<html><head><title>Occurrences of Medical Device AEs that Mention Algorithm with Relevant Problem Type</title></head><body><h1>Occurrences of Medical Device AEs that Mention Algorithm with Relevant Problem Type</h1><p>Copyright © 2024 Kevin Garwood. This software and its outputs have been open-sourced through the <a href="https://mit-license.org/">MIT license</a>.</p><h2>Description</h2><p>As of August 7, 2024, the FDA has <a href="https://www.fda.gov/medical-devices/software-medical-device-samd/artificial-intelligence-and-machine-learning-aiml-enabled-medical-devices"target="blank">authorised</a> 950 AI/ML-Enabled devices. This is an investigation into the patterns of reported adverse events where it is suspected that a device is at least suspected to have resulted in the adverse outcome of a patient.</p><p>The investigation examines adverse events that have been recorded through the <a href="https://open.fda.gov/apis/">Open FDA</a>'s <a href="https://open.fda.gov/apis/device/">Medical Device API Endpoints</a> facility.</p><p>This inquiry is a search for the adverse events associated with a medical device where the record has some mention of the term "algorithm".I've tried to use "algorithm" because search results do not return much using search terms like "machine learning" and "artificial intelligence".</p><h2>Filtering Criteria</h2>The following criteria were applied in successive order:<ol><li>There were <b>1367</b> adverse events that mentioned the term "algorithm" and then either "diagnostic" or "diagnosis".</li><li>There were <b>425</b> adverse events that described incidents where the use of the device is suspected to have resulted in an adverse outcome in a patient. (see 'adverse_event_flag'='y' in the API <a href="https://open.fda.gov/apis/device/event/searchable-fields/" target="blank">field specification</a>)</li><li>There were <b>425</b> adverse events that had a product problem that mentioned one of the following phrases that are included in category names: 'Inadequate or Imprecise Result or Readings','Program or Algorithm Execution Failure','Program or Algorithm Execution Problem','Patient Data Problem','Application Program Problem'. See the field product_problems in  the API <a href="https://open.fda.gov/apis/device/event/searchable-fields/" target="blank">field specification</a>)</li></ol><h2>Results</h2><p>If you would like to see the original search query that yielded a result, click on the result number hyperlink. Please note all the results are labelled using the naming convention of 'ALG-DIAG'-[number]</p><h3 id="ALG-DIAG-001">Result ALG-DIAG-001</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:0001825034-2014-08517     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:prosthesis, hip, semi-constrained (metal uncemented acetabular component)</p><p><b>Device Model Number</b>:n/a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|insufficient information</p><p><b>Patient Problems</b>:complaint, ill-defined|cyst(s)|osteolysis|pain</p><p><b>Event Main Comments</b>:information was received based on review of a journal article titled, "cross-sectional imaging of metal-on-metal hip arthroplasties: can we substitute mars mri with ct?¿ which attempts to determine whether ct is a suitable substitute for mars mri in evaluation of the painful mom-ha. this study involved fifty (50) patients who had unexplained pain. three of the fifty patients received a biomet manufactured hip (1 recap magnum, one taperloc magnum and one biomet modular prosthesis). the journal article reports adverse events due to the following reasons: twenty-five (25) pseudotumors were detected. fifteen (15) reports of osteolysis. evidence of moderate or severe muscle atrophy was present to varying extents in forty-nine of fifty patients with unexplained hip pain. it is unknown which hip system the patients that experienced the adverse events listed above received. the journal article concludes that, while both modalities have been used successfully to evaluate the soft tissues of such patients, it was found that mars mri is superior to ct for the <b style='color:red;'>diagnosis</b> and characterization of pseudotumor and muscle atrophy with a view to patient management and operative planning. in addition, it was determined that ct is a more effective modality for detecting periprosthetic bony changes in mom hips than mars mri. based on the findings, the authors advocate a multimodal assessment of symptomatic patients to detect the full spectrum of mom-associated pathologies in the most sensitive way. for these patients, a single-modality <b style='color:red;'>algorithm</b> would prove to be less useful..this record will address: the journal article identifies pseudotumors were diagnosed in 25 of 50 hips. it is unknown which hip system the patients that experienced the adverse events listed above received. there has been no further information provided and the patient outcome is unknown.</p><p><b>Event Manufacturer Comments</b>:(b)(4). this supplemental report is being submitted to address only one event of the article. the following fields have been updated with additional/ updated information. event description, patient/ device codes, evaluation codes, manufacturer narrative. customer has indicated that the product will not be returned to zimmer biomet for investigation. reported event was unable to be confirmed due to limited information received from the customer. device history record (dhr) review was unable to be performed as the lot number of the device involved in the event is unknown. root cause was unable to be determined as the necessary information to adequately investigate the reported event was not provided. there are warnings in the package insert that this type of event can occur and risks are addressed in risk documentation. if any further information is found which would change or alter any conclusions or information, a supplemental will be filed accordingly. zimmer biomet will continue to monitor for trends. this report is being submitted late as it has been identified in remediation..current information is insufficient to permit conclusions as to the cause of the events. event details and product identification was not provided for the patients mentioned in the journal article. it is not known whether the patients who experienced poor results were implanted with biomet product. the following sections could not be completed with the limited information provided. date of event - unknown. expiration date - unknown. date implanted - unknown. date explanted - unknown. initial reporter - the article was written by elizabeth robinson, johann henckel, shiraz sabah, keshthra satchithananda, john skinner, and alister hart in acta orthopaedica 2014; 85 (6). manufacture date ¿ unknown.</p><hr><h3 id="ALG-DIAG-002">Result ALG-DIAG-002</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:0001825034-2014-08774     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:prosthesis, hip, semi-constrained (metal uncemented acetabular component)</p><p><b>Device Model Number</b>:n/a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:appropriate term/code not available</p><p><b>Patient Problems</b>:osteolysis|pain|tissue damage</p><p><b>Event Main Comments</b>:information was received based on review of a journal article titled,"cross-sectional imaging of metal-on-metal hip arthroplasties- can we substitute mars mri with ct?", which followed fifty (50) metal on metal hip arthroplasties (mom-has) patients (thirty (30) female) with unexplained painful prostheses who underwent mars mri and ct imaging. the journal article reports that pseudotumor was diagnosed in 25 of 50 hips by mars mri and in 11 of 50 by ct. the types of prosthesis implanted in these fifty patients are four asr, one taperloc magnum and one biomet modular among other competitors. the findings also showed the following: evidence of moderate or severe muscle atrophy (> 30% reduction in muscle bulk) was present to varying extents in forty- nine (49) of fifty (50) patients with unexplained hip pain. osteolysis was identified in fifteen (15) of fifty (50) patients. osteolytic lesions were noted in four (4) patients. the authors of the study conclude that ct was found to be superior to mri for detection of osteolysis adjacent to mom-ha, and should be incorporated into <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b>s. ct was unable to classify and failed to detect many pseudotumors, and it was unreliable for assessment of muscle atrophy. where mars mri is contraindicated or unavailable, ct would be an unsuitable substitute and other modalities such as ultrasound should be considered.</p><p><b>Event Manufacturer Comments</b>:current information is insufficient to permit conclusions as to the cause of the events. event details and product identification was not provided for the patients mentioned in the journal article. the following sections could not be completed with the limited information provided. date of event - unknown. catalog number, lot number and expiration date - unknown. date implanted - unknown. initial reporter -the article was written by robinson et al; acta orthopaedica 2014; 85 (6): x¿x. 510k number - unknown. manufacture date ¿ unknown.</p><hr><h3 id="ALG-DIAG-003">Result ALG-DIAG-003</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190908     <b>Report ID</b>:0003015876-2019-01568     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:15     <b>Device Catalogue Number</b>:99577-001388     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect interpretation of signal</p><p><b>Patient Problems</b>:death|ventricular fibrillation</p><p><b>Event Main Comments</b>:the customer contacted physio-control to report that their device had initially not recognized a shockable ecg rhythm during a patient event. the device returned "no shock advised" determinations for the first three analyses, however the attending paramedic believe the rhythm to be ventricular fibrillation. for the fourth analyses the device did provide a "shock advised" determination and a total of three shocks were delivered to the patient. the patient was transported to the emergency department (ed) and there was no return of spontaneous circulation. the resuscitation was eventually stopped and the patient was declared deceased in the ed.</p><p><b>Event Manufacturer Comments</b>:(b)(4). physio-control reviewed the downloaded electronic patient record of the reported event, and it was observed that the presence of ecg artifact was the primary reason for the "no shock advised" decisions in the three analyses in question. there was no indication of a device malfunction, as the shock advisory <b style='color:red;'>algorithm</b> is a <b style='color:red;'>diagnostic</b> test and <b style='color:red;'>diagnostic</b> tests always have a level of accuracy that is less than 100%. there is an acceptable level of sensitivity and specificity as set by standards for aed performance . the established performance of our <b style='color:red;'>algorithm</b> is based on testing with large data sets and exceeds these standards. physio-control further evaluated the customer's device and observed proper device operation through functional and performance testing. the device was subsequently returned to the customer for use. the cause of the reported issue was determined to be due to significant ecg artifact. the cause of the artifact could not conclusively be determined.</p><hr><h3 id="ALG-DIAG-004">Result ALG-DIAG-004</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190908     <b>Report ID</b>:0003015876-2019-01576     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:1000     <b>Device Catalogue Number</b>:99425-000094     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect interpretation of signal</p><p><b>Patient Problems</b>:death|ventricular fibrillation</p><p><b>Event Main Comments</b>:the customer contacted physio-control to report that their device had initially not recognized a shockable ecg rhyhtm during a patient event. the device returned "no shock advised" determination for its first analysis, however the attending paramedic believed the rhythm to be ventricular fibrillation. a lifepak 15 monitor/defibrillator (catalog number 99577-001388/ serial number (b)(4)) was subsequently connected to the patient and made a similar "no shock advised" determination for its first three analyses. for the fourth analyses the lifepak 15 did provide a "shock advised" determination and a total of three shocks were delivered to the patient. the patient was transported to the emergency department (ed) and there was no return of spontaneous circulation. the resuscitation was eventually stopped and the patient was declared deceased in the ed..the customer contacted physio-control to report that their device had initially not recognized a shockable ecg rhyhtm during a patient event. the device returned "no shock advised" determination for its first analysis, however the attending paramedic believed the rhythm to be ventricular fibrillation. a lifepak 15 monitor/defibrillator (catalog number 99577-001388/ serial number (b)(6)) was subsequently connected to the patient and made a similar "no shock advised" determination for its first three analyses. for the fourth analyses the lifepak 15 did provide a "shock advised" determination and a total of three shocks were delivered to the patient. the patient was transported to the emergency department (ed) and there was no return of spontaneous circulation. the resuscitation was eventually stopped and the patient was declared deceased in the emergency department..the customer contacted physio-control to report that their device had initially not recognized a shockable ecg rhythm during a patient event. the device returned "no shock advised" determination for its first analysis, however the attending paramedic believed the rhythm to be ventricular fibrillation. a lifepak 15 monitor/defibrillator (catalog number 99577-001388/ serial number (b)(4)) was subsequently connected to the patient and made a similar "no shock advised" determination for its first three analyses. for the fourth analyses the lifepak 15 did provide a "shock advised" determination and a total of three shocks were delivered to the patient. the patient was transported to the emergency department (ed) and there was no return of spontaneous circulation. the resuscitation was eventually stopped and the patient was declared deceased in the ed.</p><p><b>Event Manufacturer Comments</b>:(b)(4). physio-control reviewed the provided electronic patient record of the reported event, and it was observed that the presence of ecg artifact and low vt rate led to the "no shock advised" decision made by the device. there was no indication of a device malfunction, as the shock advisory <b style='color:red;'>algorithm</b> is a <b style='color:red;'>diagnostic</b> test and <b style='color:red;'>diagnostic</b> tests always have a level of accuracy that is less than 100%. there is an acceptable level of sensitivity and specificity as set by standards for aed performance . the established performance of our <b style='color:red;'>algorithm</b> is based on testing with large data sets and exceeds these standards. physio-control performed an initial evaluation of the customer's device and was unable to reproduce the reported issue. physio-control continues to investigate the reported issue and will submit a supplemental report on this event to the fda as provided by 21 cfr 803.56..physio-control observed proper device operation through functional and performance testing. the device was subsequently returned to the customer for use. the presence of ecg artifact and low vt rate led to the "no shock advised" decision made by the device. there was no indication of a device malfunction..section e1 initial reporter postal code of the initial medwatch report was blank. section e1 initial reporter postal code of the initial medwatch report should indicate: (b)(6).</p><hr><h3 id="ALG-DIAG-005">Result ALG-DIAG-005</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210301     <b>Report ID</b>:0003015876-2021-00848     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:1000     <b>Device Catalogue Number</b>:99425-000199     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect interpretation of signal|loss of power</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:the customer contacted stryker to inform that their device would not detect a  shockable rhythm during the patient event. it was also reported that their device  had experienced an unexpected loss of power. the customer advised that the patient did not survive the event..the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. it was also reported that their device had experienced an unexpected loss of power. the customer advised that the patient did not survive the event..the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. it was also reported that their device had experienced an unexpected loss of power. the customer advised that the patient did not survive the event.</p><p><b>Event Manufacturer Comments</b>:physio-control contacted the customer in order to obtain additional information about the patient and event; however, no response was received. physio-control continues to investigate the reported issue and will submit a supplemental report on this event to the fda as provided by 21 cfr 803.56..physio-control received additional patient information from the customer. the customer provided physio-control with the available patient information. patient fields in which information is not provided were intentionally left blank.¿¿ physio control reviewed electronic patient records and the customer quality engineer performed scientific analysis. the lp1000 shock advisory <b style='color:red;'>algorithm</b> measures various characteristics of an ecg to determine if a rhythm is shockable or nonshockable. these characteristics include flat content, amplitude, rate, and steepness of the slopes of the ecg. each measurement has a corresponding threshold that demarcates shockable and nonshockable rhythms. the <b style='color:red;'>algorithm</b> makes these measurements for an approximately 3-second long segment of ecg and determines if the segment is shockable or nonshockable. the <b style='color:red;'>algorithm</b> repeats the process with a second segment. if the decisions from the analyses of the 1st and 2nd segments do not agree a third segment is analyzed to break the tie. a 2-out-of-3 voting scheme is used to determine the final ¿shock advised¿ or ¿no shock advised¿ decision. the file contained five sas analyses. in analysis 1-3, there was ¿no shock advised¿. in analysis 4 & 5, it was ¿shock advised¿. in analysis 1-3, the ecg rhythm had significant steep positive slope segments. this is indicative of perfusing vt. the patient rhythm had changed in analysis 4 & 5. it had characteristics of distinctive ventricular fibrillation. as such, the <b style='color:red;'>algorithm</b> advised a ¿shock¿ decision. there was no device malfunction. the sas <b style='color:red;'>algorithm</b> performed as intended..there was no device malfunction and it operated as designed. the root cause of the device not shocking on the first attempt is because the sas (shock advisory system) <b style='color:red;'>algorithm</b> evaluated the patient rhythm to be 'no shock advised'. the recommendations of the device do not indicate a device malfunction. this is because the shock advisory <b style='color:red;'>algorithm</b> is a <b style='color:red;'>diagnostic</b> test and <b style='color:red;'>diagnostic</b> tests always have a level of accuracy that is less than 100% (i.e., no test is perfect). there is an acceptable level of sensitivity and specificity as set by international standards for aed performance . the established performance of the lifepak shock advisory <b style='color:red;'>algorithm</b> is based on testing with large data sets and exceeds these standards . a single case such as this one does not provide evidence that the <b style='color:red;'>algorithm</b> no longer meets performance standards.</p><hr><h3 id="ALG-DIAG-006">Result ALG-DIAG-006</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201111     <b>Report ID</b>:0003015876-2021-00849     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:20e     <b>Device Catalogue Number</b>:99425-000199     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect interpretation of signal|loss of power</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. it was also reported that their device had experienced an unexpected loss of power. the customer advised that the patient did not survive the event..the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. it was also reported that their device had experienced an unexpected loss of power. the customer advised that the patient did not survive the event..the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. it was also reported that their device had experienced an unexpected loss of power. the customer advised that the patient did not survive the event.</p><p><b>Event Manufacturer Comments</b>:physio-control contacted the customer in order to obtain additional information about the patient and event; however, no response was received. physio-control continues to investigate the reported issue and will submit a supplemental report on this event to the fda as provided by 21 cfr 803.56..physio-control received additional patient information from the customer. the customer provided physio-control with the available patient information. patient fields in which information is not provided were intentionally left blank.   physio control reviewed electronic patient records and the customer quality engineer performed scientific analysis. the lp20e shock advisory <b style='color:red;'>algorithm</b> measures various characteristics of an ecg to determine if a rhythm is shockable or nonshockable. these characteristics include flat content, amplitude, rate, and steepness of the slopes of the ecg. each measurement has a corresponding threshold that demarcates shockable and nonshockable rhythms. the <b style='color:red;'>algorithm</b> makes these measurements for an approximately 3-second long segment of ecg and determines if the segment is shockable or nonshockable. the <b style='color:red;'>algorithm</b> repeats the process with a second segment. if the decisions from the analyses of the 1st and 2nd segments do not agree a third segment is analyzed to break the tie. a 2-out-of-3 voting scheme is used to determine the final ¿shock advised¿ or ¿no shock advised¿ decision. in analysis 1, 3, 5, and 7, the rhythm displayed a slower rate. this is not indicative of pulseless vt/vf. specifically in analysis 1, there was too much flat content, which indicates the rhythm was not a shockable one. the analyses 2,4,and 6 were ¿shock advised¿ decisions. the rhythm can clearly be seen to alternate between vt and vf. there was no device malfunction. the sas (shock advisory system) <b style='color:red;'>algorithm</b> performed as intended. section d4 of the initial medwatch report indicates: catalog # 99425-000199. section d4 of the initial medwatch report should indicate: catalog # 99507-000050. section d1 of the initial medwatch report indicates: product long description - lifepak(r) 1000 defibrillator. section d1 of the initial medwatch report should indicate: product long description lifepak(r) 20e defibrillator/monitor..there was no device malfunction and it operated as designed. the root cause of the device not shocking on the first attempt is because the sas (shock advisory system) <b style='color:red;'>algorithm</b> evaluated the patient rhythm to be 'no shock advised'. the recommendations of the device do not indicate a device malfunction. this is because the shock advisory <b style='color:red;'>algorithm</b> is a <b style='color:red;'>diagnostic</b> test and <b style='color:red;'>diagnostic</b> tests always have a level of accuracy that is less than 100% (i.e., no test is perfect). there is an acceptable level of sensitivity and specificity as set by international standards for aed performance . the sensitivity requirement of rapid vt is 75%. the established performance of the lifepak shock advisory <b style='color:red;'>algorithm</b> is based on testing with large data sets and exceeds these standards . although the shock advisory <b style='color:red;'>algorithm</b> has high sensitivity for vf, occasionally, the patient¿s ecg rhythm falls outside of the <b style='color:red;'>algorithm</b>¿s ability to determine a ¿shock advised¿ decision due to the measurements falling near the threshold between a shockable and nonshockable rhythm. sensitivity for coarse ventricular fibrillation is 99% and specificity for non-shockable rhythm detection is 98%2 . the <b style='color:red;'>algorithm</b> decisions in this casefile are not indicative of <b style='color:red;'>algorithm</b> deviation from its established sensitivity and specificity as the ecg threshold criteria of a ¿shock advised¿ or ¿no shock advised¿ decision was met for each analysis. no evidence of device malfunction was observed during this analysis. reference appendix e of the lp20e operating instructions for more information on shock advisory system.</p><hr><h3 id="ALG-DIAG-007">Result ALG-DIAG-007</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200612     <b>Report ID</b>:0003015876-2021-00851     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:1000     <b>Device Catalogue Number</b>:99425-000199     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect interpretation of signal|loss of power</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:the customer contacted stryker to inform that their device would not detect a  shockable rhythm during the patient event. it was also reported that their device  had experienced an unexpected loss of power. the customer advised that the patient did not survive the event..the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. it was also reported that their device had experienced an unexpected loss of power. the customer advised that the patient did not survive the event..the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. it was also reported that their device had experienced an unexpected loss of power. the customer advised that the patient did not survive the event..the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. it was also reported that their device had experienced an unexpected loss of power. the customer advised that the patient did not survive the event.</p><p><b>Event Manufacturer Comments</b>:physio-control contacted the customer in order to obtain additional information about the patient and event; however, no response was received. physio-control continues to investigate the reported issue and will submit a supplemental report on this event to the fda as provided by 21 cfr 803.56..physio-control received additional patient information from the customer. the customer provided physio-control with the available patient information. patient fields in which information is not provided were intentionally left blank.   physio control reviewed electronic patient records and the customer quality engineer performed scientific analysis. the lp20 shock advisory <b style='color:red;'>algorithm</b> measures various characteristics of an ecg to determine if a rhythm is shockable or nonshockable. these characteristics include flat content, amplitude, rate, and steepness of the slopes of the ecg. each measurement has a corresponding threshold that demarcates shockable and nonshockable rhythms. the <b style='color:red;'>algorithm</b> makes these measurements for an approximately 3-second long segment of ecg and determines if the segment is shockable or nonshockable. the <b style='color:red;'>algorithm</b> repeats the process with a second segment. if the decisions from the analyses of the 1st and 2nd segments do not agree a third segment is analyzed to break the tie. a 2-out-of-3 voting scheme is used to determine the final ¿shock advised¿ or ¿no shock advised¿ decision. in analyses 1,3, and 4, the decision was no shock advised because the rhythm was pulseless vt. there was significant flat content. during analysis 2, the rhythm had alternated and degraded into vf. analysis 5 data was unable to be recovered in the pco file. there was no device malfunction. the sas <b style='color:red;'>algorithm</b> performed as intended. section d4 of the initial medwatch report indicates: catalog # 99425-000199 section d4 of the initial medwatch report should indicate: catalog # 99402-000039 section d1 of the initial medwatch report indicates: product long description - lifepak(r) 1000 defibrillator section d1 of the initial medwatch report should indicate: product long description lifepak(r) 20 defibrillator/monitor.section b5 of supplemental medwatch report 0003015876-2021-00851 indicates: the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. it was also reported that their device had experienced an unexpected loss of power. the customer advised that the patient did not survive the event. section b5 of supplemental medwatch report 0003015876-2021-00851 should indicate: the customer contacted stryker to inform that their device would not detect a shockable rhythm during the patient event. the customer advised that the patient did not survive the event..there was no device malfunction and it operated as designed. the root cause of the device not shocking on the first attempt is because the sas (shock advisory system) <b style='color:red;'>algorithm</b> evaluated the patient rhythm to be 'no shock advised'. the recommendations of the device do not indicate a device malfunction. this is because the shock advisory <b style='color:red;'>algorithm</b> is a <b style='color:red;'>diagnostic</b> test and <b style='color:red;'>diagnostic</b> tests always have a level of accuracy that is less than 100% (i.e., no test is perfect). there is an acceptable level of sensitivity and specificity as set by international standards for aed performance . the established performance of the lifepak shock advisory <b style='color:red;'>algorithm</b> is based on testing with large data sets. sensitivity for coarse ventricular fibrillation is 99% and specificity for non-shockable rhythm detection is 98%2 . the <b style='color:red;'>algorithm</b> decisions in this casefile are not indicative of <b style='color:red;'>algorithm</b> deviation from its established sensitivity and specificity as the ecg threshold criteria of a ¿shock advised¿ or ¿no shock advised¿ decision was met for each analysis. no evidence of device malfunction was observed during this analysis.</p><hr><h3 id="ALG-DIAG-008">Result ALG-DIAG-008</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220530     <b>Report ID</b>:0003015876-2022-01414     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:20e     <b>Device Catalogue Number</b>:99507-000103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect interpretation of signal</p><p><b>Patient Problems</b>:ventricular fibrillation</p><p><b>Event Main Comments</b>:the customer contacted stryker to report that their device improperly advise non-shockable rhythm during an event. in this state, the device may not be able to deliver defibrillation therapy if needed. this issue is patient-related..the customer contacted stryker to report that their device improperly advise non-shockable rhythm during an event. in this state, the device may not be able to deliver defibrillation therapy if needed. this issue is patient-related..the customer contacted stryker to report that their device improperly advise non-shockable rhythm during an event. in this state, the device may not be able to deliver defibrillation therapy if needed. this issue is patient-related.</p><p><b>Event Manufacturer Comments</b>:stryker evaluated the customer's device and could not verify and duplicate the reported issue. the device's electronic records were downloaded and reviewed. proper device operation was observed through functional and performance testing, and the device was returned to the customer for use. the cause of the reported issue could not be determined..stryker performed a scientific review regarding the reported issue. there is no evidence of a device malfunction. the shock advisory <b style='color:red;'>algorithm</b> measured high flat content in the ecg due to the presence of the artifact leading to the return of ¿no shock advised¿ statement. while this is important to know it is not an indication of device malfunction. this is because the shock advisory <b style='color:red;'>algorithm</b> is a <b style='color:red;'>diagnostic</b> test and <b style='color:red;'>diagnostic</b> tests always have a level of accuracy that is less than 100% (i.e., no test is perfect). there is an acceptable level of sensitivity and specificity as set by international standards for aed performance. the established performance of the lifepak shock advisory <b style='color:red;'>algorithm</b> is based on testing with large data sets and exceeds these standards. a single case such as this one does not provide evidence that the <b style='color:red;'>algorithm</b> no longer meets performance standards..the customer provided stryker with the available patient information. stryker continues to investigate the reported failure and will submit a supplemental report on this event to the fda as provided by 21 cfr 803.56.</p><hr><h3 id="ALG-DIAG-009">Result ALG-DIAG-009</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220414     <b>Report ID</b>:0008030665-2022-00516     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, peritoneal, automatic delivery</p><p><b>Device Model Number</b>:050-87212     <b>Device Catalogue Number</b>:050-87212     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:peritonitis</p><p><b>Event Main Comments</b>:during follow up for a separate issue, it was reported that this patient on peritoneal dialysis (pd) was seen on the outpatient pd clinic and initiated on antibiotic therapy for <b style='color:red;'>diagnosis</b> of peritonitis. there were no reported allegations that the event was related to an issue with fresenius products. in an additional call, the patient¿s peritoneal dialysis nurse (pdrn) stated that the patient was seen in the outpatient pd clinic on (b)(6)2022 for a regularly scheduled clinic visit. during the visit it was noted the patient had cloudy effluent. as a result, a pd culture was obtained and the patient was initiated on antibiotic treatment with intra-peritoneal vancomycin, per clinic <b style='color:red;'>algorithm</b>. the nurse stated the culture (obtained on (b)(6) 2022) yielded growth of the bacteria staphylococcus epidermis. the peritonitis was attributed to patient touch contamination during the pd exchange. the patient is recovering from the event and continues pd treatment with the new cycler without any issues. additional details were requested, however, not provided..during follow up for a separate issue, it was reported that this patient on peritoneal dialysis (pd) was seen on the outpatient pd clinic and initiated on antibiotic therapy for <b style='color:red;'>diagnosis</b> of peritonitis. there were no reported allegations that the event was related to an issue with fresenius products. in an additional call, the patient¿s peritoneal dialysis nurse (pdrn) stated that the patient was seen in the outpatient pd clinic on (b)(6)2022 for a regularly scheduled clinic visit. during the visit it was noted the patient had cloudy effluent. as a result, a pd culture was obtained and the patient was initiated on antibiotic treatment with intra-peritoneal vancomycin, per clinic <b style='color:red;'>algorithm</b>. the nurse stated the culture (obtained on (b)(6) 2022) yielded growth of the bacteria staphylococcus epidermis. the peritonitis was attributed to patient touch contamination during the pd exchange. the patient is recovering from the event and continues pd treatment with the new cycler without any issues. additional details were requested, however, not provided.</p><p><b>Event Manufacturer Comments</b>:plant investigation: the sample was not returned to the manufacturer and the lot number was not provided. a manufacturing review was performed on the lots of products shipped to the patient for three (3) months prior to the event date. the entire set of lots have been sold and distributed. there were no non-conformances or abnormalities identified during the manufacturing process associated with the reported event. an investigation of the device history records was conducted and confirmed that the results of the in-progress and final quality control testing met all requirements, and the lots met all specifications for release. the user guide was reviewed and indicates "you must use aseptic technique as directed by your pd nurse to prevent infection¿. as per the follow up information received, the incident is attributed to end user error..the plant investigation is in process. a supplemental mdr will be submitted upon completion of this activity. clinical investigation: a temporal relationship exists between the pd therapy with the liberty select cycler/liberty cycler set and the patient¿s peritonitis event. however, there is no objective evidence that a liberty select cycler/liberty cycler set malfunction or product deficiency was associated with this event. all pd patients are at risk of peritonitis due to a compromised immune system and the increase of potential for microbial contamination from dialysis techniques. the patient¿s pd culture generated growth of staphylococcus which is an organism normally found on human skin. staphylococcus peritonitis s often associated with a breach in aseptic technique/touch contamination during the pd exchange. therefore, based on the information provided the event of peritonitis can be reasonably attributed to touch contamination during the pd exchange.</p><hr><h3 id="ALG-DIAG-010">Result ALG-DIAG-010</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240621     <b>Report ID</b>:0008030665-2024-00602     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, peritoneal, automatic delivery</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:050-87216     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:confusion/ disorientation|peritonitis</p><p><b>Event Main Comments</b>:on 03/jul/2024 it was reported that this male peritoneal dialysis (pd) patient was hospitalized due to peritonitis. additional information was obtained through follow-up with the patient¿s peritoneal dialysis registered nurse (pdrn). the patient was seen in the (b)(6) clinic on (b)(6) 2024 due to cloudy pd effluent. a pd effluent culture was obtained. the patient was diagnosed with peritonitis. the patient¿s mother sets up the pd treatments for the patient. the mother admitted to contaminating the connection during set-up. the patient was initiated on antibiotic therapy per clinic <b style='color:red;'>algorithm</b>. the patient was prescribed intraperitoneal (ip) vancomycin 2g every 5 days and fortaz 2g daily. the patient did not begin the antibiotics until (b)(6) 2024. additionally, the patient had missed a dose of vancomycin (date unknown). the white blood cell (wbc) count resulted with 463 and after 5 days the pd culture was negative for growth and showed no organism. a repeat cell count was done on (b)(6) 2024. the results showed a drop in cell count to 19. prior to the peritonitis <b style='color:red;'>diagnosis</b>, the patient had shown signs of confusion of unknown origin. the confusion continued to worsen and on (b)(6) 2024 the patient went to the emergency room (er). the patient was admitted to the hospital. the patient had a <b style='color:red;'>diagnosis</b> of peritonitis. the patient¿s white blood cell count (wbc) was approximately 50,000 upon hospitalization. the pdrn did not have any additional information related to the hospitalization. the pdrn does not know if the patient is being treated for any additional diagnoses or the reason for the vast increase in cell count since the patient was still completing antibiotic therapy when he was admitted to the hospital. it is unknown if cultures were obtained in the hospital. the patient remains hospitalized..on 03/jul/2024 it was reported that this male peritoneal dialysis (pd) patient was hospitalized due to peritonitis. additional information was obtained through follow-up with the patient¿s peritoneal dialysis registered nurse (pdrn). the patient was seen in the pd clinic on (b)(6) 2024 due to cloudy pd effluent. a pd effluent culture was obtained. the patient was diagnosed with peritonitis. the patient¿s mother sets up the pd treatments for the patient. the mother admitted to contaminating the connection during set-up. the patient was initiated on antibiotic therapy per clinic <b style='color:red;'>algorithm</b>. the patient was prescribed intraperitoneal (ip) vancomycin 2g every 5 days and fortaz 2g daily. the patient did not begin the antibiotics until (b)(6) 2024. additionally, the patient had missed a dose of vancomycin (date unknown). the white blood cell (wbc) count resulted with 463 and after 5 days the pd culture was negative for growth and showed no organism. a repeat cell count was done on (b)(6) 2024. the results showed a drop in cell count to 19. prior to the peritonitis <b style='color:red;'>diagnosis</b>, the patient had shown signs of confusion of unknown origin. the confusion continued to worsen and on (b)(6) 2024 the patient went to the emergency room (er). the patient was admitted to the hospital. the patient had a <b style='color:red;'>diagnosis</b> of peritonitis. the patient¿s white blood cell count (wbc) was approximately 50,000 upon hospitalization. the pdrn did not have any additional information related to the hospitalization. the pdrn does not know if the patient is being treated for any additional diagnoses or the reason for the vast increase in cell count since the patient was still completing antibiotic therapy when he was admitted to the hospital. it is unknown if cultures were obtained in the hospital. the patient remains hospitalized.</p><p><b>Event Manufacturer Comments</b>:plant investigation: the sample was not returned to the manufacturer and the lot number was not provided. a manufacturing review was performed on the products shipped to the patient for the three (3) month time frame which immediately preceded the event occurrence date. this review included the lot numbers for all fresenius liberty cycler sets shipped to this account within the selected time frame. the entire set of lots have been sold and distributed. there were no non-conformances or abnormalities identified during the manufacturing process which could be associated with the reported event. an investigation of the device history records (dhr) was conducted and confirmed that the results of the in-progress and final quality control (qc) testing met all requirements. the product lots involved met all specifications for release. a review of the dhr did not reveal a probable cause for the customer complaint. there is no allegation of cassette malfunction based in the complaint description and information provided that the reported peritonitis was attributed to a breach in aseptic technique. there is no allegation of cassette malfunction. as there is no allegation related to product manufacture, the complaint is deemed as unconfirmed..the plant investigation is in process. a supplemental mdr will be submitted upon completion of this activity. clinical review: there is a temporal relationship between peritoneal dialysis and utilization of the liberty cycler set and the patient event of peritonitis and subsequent hospitalization. however, there is no documentation in the complaint file to show a causal relationship between the peritonitis event and use of the liberty cycler set. additionally, there is no allegation of a cycler set defect reported for this event. although the culture yielded negative for growth, the patient¿s mother stated she contaminated the connection during set-up of the patient¿s treatment. most cases of pd-related peritonitis are the result of ¿touch contamination¿, where the patient or their helper inadvertently breaks sterile technique and contaminates the catheter or its connections. based on the available information the liberty cycler set can be excluded as the cause of the patient¿s peritonitis and hospitalization.</p><hr><h3 id="ALG-DIAG-011">Result ALG-DIAG-011</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201009     <b>Report ID</b>:1000165971-2020-00739     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:pulse generator, permanent, implantable</p><p><b>Device Model Number</b>:reply sr     <b>Device Catalogue Number</b>:reply sr     <b>Device Lot Number</b>: s0223</p><p></p><p><b>Product Problems</b>:failure to capture|program or algorithm execution failure|program or algorithm execution problem</p><p><b>Patient Problems</b>:syncope</p><p><b>Event Main Comments</b>:reportedly, the patient was admitted to the hospital on (b)(6) 2020 due to a syncope. upon device interrogation, loss of capture was observed in several episodes recorded in the device memory. the physician decided to program the automatic ventricular threshold feature. absence of ventricular capture with an output at 4 v was observed during the calibration phase, although the ventricular capture threshold was measured at 0.75 v ¿ 1 v/0.5 ms manually. it was reported that a recent fall could have damaged the ventricular lead, though it could not be confirmed on the x-ray or by reviewing the lead impedance curve. additionally, loss of capture could not be reproduced during the follow-up. it was only observed in specific postural conditions. it was decided to replace the ventricular lead. preliminary analysis revealed that the ventricular auto-threshold failed because calibration phase criteria were not met..reportedly, the patient was admitted to the hospital on (b)(6) 2020 due to a syncope. upon device interrogation, loss of capture was observed in several episodes recorded in the device memory. the physician decided to program the automatic ventricular threshold feature. absence of ventricular capture with an output at 4 v was observed during the calibration phase, although the ventricular capture threshold was measured at 0.75 v ¿ 1 v/0.5 ms manually. it was reported that a recent fall could have damaged the ventricular lead, though it could not be confirmed on the x-ray or by reviewing the lead impedance curve. additionally, loss of capture could not be reproduced during the follow-up. it was only observed in specific postural conditions. it was decided to replace the ventricular lead. preliminary analysis revealed that the ventricular auto-threshold failed because calibration phase criteria were not met.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-012">Result ALG-DIAG-012</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240818     <b>Report ID</b>:1000165971-2024-00932     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable pulse generator, pacemaker (non-crt)</p><p><b>Device Model Number</b>:alizea dr 1600     <b>Device Catalogue Number</b>:tpm020c     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:program or algorithm execution problem</p><p><b>Patient Problems</b>:fatigue</p><p><b>Event Main Comments</b>:patient included in calliope study. patient was hospitalized on (b)(6) 2024 due to fatigue. <b style='color:red;'>diagnosis</b> description is "lying on bed artrialpacing at 120 bpm. now r mode turned off." event is resolved on (b)(6) and patient discharged from hospital.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-013">Result ALG-DIAG-013</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220721     <b>Report ID</b>:1020279-2022-03670     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:1020279     <b>Device Name</b>:software for diagnosis/treatment</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:71075401     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:computer software problem</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:it was reported that, during an internal fixation procedure, the physician was trying to program in the smart tsf.com a proximal reference case after building a frame with a short proximal ring block. the physician saw 4 dots in 3 arms of the beacon, but the software could not detect the beacon. physician decided to use the manual mode instead. surgery was resumed, without any delay, with a back-up device. patient was not harmed.</p><p><b>Event Manufacturer Comments</b>:internal complaint reference (b)(4)..this complaint subject is the taylor spatial frame software; therefore, no devices will be returned for evaluation. the pictures provided were reviewed and could not confirm the detection failure. the clinical/medical investigation concluded that no relevant supporting clinical information has been provided to assist with a clinical investigation. therefore, based on insufficient information, a thorough clinical assessment cannot be performed at this time. it was stated that the patient was not harmed in any way. should any additional clinical information be provided, this complaint will be re-evaluated. a review of complaint history of the previous 12 months revealed similar events for the listed device, this failure mode will be monitored for future complaints for any necessary corrective actions. a review of the risk management file revealed this failure mode was previously identified. the anticipated risk level is still adequate. a historical review concluded that there are no prior actions related to this product and event. at this time, we have no reason to suspect that the product failed to meet any product specifications at the time of manufacture. it is important to meet the picture requirements, noticing that software cannot detect a sphere if another object overlaps the sphere. software changes are in process to reduce detection <b style='color:red;'>algorithm</b> requirements. factors that could contribute to the reported event include software <b style='color:red;'>algorithm</b> requirements. the contribution of the software to the reported event could not be corroborated. based on this investigation, the need for corrective action is not indicated. without the return of the actual product involved, our investigation could not proceed. should the device or additional information be received, the complaint will be reopened. no further investigation is warranted for this complaint; however, we will continue to monitor for future complaints and investigate as necessary. we consider this investigation closed.</p><hr><h3 id="ALG-DIAG-014">Result ALG-DIAG-014</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:1030489-2014-02954     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:filler, recombinant human bone morphogenetic protein, collagen scaffold with metal prosthesis, osteoinduction</p><p><b>Device Model Number</b>:na     <b>Device Catalogue Number</b>:7510400     <b>Device Lot Number</b>: m1110002aaj</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:pain</p><p><b>Event Main Comments</b>:it was reported that on (b)(6) 2006 the patient presented post mvc with acute alcohol intoxication; multiple c-spine fractures to include c6 right facet fracture, c6 bilateral laminar fractures and inferior facet fractures, right transverse process fracture of 4 through 7 and mild subluxation of c7 at t1; scalp laceration; bilateral pulmonary contusions; right pneumothorax; anterior subluxation of right first rib head; right side subcu air; mediastinal hematoma, superior; hypertension; and alcohol withdrawal. the patient underwent treatment of lacerations of forehead, scalp, and left forearm. the patient developed a febrile illness and blood cultures were taken. ekg was normal. on (b)(6) 2006 the patient underwent halo placement. on (b)(6) 2006 the patient presented with an unstable cervical fracture. the patient underwent surgery which consisted of a posterior open reduction and fixation of cervicothoracic spire fracture; posterior cervicothoracic fusion c6 thorough t2; posterior cervicothoracic instrumentation c6 through t2 with frameless stereotaxy to place pedicle screws; and morsellized allograft and autograph. per the operative report ¿¿then gelfoam soaked bone morphogenic protein was laid over the decorticated laminae. next the morsellized autograph and a larger volume of morsellized autograft were placed over the exposure along with more bone morphogenic protein¿.¿ no patient complications were reported. on (b)(6) 2006 the patient was transferred from icu to pcu2. it should be noted that the icu stay was complicated by alcohol withdrawal ¿ this was treated with benzodiazepines. on (b)(6) 2006 the patient was transferred to the floor. on (b)(6) 2006 the patient presented with the <b style='color:red;'>diagnosis</b> of post mvc; etoh use; multiple spine fractures; scalp lacerations; bilateral pulmonary contusions; right pneumothorax; anterior subluxation of the right first rib; mediastinal hematoma; and hypertension. the patient was discharged from hospital. an f/u was scheduled for the (b)(6). a swallow evaluation was scheduled for (b)(6) 2006. the patient¿s diet was limited to nectar thick liquids until advanced following swallow evaluation. discharge medications were: atenolol and vicodin. on (b)(6) 2006 the patient presented with constipation and cervical fracture. constipation was intermittent since neck surgery. the patient had a halo for neck stabilization. the patient was taking lortab for pain. on (b)(6) 2006 the patient presented with neck pain and headaches. the patient was using a halo to maintain immobility following neck surgery. the headaches were mostly in the frontal area, slightly above the insertion screws. on (b)(6) 2006 the patient presented with new onset of persistent pain and numbness form right elbow to the hand. neck was fixed due to halo. on (b)(6) 2006 the patient presented for f/u after removal of halo for prior neck fracture, with neck and right arm pain. the patient was using a hard collar for sleep at night. the patient also reported persistent symptom in right hand. per the encounter notes the patient was responding somewhat to medication for numbness. on (b)(6) 2006 the patient presented underwent a cervical spine ct scan which showed hardware in a unchanged position in comparison to (b)(6) 2006, including posterior arch fractures of c6 and c7.; bone laid down posterior to the lamina was noted; and a bony canal remains widely patent; and small bone fragments were noted in the right neural foramina at c7-t1. stable cr compared to (b)(6) 2006. on (b)(6) 2006 the patient presented with neck and right arm pain. on (b)(6) 2006 the patient presented with persistent pain radiating down the right arm (since the surgery (and neck pain. the patient reported difficulty sleeping due to the pain. the patient requested a prescription for pain medication and a muscle relaxer. the patient also requested an injection for pain and received an injection of decadron. on (b)(6) 2006 the patient presented in physical therapy with severe cervical and upper extremity pain. on (b)(6) 2006 the patient presented with chronic back and neck pain. the patient also complained of cough and congestion (onset last few days). on (b)(6) 2006 the patient presented with chronic back pain. the patient reported a recent fall with trauma to the thoracic region. there was moderate paraspinous muscle tenderness around the lower thoracic level. on (b)(6) 2007 the patient presented with chronic neck, back, and arm pain. the patient also was complaining of coughing, wheezing, and congestion. the patient was prescribed prednisone, advair, duradex, and lortab. on (b)(6) 2007 the patient presented for persistent bronchopneumonia with wheezing ¿ following asthmatic bronchitis. per the encounter notes, the patient had previously been seen in the er for these symptoms and given avelox and cough medicine. the patient was also prescribed prednisone at this encounter. on (b)(6) 2007 the patient presented with back, neck, and arm pain and right arm numbness. there was pain on palpitation and limited rom of the neck. on (b)(6) 2007 the patient presented with constant neck, arm, and mid back pain that included tingling and numbness. the patient received a bilateral cervical injection c4/5, c5/6, and c6/7. no patient complications were noted. on (b)(6) 2007 the patient presented with neck pain that included tingling and numbness. the patient received a bilateral cervical injection c4/5, c5/6, and c6/7. no patient complications were noted. on (b)(6) 2007 the patient presented with constant neck, shoulder, arm, hand, and/or mid back pain that included tingling and numbness. the patient received a bilateral cervical injection c4/5, c5/6, and c6/7 and cervical medial branch radiofrequency. no patient complications were noted. on (b)(6) 2007 the patient presented with neck and mid back pain. assessment: cervical facet arthroscopy, cerv-post laminectomy, muscles spasms, and cervicalradiculopathy. the patient received a bilateral scapular nerve block. no patient complications were noted. on (b)(6) 2007 the patient was evaluated at a pain clinic. the patient was taking hydrocodone, lyrica, and had a lidocaine patch for pain. on (b)(6) 2007, in a telephone encounter the patient reported pain and the need for an rx..it was reported that on: (b)(6) 2006: the patient underwent mri of cervical spine. impressions: c7-t1 subluxation as described without evidence of any cord contusion or significant central stenosis, note is also made of some subtle changes involving the t4 vertebra and again without evidence of any canal compromise. the patient presented with c7-t1 subluxation. ct scan head impression: soft tissue swelling and defects frontal area. small opaque foreign bodies in the anterior scalp. the patient underwent the following procedure. irrigation and debridement of the forehead and scalp wounds with 4 liters total of saline and betadine. removal of foreign bodies from these wounds. layered closure of 11-cm forehead laceration complex, three layers. layered closure of 8-cm scalp laceration, intermediate, and two layers. staple closure of left forearm laceration, 4 cm simple. on (b)(6) 2006: the patient underwent cervical spine 1 view x-ray. impression: clay shovels fractures of c6 and c7. on (b)(6) 2006: the patient underwent cervicothoracic fusion. preoperative <b style='color:red;'>diagnosis</b>: unstable cervical spine fracture. procedure: posterior open reduction and fixation of cervicothoracic spine fracture. posterior cervicothoracic fusion c6 through t2. posterior cervicothoracic instrumentation c6 through t2 with frameless stereotaxy to place pedicle screws. morsellized allograft and autograft. perop: a little of t3 was exposed. self-retaining-retractor was placed. the registration arch was secured to the spinous process of c5, really between c4 and c5. then the 3-d pointer was verified to the machine. the inferior set of screws was first. anatomic landmarks were touched on the spinous processes and laminae and transverse process of t1 and t2. after satisfactory initial registration was obtained, the registration was fine-tuned with the surface merge <b style='color:red;'>algorithm</b>. the final error was 0.4 mm. next, four pedicle screws were placed one on each side of t1 and t2. the procedure is similar at each level. first took the 3-d pointer and found a suitable entry point. then drilled through the outer cortex with a midas rex drill. then used the transarticular screw attachment which is stereotactic to hand drill a trajectory for the screw. the spinous processes and laminac of c6, c7, t1, and t2 were decorticated. the tip of c6 spinous process had been fractured off. that tip of bone was harvested from the soft tissue and morsellized to be included in the graft. the c7 spinous process was fractured off the c7 lamina but i elected to leave it in situ with the hope and expectation that it would participate in the fusion. c7 did not bleed much. the other parts of c7 and c6, t1, and t2 were decorticated down to bleeding bone. then gelfoam soaked rh-bmp2/acs was laid over the decorticated laminae. next, the morsellized autograft and a larger volume of morsellized allograft were placed over the enclosure along with rh-bmp2/acs. on (b)(6) 2006: the patient underwent tomography of the cervical spine. impression: post-surgical changes. on (b)(6) 2006: the patient presented with the following <b style='color:red;'>diagnosis</b>. diagnoses: status post motor vehicle collision. etoh use. multiple cervical spine fractures. scalp laceration. bilateral pulmonary contusions. right pneumothorax. anterior subluxation of right first rib. mediastinal hematoma. hypertension. procedure: closure of approximately 11cm forehead laceration in multiple layers. closure of 8 cm scalp laceration in multiple layers. halo placement on (b)(6) by neurosurgery. posterior fusion of spinal fractures on (b)(6) by neurosurgery. on (b)(6) 2006, (b)(6) 2007: the patient presented with neck pain, arm pain, and mid back pain. on (b)(6) 2006: the patient underwent 2 views x-ray. impression: there is a posterior fixation by metallic hardware noted extending from c6 through t2. on (b)(6) 2006: the patient underwent cervical spine 3 view x-ray. impression: posterior fusion is demonstrated, unchanged in alignment and position. stabilized within a cervical brace. on (b)(6) 2006: the patient underwent cervical spine 2 views x-ray. impression: anatomic alignment following surgery, mild spondylosis c3-4, post-surgical changes. on (b)(6) 2007: the patient underwent cervical spine 3 views x-ray. impression: demonstrates posterior rod and screw fixation at c6-7 and t1. flexion and extension demonstrates no evidence of dynamic translation. limited range of motion is present. on unknown date (b)(6) 2007: the patient presented with cervical spine fracture with a c7-t1 subluxation. on (b)(6) 2007: the patient went for an office visit for follow up after having flexion and extension views done which shows no hardware complications. identified with limited range of motion. on (b)(6) 2009: the patient is presented with backpain. the patient underwent cervical spine flexion/extension views. impression: the hardware is stable in appearance. no acute or aggressive bony abnormalities are seen. mild spondyloarthropathy is present at c3-4. on (b)(6) 2009: the patient underwent mri of the thoracic spine and cervical spine. impression: essentially normal mri of the thoracic spine. there are some tiny disc osteophyte protrusions but no canal compromise. upper thoracic postoperative changes. cervical spine impression: postoperative changes, but with no evidence of canal or foraminal compromise or cord signal abnormality. on (b)(6) 2012: the patient presented with intraocular hemorrhage. the patient underwent non contrast ct scan of head. impression: right frontal parenchymal hemorrhage. hyperdense hematoma does appear slightly larger as compared to the earlier outside study from (b)(6) healthcare. there is mild surrounding vasogenic edema and some localized mass effect without midline shift there is accompanying subarachnoid blood seen within the right sylvian fissure. patchy inferior and posterior left frontal foci of hemorrhage are noted in part reflecting subarachnoid blood, though small areas of hemorrhagic contusion are likely if there is history trauma. minimal subarachnoid blood is seen extending into the more superior left parietal region. on (b)(6) 2012: the patient underwent ct scan of head without contrast. impression: stable examination with bifrontal multiple hemorrhagic contusions and subarachnoid blood products unchanged. no new contusions developing elsewhere. on (b)(6) 2013: the patient underwent ct scan of head without contrast. impression: evolution of the bifrontal parenchymal hematomas no longer visualized on the left and nearly completely liquefied on the right side with markedly diminished high density material. no new areas of hemorrhage. maxillary sinusitis.</p><p><b>Event Manufacturer Comments</b>:(b)(4)..(b)(6). (b)(4). neither the device nor films of applicable imaging studies were returned to the manufacturer for evaluation. therefore, we are unable to determine the definitive cause of the reported event. products from multiple manufacturers were implanted during the procedure. although it is unknown if any of the devices contributed to the reported event, we are filing this mdr for notification purposes.</p><hr><h3 id="ALG-DIAG-015">Result ALG-DIAG-015</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20130712     <b>Report ID</b>:1119779-2013-00008     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:1</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, blood culturing</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:245122     <b>Device Lot Number</b>: 3042467</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:customer received an interface error on bd epicenter data mgmt sys during vital entry on their bactec mgit 960 instrument. the bd epicenter detected an incorrect barcode (b)(6), terminating communications with the bd mgit 960 instrument and instructed the user to contact their bd technical rep for assistance. the local bd rep noted that the barcode contained the prefix 43 02 but should be 43 01. customer reprocessed specimens into new tubes with correct barcodes. the 3rd and 4th digits of the barcode indicate the media type and which <b style='color:red;'>algorithm</b> to apply for growth detection. if the issue goes unrecognized, barcodes with a prefix "43 02" incubate for the desired protocol but report all tubes as negative since no <b style='color:red;'>algorithm</b> is applied. the bactec mgit tube package insert recommends: "at the end of six weeks incubation, perform a visual check of all instrument negative tubes. if the tube appears visually positive (i.e., nonhomogenous, turbidity, small grains or clumps) it should be subcultured, acid-fast stained and treated as a presumptive positive, provided the acid-fast smear result is positive."</p><p><b>Event Manufacturer Comments</b>:bd quality investigation confirmed the complaint. it was determined that a portion of the tubes from batch (b)(4) contained an incorrect prefix on the barcode label. it was found that the bactec mgit software allows the entry of "43 02" barcodes without a system error. however, the bd epicenter will correctly identify the error and alert the user. susceptibility tests are not affected since testing is conducted in a carrier where instrument instruction is provided by the carrier id. corrective actions: the buy specifications have been clarified to the requirement for the 43_01 to be static text and added details for how to recirculate the sequential number portion of the barcode after (b)(4)has been reached by starting again with (b)(4). the incoming inspection procedure has been revised to include barcode review to look for the static text (b)(4)on each roll received in each shipment. this inspection is conducted by the label control group. this inspection process will apply for each mgit tubed media product containing a barcode on the tube used with the mgit 960 and mgit 320 instruments. bactec mgit instruments software will be modified to only accept specified barcode prefixes and error during tube entry if barcode does not meet specified criteria in software.</p><hr><h3 id="ALG-DIAG-016">Result ALG-DIAG-016</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20130814     <b>Report ID</b>:1119779-2013-00009     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:1</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, blood culturing</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:245122     <b>Device Lot Number</b>: 3040436</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:customer received an interface error on bd epicenter data mgmt sys during vital entry on their bactec mgit 960 instrument. the bd epicenter detected an incorrect barcode (b)(4) terminating communication with the bd mgit 960 instrument and instructed the user to contact their bd technical rep for assistance. customer examined lot and determined that tubes had been over-labeled with barcode (b)(4). customer noted some over-labels were crooked, peeling, double labeled or missing. the 3rd and 4th digits of the barcode indicate the media type and which <b style='color:red;'>algorithm</b> to apply for growth detection. if the issue goes unrecognized, barcodes with a prefix "43 02" incubate for the desired protocol but report all tubes as negative since no <b style='color:red;'>algorithm</b> is applied. the bactec mgit tube package insert recommends: "at the end of six weeks incubation, perform a visual check of all instrument negative tubes. if the tube appears visually positive (i.e., nonhomogenous, turbidity, small grains ot clumps) it should be subcultured, acid-fast stained and treated as a presumptive positive, provided the acid-fast smear result is positive."</p><p><b>Event Manufacturer Comments</b>:bd quality determined that lot 3042467 was reworked due to an incorrect barcode label and had an over-label manually applied to each tube. bd quality inspected remaining over-labeled product and found that tubes had varying degrees of peeling occurring around the edges of the label. the adhesive in the center of the label was properly adhered and required some force to remove. no tubes were found with double labels or without an over-label during the inspection. observation of these samples indicates that the manual application of the over-label may not have provided pressure over the entire label surface, allowing the edges to lift from the tube. an engineering study was conducted during the initial investigation which tested adhesive properties of the over-label. testing showed satisfactory results for exposure to temperatures ranging from 0 degrees fahrenheit to 120 degrees fahrenheit for a period of 96 hours. bd quality was unable to determine based on customer returns an photographs if the over-label barcode was removed by the customer prior to scanning the barcode and attempting to place into the mgit instrument. corrective actions: rework procedure will be modified to update quality plan / aql level inspection requirements, maintenance of rework instructions, and training requirements. bd is initiating a recall on monday 09/09/2013 to inform customers of the relabel process. bd will report this recall to the fda within 10 days. (b)(4).</p><hr><h3 id="ALG-DIAG-017">Result ALG-DIAG-017</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20131111     <b>Report ID</b>:1119779-2013-00013     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:1</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, blood culturing</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:245122     <b>Device Lot Number</b>: 3053238</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:customer received an interface error on bd epicenter data management system during vial entry on their bactec mgit 960 instrument. the bd epicenter detected an incorrect barcode <4302xxxxxxxx> terminating communications with the bd mgit 960 instrument and instructed the user to contact their bd technical representative for assistance. a bd service engineer examined the lot and determined that tubes had been over-labeled with barcode <4301xxxxxxxx>. he also noted some tubes were missing the over-label. the 3rd and 4th digits of the barcode indicate the media type and which <b style='color:red;'>algorithm</b> to apply for growth detection. if the issue goes unrecognized, barcodes with a prefix "43 02" incubate for the desired protocol but report all tubes as negative since no <b style='color:red;'>algorithm</b> is applied. the bactec mgit tube package insert recommends: "at the end of six weeks incubation, perform a visual check of all instrument negative tubes. if the tube appears visually positive (i.e., nonhomogenous, turbidity, small grains or clumps) it should be subcultured, acid-fast stained and treated as a presumptive positive, provided the acid-fast smear result is positive."</p><p><b>Event Manufacturer Comments</b>:bd quality determined that lot 3053238 was part of a batch reworked due to an incorrect barcode label and had an over-label manually applied to each tube. bd quality determined based on previous complaints that the over-label was insufficient and recalled all lots outside of bd control. this lot was found to be in bd control at our bd korea facility. a product hold was issued and product was dis-positioned for discard. bd quality investigation determined that the quality hold was not properly initiated by bd korea and product was released to the market. bd korea will address this issue in compliance with korean regional regulatory requirements.</p><hr><h3 id="ALG-DIAG-018">Result ALG-DIAG-018</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200826     <b>Report ID</b>:1119779-2020-00336     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:1119779     <b>Device Name</b>:gastrointestinal bacterial panel multiplex nucleic acid-based assay system</p><p><b>Device Model Number</b>:442963     <b>Device Catalogue Number</b>:442963     <b>Device Lot Number</b>: 0164106</p><p></p><p><b>Product Problems</b>:incorrect, inadequate or imprecise result or readings</p><p><b>Patient Problems</b>:no consequences or impact to patient</p><p><b>Event Main Comments</b>:the customer reported that while using the kit bd max enteric bacterial panel a false negative result was received by laboratory personnel. the sample was sent to a reference laboratory for confirmatory testing. the erroneous results were reported out and the patient was treated based on the erroneous. the impact on the patient is unknown..the customer reported that while using the kit bd max¿ enteric bacterial panel a false negative result was received by laboratory personnel. the sample was sent to a reference laboratory for confirmatory testing. the erroneous results were reported out and the patient was treated based on the erroneous. the impact on the patient is unknown.</p><p><b>Event Manufacturer Comments</b>:a device evaluation and/or device history review is anticipated, but is not complete. upon completion, a supplemental report will be filed. (b)(4)..h.6. investigation summary: the complaint investigation for false negative results with the kit bd max enteric bacterial panel (ref (b)(6)) lot 0164106 was performed by the review of the manufacturing records, review of the customer¿s data and verification of complaints history. review of the manufacturing records indicated that the qc results were compliant. the customer observed the curves in the pdf report and noticed amplification in the cy5 channel (stx target), as well as in the rox channel (shigella target). the customer was thus worried about a potential false shigella negative result. run 4033, performed on (b)(6) on instrument cm0123 was received for analysis. overall, curves analysis showed no anomaly. for the sample in position b4, for which the customer was complaining, a positive result was obtained for the stx target, detected in the cy5 channel, whereas a negative result was obtained for the other targets. curves were analyzed and showed that the ct values were similar for the stx and shigella target but the end point (ep) value obtained for the stx target was very high whereas the ep value obtained for the shigella target was very low, explaining the negative result for the shigella target. moreover, customer confirmed that the reference method identified only e.coli o157 (containing the stx gene) in this sample, confirming the bd max¿ ebp result. the low curve obtained in the rox channel could be explained by channel crosstalk but it did not generate incorrect results. the crosstalk can be the result of improper bd max¿ instrument reader calibration/normalization. nonetheless, the shigella negative result provided by the instrument was a true negative result. the bd max¿ ebp <b style='color:red;'>algorithm</b> and product performed as expected. the product is not suspected to be the cause of the customer¿s issue. there is no complaint trend for false negative result for the bd max enteric bacterial panel lot 0164106. the root cause was not identified as no issue was found. bd cannot confirm the complaint based on the investigation that was performed. bd suggest to have the bd max instrument verified for proper calibration and normalization as a precaution. no corrective and preventive action (capa) was initiated at this time since there is no indication that the reagent is defective.</p><hr><h3 id="ALG-DIAG-019">Result ALG-DIAG-019</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20110110     <b>Report ID</b>:1218950-2011-00384     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:m3536a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:the customer reported that upon arrival to evaluate a pt, the device displayed a heart rate of 20 bpm and alarmed for asystole.</p><p><b>Event Manufacturer Comments</b>:(b)(4). the customer reported that upon arrival to evaluate a pt, the device displayed a heart rate of 20 bpm and alarmed for asystole. based on this information, and at the first responder's discretion, no treatment was delivered at that time. subsequent to the incident, no documentation of the corresponding clinical rational has been provided to philips. approx thirty minutes later, a second crew evaluated the pt, initiated treatment and transferred care of the pt to hospital staff. the following day, life support measures were ceased and the pt expired. the customer has not indicated that device behavior impacted pt outcome. philips clinical quality investigators reviewed 2 electronic event files from this event. the first monitoring event was 23 seconds in duration and showed some electrical activity in the presence of an asystole alarm. thirty-six seconds later there was a second monitoring event of 37 seconds duration in which some electrical activity is also noted in the presence of an asystole alarm. both of these event files were from the crew that initially responded to the call. the st/ar basic arrhythmia <b style='color:red;'>algorithm</b> is used by the device to provide information on the pt's condition, including heart rate and arrhythmia alarms. the asystole alarm is generated if there are no r-waves detected for 4 seconds and it remains present until acknowledged by the (b)(6) clinician. device alarms are alerting in nature and not advisory or <b style='color:red;'>diagnostic</b>. there is no indication that the <b style='color:red;'>algorithm</b> incorrectly alerted the first responders to the pt's underlying condition, or directed them improperly to provide no immediate care. a philips field service engineer evaluated the device and it passed all standard performance and verification testing. there was no malfunction. philips is considering this outcome related to the clinical response and treatment provided at the time of the incident when dealing with a pt whose ecg waveform had activated a device alarm condition, and not attributable to a device malfunction.</p><hr><h3 id="ALG-DIAG-020">Result ALG-DIAG-020</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20150122     <b>Report ID</b>:1218950-2015-00606     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrocardiograph</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect interpretation of signal</p><p><b>Patient Problems</b>:death</p><p><b>Event Main Comments</b>:the customer reported that a cardiograph interpreted the ecg incorrectly. the pt expired.</p><p><b>Event Manufacturer Comments</b>:(b)(4). a follow up report will be submitted after philips obtains more info concerning this event..the customer reported that a patient ecg was not interpreted correctly, missing a myocardial infarction. further investigation showed that the patient died 2 days after the customer issue. the issue was investigated by a cross team where it was determined that the device was working within specifications and was an acceptable risk. a computer-interpreted ecg report is not intended to be a substitute for interpretation by a qualified physician. the interpreted ecg is a tool to assist the physician in making a clinical <b style='color:red;'>diagnosis</b> in conjunction with the physician¿s knowledge of the patient, the results of the physical examination, and other findings. the <b style='color:red;'>algorithm</b> helps to identify problem areas for the physician and saves time for the physician or editing technician who may only need to add, delete, or modify a few statements. the issue was determined to not represent a risk to health. the device currently remains in use.</p><hr><h3 id="ALG-DIAG-021">Result ALG-DIAG-021</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190402     <b>Report ID</b>:1218950-2019-03682     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:m3536a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:the customer questioned the heartstart mrx shock advisory decision during a patient event. we are considering this as a serious injury because the device was in the aed mode at the time of the reported symptom..the customer questioned the heartstart mrx shock advisory decision during a patient event. we are considering this as a serious injury because the device was in the aed mode at the time of the reported symptom. there was no request for a field service engineer (fse) onsite visit and no service order was opened in regards to this allegation. this complaint was received through the customer feedback process. there was no request for technical support regarding this allegation and there is no record of a service order being opened. the customer reported that the issue was not reproduced. electrocardiogram (ecg) rhythm strips and case events were received from the customer and were reviewed. review of the provided ecg rhythm strips and case event file showed that the device was powered on into semi-automated external defibrillator (aed) mode on (b)(6) 2019 with defibrillator pads placed. at 00:24 et (9:00:18 am), analysis started, a heart rhythm consistent with ventricular fibrillation was present on the electrocardiogram (ecg) rhythm strips, the st/ar <b style='color:red;'>algorithm</b> labelled the rhythm as having artifact, a shock advised message was generated at 00:31 et (9:00:25 am), the device was charged with 150 joules (j) of energy, and shock one was delivered at 00:40 et (9:00:34 am). at 07:04 et (9:06:58 am), analysis started, artifact was detected at 07:10 et (9:07:04 am), a rhythm consistent with ventricular fibrillation was present on the rhythm strips, the st/ar <b style='color:red;'>algorithm</b> labelled the rhythm as having artifact, a shock was advised at 07:16 et (9:07:10 am), the device was charged with 150 j, and shock two was delivered at 07:25 et (9:07:19 am). at 12:44 et (9:12:38 am), analysis started, a rhythm consistent with ventricular fibrillation was present on the rhythm strips, the st/ar <b style='color:red;'>algorithm</b> labelled the rhythm as having artifact, a shock advised message was generated at 12:50 et (9:12:44 am), the device was charged with 150 j, and the device was manually disarmed at 12:57 et (9:12:51 am). at 26:07, the device was powered off. if a shockable rhythm is detected, the heartstart mrx automatically charges to 150 j (heartstart mrx instructions for use m3535a/m3536a, publication number 453564307761, edition 2, 2012, page 72). artifact is an electrical signal present in the ecg that is unrelated to the heart¿s signal. if artifact is not removed or sufficiently reduced, it can cause an incorrect analysis of the patient¿s heart rhythm, leading to an inappropriate shock/no-shock decision (heartstart mrx and xl aed <b style='color:red;'>algorithm</b>, applicate note, publication number 453564119761, edition 2, july 2011, page 3). based on the ecg rhythm strips and case event file, there is no information to support that a malfunction occurred. the available information from this report does not support that this symptom represents a systemic, design, or labeling problem. no further investigation or action is warranted. the device was behaving as intended when it alerted the user to a "shock advised" condition. the "shock advised" message is an expected device behavior when the st/ar <b style='color:red;'>algorithm</b> identifies a shockable rhythm.</p><p><b>Event Manufacturer Comments</b>:a follow up report will be submitted upon completion of the investigation.</p><hr><h3 id="ALG-DIAG-022">Result ALG-DIAG-022</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190411     <b>Report ID</b>:1218950-2019-03683     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:m3536a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:the customer questioned the heartstart mrx shock advisory decision during a patient event. we are considering this as a serious injury because the device was in the aed mode at the time of the reported symptom..the customer questioned the heartstart mrx shock advisory decision during a patient event. we are considering this as a serious injury because the device was in the aed mode at the time of the reported symptom. there was no request for a field service engineer (fse) onsite visit and no service order was opened in regards to this allegation. this complaint was received through the customer feedback process. there was no request for technical support regarding this allegation and there is no record of a service order being opened. philips is unable to confirm the customer¿s allegation since there was no technical support requested. however, electrocardiogram (ecg) rhythm strips and case events were received from the customer and were reviewed. review of provided ecg) rhythm strips and case events showed that the device was powered on into semi-automated external defibrillator mode with defibrillator pads on (b)(6) 2019. the patient¿s initial heart rhythm was ventricular fibrillation. two shocks of 150 joules (j) were delivered to the patient at 00:49 et and 03:06 et. at 26:49 et (11:39:56 am), analysis started, a heart rhythm consistent with a narrow complex with elevated t waves was present on the ecg rhythm strips, the st/ar <b style='color:red;'>algorithm</b> labeled the rhythm as artifact and ventricular ectopic, a shock advised message was generated at 26:56 et (11:40:03 am), the device was charged with 150 j of energy, and was disarmed at 27:05 et (11:40:12 am). at 27:08 et (11:40:15 am), analysis started, a heart rhythm consistent with a narrow complex with elevated t waves was present on the ecg rhythm strips, the st/ar <b style='color:red;'>algorithm</b> labeled the rhythm as artifact and ventricular ectopic, a shock advised message was generated at 27:17 et (11:40:24 am), the device was charged with 150 j of energy, and the device was manually disarmed at 27:21 et (11:40:28 am). the device was powered off at 36:06 et. if a shockable rhythm is detected, the heartstart mrx automatically charges to 150 j (heartstart mrx instructions for use m3535a/m3536a, publication number 453564307761, edition 2, 2012, page 72). artifact is an electrical signal present in the ecg that is unrelated to the heart¿s signal. if artifact is not removed or sufficiently reduced, it can cause an incorrect analysis of the patient¿s heart rhythm, leading to an inappropriate shock/no-shock decision (heartstart mrx and xl aed <b style='color:red;'>algorithm</b>, applicate note, publication number 453564119761, edition 2, july 2011, page 3). based on the ecg rhythm strips and case event file, there is no information to support that a malfunction occurred. the available information from this report does not support that this symptom represents a systemic, design, or labeling problem. no further investigation or action is warranted. the device was behaving as intended when it alerted the user to a "shock advised" condition. the "shock advised" message is an expected device behavior when the st/ar <b style='color:red;'>algorithm</b> identifies a shockable rhythm.</p><p><b>Event Manufacturer Comments</b>:a follow up report will be submitted upon completion of the investigation.</p><hr><h3 id="ALG-DIAG-023">Result ALG-DIAG-023</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191204     <b>Report ID</b>:1218950-2019-09292     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:861290     <b>Device Catalogue Number</b>:861290     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:death</p><p><b>Event Main Comments</b>:it was reported to philips that the heartstart xl+ monitor / defibrillator malfunctioned while in use on a patient in an emergency room and the patient experienced an outcome of death while the device was in use on a patient. additional information has been requested..it was reported to philips that the heartstart xl+ monitor / defibrillator malfunctioned while in use on a patient in an emergency room and the patient experienced an outcome of death. the customer stated that a male patient presented to a hospital¿s emergency department on a date not reported, post motor vehicular accident with internal hemorrhaging, head and stomach trauma. no relevant medical history, relevant past drug history or relevant concomitant medical products were reported. while admitted on a date not reported, the patient underwent a surgical procedure with details not reported. while admitted on (b)(6) 2019, the patient experienced internal hemorrhaging postoperatively, hospital staff connected the patient to the heartstart xl+, the device did not function, so hospital staff then moved the patient to a nearby ward and treated the patient with a different xl+ device, but the patient experienced an outcome of death. review of provided electrocardiogram (ecg) rhythm strips and case event file showed that the heartstart xl+ was powered on into manual mode at 5:04:02 pm on (b)(6) 2019 with defibrillator pads placed at 00:00:03 elapsed time (et). at 00:00:57 et and 00:02:39 et, a ¿pads marginal¿ and ¿pads off¿ alarm was generated. at 00:02:44 et, a ¿pads marginal¿ alarm was generated. a ¿pads off¿ alarm was generated at 00:02:54 et. the device was powered off at 00:03:24 et and powered on into manual mode at 00:03:25 et. at 00:03:37 et, the device was switched into the semi automated external defibrillator (aed) mode and a ¿no shock advised¿ and ¿nsa pause¿ message was generated at 00:03:58 et, when the ¿background analysis¿ soft key button was pushed. a ¿pads marginal¿ and ¿pads off¿ alarm was generated at 00:06:41 et and 00:06:42 et, respectively. the device was powered off at 00:07:07 et. review of the provided ecg rhythm strips showed a dashed line until 00:03:23 et, where the waveform displayed power line interference (50/60 cycle interference) with artifact consistent with chest compressions being administered over an imperceptible heart rhythm. throughout the entire ecg rhythm strip, the device was never charged with energy, no shocks were attempted, and no shocks were delivered (arrhythmia monitoring <b style='color:red;'>algorithm</b>, applicate note, publication number 453564119641, edition 2, august 2011, page 3). the ¿pads ¿off¿ alarm is a high priority non latching alarm that occurs with pads in use when the connection between the device and patient has been lost. the ¿pads marginal¿ message is generated when pad impedance is minimal (heartstart xl+ instructions for use 861290, publication number 453564090581, edition 2, december 2011, pages 71 and 122). a philips repair bench technician evaluated the device and was unable to duplicate the symptom. the device passed all operations tests. monitoring and accessories passed all tests and were free of damage. no parts were replaced. the device passed all performance assurance tests and was placed back into service the information gathered for this report does not provide evidence of a systemic, design, or labeling problem. no further investigation or action is warranted..it was reported to philips that the heartstart xl+ monitor / defibrillator malfunctioned while in use on a patient. a male patient in their mid-20¿s, presented to the hospital¿s emergency department post motor vehicular accident with internal hemorrhaging, and head and stomach trauma. the patient underwent an unspecified surgical procedure. the patient experienced internal hemorrhaging postoperatively and hospital staff connected the patient to the heartstart xl+ for defibrillation. the device did not function as expected, therefore, the hospital staff then moved the patient to a nearby ward and treated the patient with a different xl+ device. the involved patient died. a philips clinician reviewed the provided electrocardiogram rhythm strips and case event file which showed that the heartstart xl+ was powered on into manual mode at 5:04:02 pm on (b)(6)2019 with defibrillator pads placed at 00:00:03 elapsed time (et). although pads were placed, there was no waveform (just a dashed line) for over three minutes. there were intermittent ¿pads marginal¿, ¿pads off¿, and ¿pads on¿ messages while a dashed line continued to be displayed. the users switched to the aed mode at 3:23 elapsed time (et) for 3 seconds during which the pads ecg waveform was observed. the users switched back to the manual mode for 11 seconds and again no pads waveform was visible, only a dashed line. the users switched back to the aed mode at 3:37 et. the waveform had artifact and a thickened baseline consistent with 50 hz ecg interference. there were two ¿artifact detected¿ messages followed by a ¿no shock advised¿ decision generated at 3:58 et. the ecg interference lessened and the event continued. the pads were removed from the patient at 6:42 et. the patient was reportedly switched to a different defibrillator to continue care. a philips repair bench technician evaluated the device and was unable to find any malfunction. analysis by philips indicates that the equipment operated to specification. the device will be shipped back to the customer.</p><p><b>Event Manufacturer Comments</b>:a follow up report will be submitted upon completion of the investigation..submission of a report does not constitute an admission that medical personnel, user facility, importer, distributor, manufacturer, or product caused or contributed to the event..submission of a report does not constitute an admission that medical personnel, user facility, importer, distributor, manufacturer, or product caused or contributed to the event.</p><hr><h3 id="ALG-DIAG-024">Result ALG-DIAG-024</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:1218950-2020-00633     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:m4735a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:failure to deliver shock/stimulation</p><p><b>Patient Problems</b>:alteration in body temperature</p><p><b>Event Main Comments</b>:it was reported to philips that the heartstart xl monitor / defibrillator did not shock the patient with 200 joules (j) in sync mode on six attempts, but delivered shock on the seventh attempt. philips is considering this event to be a serious injury because the treatment was interrupted, it is unknown if the patient experienced an adverse event, and the outcome of the event is unknown. additional information has been requested..it was reported to philips that the heartstart xl monitor / defibrillator did not shock the patient with 200 joules (j) in sync mode on six attempts, but delivered shock on the seventh attempt. philips is considering this event to be a serious injury because the treatment was interrupted. even though there was a delay in therapy, the device did convert the arrhythmia into a normal sinus rhythm. a philips field service engineer (fse) evaluated the device. the reported issue was confirmed and traced to a faulty parameter printed circuit assembly (pca). this reporter stated that a 51 years old male patient weighing 95 kilograms with an unknown height, was admitted to a hospital on an unknown date with the admitting <b style='color:red;'>diagnosis</b> not reported. no relevant medical history, relevant past drug history or relevant concomitant medical products were reported. while admitted, on (b)(6) 2020, the patient experienced an event of atrial fibrillation, was having a cryoablation procedure, was administered general anesthesia; drug name, dose, route, and frequency not reported, and was connected to the heartstart xl device via philips multifunction electrode pads; model m3713a, lot number 082919-07, and expiration date: 31aug2021. the hospital staff switched the heartstart xl into sync mode, charged the device with 200 joules (j) of energy, and attempted to shock the patient six times without any shock being delivered. the hospital staff then rebooted the device, checked all connections, then charged and delivered 200 j of a synchronized shock to the patient on the seventh attempt. no adverse event was reported or associated with the use of this device. no relevant laboratory data was reported. review of the provided ecg rhythm strip showed the device was on 21jan2020, the heart rhythm displayed was consistent with atrial flutter with power line interference (50/60-cycle interference). with the presenting interference, the underlying atrial fibrillation was not displayed. at 09:45:46, a synchronized shock of 199 j of energy was delivered to the patient at 72 ohms. the heart rhythm displayed post shock was consistent with a normal sinus rhythm with power interference. power line interference was caused by poor electrode placement and or possible non-grounded instrument near the patient (arrhythmia monitoring <b style='color:red;'>algorithm</b>, application note, publication number (b)(4), edition 2, august 2011, page 3). this was a malfunction of the parameter pca. the customer declined to repair the device and removed the device from service. the customer will replace the device with new defibrillators from philips.</p><p><b>Event Manufacturer Comments</b>:a follow up report will be submitted upon completion of the investigation..submission of a report does not constitute an admission that medical personnel, user facility, importer, distributor, manufacturer, or product caused or contributed to the event.</p><hr><h3 id="ALG-DIAG-025">Result ALG-DIAG-025</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220602     <b>Report ID</b>:1218950-2022-00522     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrocardiograph</p><p><b>Device Model Number</b>:860315     <b>Device Catalogue Number</b>:860315     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect, inadequate or imprecise result or readings</p><p><b>Patient Problems</b>:cardiac arrest|insufficient information</p><p><b>Event Main Comments</b>:the customer reported that the tc70 interpreted an ecg (electrocardiogram) incorrectly and missed prolonged qt interval as the interpretation. it was reported that the patient passed away later that day after being released from the hospital. the device was in clinical use at the time the reported issue was discovered. philips technical support was able to remotely interview the customer with the reported problem via phone conversation and emails. according to the provided information, on (b)(6) 2022, prior to the patient¿s discharge, a 12 lead ecg was performed twice using a pagewriter tc70 cardiograph. the first ecg was taken at 17:46. the ph100b version of the dxl 12-lead ecg <b style='color:red;'>algorithm</b> identified atrial fibrillation (afib) and right bundle branch block (rbbb), also stating abnormal ecg with an unconfirmed <b style='color:red;'>diagnosis</b>. the qt and qtc values (measurement made on the electrocardiogram used to assess some of the electrical properties of the heart) for this ecg were 351 ms and 502 ms, respectively. note that ¿unconfirmed <b style='color:red;'>diagnosis</b>¿ indicates that the ecg report was not overread by a qualified physician. a second ecg was taken at 19:03 which again showed rbbb, as well as sinus rhythm and a borderline short pr interval. similarly, the readout stated abnormal ecg with an unconfirmed <b style='color:red;'>diagnosis</b>. the qt and qtc values for this ecg were 577 ms and 591 ms, respectively. the patient was discharged from the hospital at 20:15. following release from the hospital the patient passed away, with the cause of death unknown. after a review of the ecg paper print, it was found that the automated interpretation did not show a prolonged qt interval which, based on the qtc value for both ecgs, should have occurred. the doctor believes the tc70 interpreted the ecg incorrectly and missed the prolonged qt interval on the interpretation statement. the doctor stated that had the tc70 provided the correct interpretation, they would not have sent the patient home. per the device¿s ifu (instructions for use), qtc greater than 465 ms is considered as borderline prolonged qtc. an additional 20 ms qualifies the condition as prolonged qtc. additionally, a significantly prolonged qtc interval greater than 520 ms is considered to be due to hypocalcemia (deficiency of calcium in the bloodstream). for the first ecg, a ¿prolonged qt interval¿ statement should have displayed. for the second ecg, a ¿prolonged qt interval suggests hypocalcemia¿ statement should have displayed. according to the hospital contact, the site does not have ecg management software, nor do they save ecg files on the device¿s internal memory. the only technical readouts saved by the site are in the form of an ecg paper print, which is subsequently scanned into the medical record system. therefore, it is not possible to evaluate why the <b style='color:red;'>algorithm</b> used did not correctly generate the interpretive statement of prolonged qt interval. an issue impact assessment ((b)(4)) has been initiated. a 54 complaint search (01 jan 2018 ¿ 01 july 2022) for philips cardiograph products has found only 1 complaint which detailed as patient serious injury (s3) or (s4) harm depending on the criteria established in each in-scope sra. over the span of this 54-month timeframe, there were 1,200,731,498 opportunities for use with philips cardiograph products. the observed residual risk is within the acceptable risk levels according to the standards of the dxl 12/16 lead ecg <b style='color:red;'>algorithm</b> sra document. based on the conclusion of this assessment, no correction or removal is required. however, it is recommended to add two new hazardous situations to all in-scope products¿ sras, one covering a missed prolonged qt interval interpretation statement, and one covering a general missed interpretation statement. any additional investigation or action taken will be documented in the respective records..the customer reported that the tc70 interpreted an ecg incorrectly and missed prolonged qt interval as the interpretation. it was reported that the patient passed away later that day after being released from the hospital.</p><p><b>Event Manufacturer Comments</b>:a follow up report will be submitted once the investigation is complete..h3 other text : device not returned.</p><hr><h3 id="ALG-DIAG-026">Result ALG-DIAG-026</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230816     <b>Report ID</b>:1218950-2023-00645     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrocardiograph</p><p><b>Device Model Number</b>:860310     <b>Device Catalogue Number</b>:860310     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect, inadequate or imprecise result or readings</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:it was reported that the customer wants to be able to alias ecg interpretation statements at on the tc50, so that when the er or urgent care provider sees the ecg print out, they will see "st changes" instead of "st elevation" which activates a stemi protocol. the result is that a number of patients have been sent to the cath lab, with some actually making it to the table, for no reason. patient had an unnecessary invasive cardiac procedure.</p><p><b>Event Manufacturer Comments</b>:a follow up report will be submitted once the investigation is complete..there is no product malfunction. device was confirmed to be operating per specifications and displayed the appropriate interpretation by the <b style='color:red;'>algorithm</b>. customer has an enhancement request for the automated interpretive statement on the top of the report printout to read st changes rather than st elevation because due to their hospital¿s workflow they must initiate a stemi protocol if st elevation is stated on the report. physician guide states ¿while increasingly detailed and well developed, no automated analysis is completely reliable, and computerized ecg analysis should always be reviewed by a qualified physician. the interpreted ecg is a tool to assist the physician in making a clinical <b style='color:red;'>diagnosis</b> in conjunction with the physician¿s knowledge of the patient, the results of the physical examination, and other findings..this is an enhancement request for the tc50 printout to read st elevation instead of st change for the printout. the device was confirmed to be operating per specifications and no failure was identified. if additional information is received the complaint file will be reopened.</p><hr><h3 id="ALG-DIAG-027">Result ALG-DIAG-027</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200910     <b>Report ID</b>:1220246-2020-02193     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrosurgical, cutting & coagulation & accessories</p><p><b>Device Model Number</b>:synergyrf¿ console     <b>Device Catalogue Number</b>:ar-9800     <b>Device Lot Number</b>: 10222322</p><p></p><p><b>Product Problems</b>:device displays incorrect message|therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:it was reported through the sems technical support system that the facility had called in to report an issue with the ar-9800, synergyrf¿ console serial number:  (b)(4). the box was giving a red power issue message. the device was trouble shot with technical support team (ticket 04737889) and it was determined the device needed to come in for evaluation.  in the process of performing the technical support it was discovered that the issue occurred during a case.  the procedure was changed from a shoulder scope to an open procedure. at the time of the procedure there was only that one console available.  the procedure was a rotator cuff repair.</p><p><b>Event Manufacturer Comments</b>:complaint confirmed. the failure of u28, recom dc/dc power supply, is the root cause of the failure. this failed component caused the voltage and current sense circuits to produce no feedback signals to the software <b style='color:red;'>algorithm</b>. since the software did not get proper feedback, the software produced an error and displayed it on the front panel screen. at the same time, the software disabled all output characteristics thus eliminating undesired output characteristics to be delivered to the patient. risk analysis was reviewed and found to be proper for this condition..the contribution of the device to the reported event could not be determined as the device was not returned for evaluation. the root cause of the event could not be determined from the information available and without device evaluation.</p><hr><h3 id="ALG-DIAG-028">Result ALG-DIAG-028</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:1221934-2019-58978     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:fastener, fixation, biodegradable, soft tissue</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk bioknotless     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:break|intermittent program or algorithm execution|material split, cut or torn</p><p><b>Patient Problems</b>:tissue damage</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: kim, b.h. (et al.) 2005, results of arthroscopic bankart repair using knotless suture anchor, journal of korean shoulder and elbow society, vol. 8, number 1, pages 23-30 (south korea) the study emphasizes on results of arthroscopic bankart repair for anterior recurrent dislocation following a trauma shoulder. from november 2001 and june 2003, a total of 23 patients (20 males and 3 females) with an average age of 28 (range, 15 to 60) years underwent arthroscopic bankart repair using a knotless anchor (mitek, westwood, ma), liberator knife (linvatec inc., largo, florida), a grasper, arthrocare coblation (arthrocare, sunnyvale, california), and a shuttle-relay (linvatec inc., largo, florida). the minimum follow-up period was 18 months and the mean follow-up period was 29 months (18 - 37 months). the following complications were reported as follows: 20 patients were above the good score in rowe's evaluation method. 3 patients didn't have a good score. in the introversion state, the range of motion of the knee was decreased by 6.5° (0 - 20°) compared with the opposite side. 2 patients had metal internal fixatives (anchor) fractures during surgery. 6 patients anchor loop ruptures during surgery. anchor fracture occurred during insertion of the anchor in the lowest position due to instability of the procedure during the initial 3 operations. this report is for a knotless anchor (mitek, westwood, ma), liberator knife, a grasper, arthrocare coblation, and a shuttle-relay.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. concomitant medical products: unknown. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-029">Result ALG-DIAG-029</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:1221934-2020-01549     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:fastener, fixation, nondegradable, soft tissue</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk - implant     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:pain|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: a. d. musso, et al, 2005 ¿infection after acl reconstruction what happens when cultures are negative?¿, clin j sport med, volume 15, number 5, pp 381-384 (canada). the study emphasizes on evaluating an epidemic outbreak of infected acl reconstructions and developed a treatment <b style='color:red;'>algorithm</b> for cases with negative cultures but clinical signs of infection. . the patients evaluated on course of this study: from 1999 to 2003 total of 978 patients underwent acl reconstruction. during this 4½-year period, 2 patients developed a postoperative septic arthritis (0.2% infection rate). during a 6-months period from september 2003 to february 2004, there was a cluster of 9 cases out of 116 arthroscopic acl reconstructions that presented with clinical and laboratory findings of infection. the method of fixation included 3 cases of endobutton fixation (smith & nephew inc, mississauga, ontario, canada) on the femoral side and a small staple supplemented with a biointerference screw (biorci; smith & nephew inc) on the tibial side, and 6 cases of fixation with biointerference screws (arthrex, naples, fl) on both sides. associated meniscal pathology was present in 6 cases (66.6%). four of them underwent partial meniscectomies, and 1 of them underwent meniscal repair with an allinside technique (mitek rapid-loc system; j&j, westwood, ma). the average time to <b style='color:red;'>diagnosis</b> of infection after surgery was 25.1 days (range, 4¿42 days). five patients developed an acute deep knee joint infection (less than 2 weeks), and 4 patients presented with a subacute infection (2 weeks to 2 months).4 clinical findings consistent with infection included fever, chills, increased pain and local temperature, and persistent moderate to severe effusion. loss of motion was inconsistent, and there was only 1 case that presented redness and drainage from the incision.</p><p><b>Event Manufacturer Comments</b>:product complaint # (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. udi: unavailable. the udi is unknown..product complaint (b)(4). this report is being submitted in pursuant to the provisions of 21 cfr, part 803. this report may be based on information which has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by mitek or its employees that the report constitutes an admission that the device, mitek, or its employees caused or contributed to the potential event described in this report. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. h10 additional narrative: investigation summary : according to the information provided, it was reported that the average time to <b style='color:red;'>diagnosis</b> of infection after surgery was 25.1 days (range, 4¿42 days). five patients developed an acute deep knee joint infection (less than 2 weeks), and 4 patients presented with a subacute infection (2 weeks to 2 months).4 clinical findings consistent with infection included fever, chills, increased pain and local temperature, and persistent moderate to severe effusion. loss of motion was inconsistent, and there was only 1 case that presented redness and drainage from the incision. multiple attempts have been made to obtain clarification in this complaint. however, no further information has been made available. the complaint device is not being returned, therefore unavailable for a physical evaluation. this complaint cannot be confirmed. since the complaint device remains implanted, we cannot determine a root cause for the reported failure. if the device is received in the future, we will reopen the complaint and perform the investigation as appropriate. given that lot number was not provided, a manufacturing record evaluation (mre) review cannot be performed. if the lot number becomes available, the mre review will be performed. at this point in time, no corrective action is required, and no further action is warranted. however, depuy synthes mitek will continue to track any related complaints within this device family as a means of monitoring the extent with which this complaint is observed in the field.</p><hr><h3 id="ALG-DIAG-030">Result ALG-DIAG-030</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20130101     <b>Report ID</b>:1722028-2020-00380     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:hematology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:1722028     <b>Device Name</b>:separator, automated, blood cell, diagnostic</p><p><b>Device Model Number</b>:10120     <b>Device Catalogue Number</b>:10120     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|use of device problem</p><p><b>Patient Problems</b>:reaction</p><p><b>Event Main Comments</b>:per the article, 'improved planning of leukapheresis endpoint with customized prediction <b style='color:red;'>algorithm</b>: minimizing collection days, volume of blood processed, procedure time, and citrate toxicity' (leberfinger 2017), a retrospective analysis was performed on 107 hpc collections completed on the spectra optia mnc from january 2013 to june 2014 in 51 patients and 12 donors. in december 2014, a prediction <b style='color:red;'>algorithm</b> was implemented, designed from data acquired since january 2013, by linear regression of preapheresis cd34 cell counts (pre-cd34) versus collected cd34 cell dose per volume blood processed. all apheresis collections were performed on the spectra optia (terumo bct) using the mnc protocol (software versions 6, 9, and 11). a 12:1 inlet:anticoagulant (ac) ratio was used for both allogeneic and autologous procedures, with a mean infusion rate of 0.9 ml/min/tbv (range, 0.7-1.2 ml/min). calcium was administered symptomatically: oral calcium carbonate supplementation (2 3 750 mg) or intravenous (iv) calcium gluconate (2 g in 50-500 ml normal saline solution). from the 94 autologous procedures, five procedures required iv administration of calcium gluconate, and in six procedures both iv calcium gluconate and oral calcium carbonate were administered. exact details regarding patient information were not included in the article, therefore, this report is being provided as a summary of these events. the disposable set is not available for return because it was discarded by the customer.</p><p><b>Event Manufacturer Comments</b>:lot number and expiry information are not available at this time. investigation: per the article, "cd34 collection efficiencies (ce2) of 51.9 6 1.7% (mean 6 sem) and 57.5 6 3.0% were observed in autologous and allogeneic procedures, respectively. after implementation of the <b style='color:red;'>algorithm</b>, the mean number of collections per patient declined from 1.97 to 1.5. accordingly, the frequency of patients requiring single- day collections increased from 35% to 57%. all donors were collected in single procedures, although only 12.2 6 1.1 l blood was processed, including for national marrow donor program collections. cumulative procedure time, processed blood volume, product volume, infused anticoagulant volume, and symptomatic calcium administration decreased in patients, and overcollection was limited." "ce2 was somewhat higher in the allogeneic group, possibly due to the younger age of the healthy donor population, presenting with veins that are easier to access. also, fewer pressure alarms and stable inlet flow rates were witnessed in allogeneic collections as opposed to autologous collections, which allow for a good buffy coat separation in the centrifuge." (leberfinger 2017). article citation: leverfinger, dl, badman, kl, et al. 2017. improved planning of leukapheresis endpoint with customized prediction <b style='color:red;'>algorithm</b>: minimizing collection days, volume of blood processed, procedure time, and citrate toxicity. transfusion 2017; 57:685¿693. this report was filed beyond the 30-day timeframe due to an internal processing error. an internal capa has been initiated to address the issue. investigation is in process. a follow-up report will be provided..this report is being filed to provide additional information in h.6 and h.10. investigation: a 12:1 inlet: anticoagulant (ac) ratio was used for both allogeneic and autologous procedures, with a mean infusion rate of 0.9 ml/min/tbv (range, 0.7-1.2 ml/min). calcium was administered symptomatically: oral calcium carbonate supplementation (2 3 750 mg) or intravenous (iv) calcium gluconate (2 g in 50-500 ml normal saline solution). from the 94 autologous procedures, 22 procedures (23%) required symptomatic calcium administration. for 11 procedures oral calcium carbonate supplementation was sufficient, five procedures required iv administration of calcium gluconate, and in six procedures both iv calcium gluconate and oral calcium carbonate were administered. ce2 was somewhat higher in the allogeneic group, possibly due to the younger age of the healthy donor population, presenting with veins that are easier to access. also, fewer pressure alarms and stable inlet flow rates were witnessed in allogeneic collections as opposed to autologous collections, which allow for a good buffy coat separation in the centrifuge. according to therapeutic apheresis: a physician's handbook, adverse events occur during therapeutic procedures with a frequency of 4.8%. some of the most common reactions include fever, urticaria, hypocalcemic symptoms, pruritus, dyspnea, tachycardia, and mild hypotension. transient hypocalcemia associated with apheresis is usually well tolerated. symptoms often show as paresthesia (tingling) but patients may also experience unusual taste, nausea, lightheadedness, shivering, and tremors. severe hypocalcemia may also cause muscle contractions and can progress to tetany and seizures if hypocalcemia escalates and is not corrected. the optia essentials guide advises the operator of possible adverse effects of apheresis procedures and to be prepared to take appropriate action should any reactions occur. some previously reported reactions are: anxiety, headache, light-headedness, digit and/or facial paresthesia, fever, chills, hematoma, hyperventilation, nausea and vomiting, syncope (fainting), urticaria, hypotension, allergic reactions. patient and donor characteristics: autologous, allogeneic, male/female: 26/25, (b)(6) donor age (years), 58.0+/-1.2, 29.6+/-3.4 donor weight (kg), 93.6+/-8.7 recipient weight (kg), 87.0+/-2.2 , 97.9+/-7.7 dhr: since this retrospective analysis was performed on 107 mobilized mnc collections at a single institution from january 2013 to june 2014, the lot numbers were not provided; therefore, a dhr search could not be conducted for this specific incident. all lots must meet acceptance criteria for release. root cause: a definitive root cause for the reported citrate reactions could not be determined. these reactions occur due to decreased ionized calcium in circulation as a result of exogenous citrate administered during the apheresis procedure and are influenced by patient physiology, the patient's disease state, the donor physiology, the rate of ac infusion, the citrate contents in the replacement fluid, and/or the length of the procedure. these symptoms may be treated with oral or intravenous calcium supplements or by adjusting the ac infusion rate.</p><hr><h3 id="ALG-DIAG-031">Result ALG-DIAG-031</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20211201     <b>Report ID</b>:1722028-2022-00257     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:hematology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:separator, automated, blood cell, diagnostic</p><p><b>Device Model Number</b>:82446     <b>Device Catalogue Number</b>:82446     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|patient-device incompatibility</p><p><b>Patient Problems</b>:hypersensitivity/allergic reaction</p><p><b>Event Main Comments</b>:the article, "implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored apheresis platelets for treatment of actively bleeding patients", describes a study which evaluated the implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored platelets (37% plasma/63% pas iiim, trima, terumo bct) for treatment of actively bleeding patients from 17 march, 2020, to 31 december, 2021. a total of 276 cold-stored apheresis platelets (csp) units was produced and 186 units were transfused to 92 patients. during the study period, their department documented ten transfusion reactions to room temperature stored pcs, five mild allergic reactions, three transfusion associated circulatory overload (taco) reactions, one febrile reaction, and one anaphylactic reaction. for the patients with active bleeding there was a reduction in mean plt and hbg measured before and within 24 h after issue of the first csp unit (table 2). for these ten patients mean plt declined from 121 x 109/l (56, 187, 5¿280) to 115 x 109/l (75, 155, 5¿201) after transfusion of csp, while hgb increased from 9.2 g/dl (7.9, 10.6, 5.6¿11.8) to 9.4 g/dl (8.4, 10.4, 8.0¿13.1). blood loss measured as chest drain output until 08:00 am the next morning was measured for the 65 patients who had thoracic drains post-operatively. there was a median blood loss of 800 ml (480¿1570, 180¿ 10,810). plt declined similarly for these 65 patients from mean 187 x 109/l (168, 206, 31¿394) pre-operatively to 127 x 109/l (114, 140, 44¿290) post-operatively while hgb declined from 10.0 g/dl (9.4, 10.5, 5.6¿16.1) to 9.4 g/dl (9.1, 9.6, 7.6¿11.4). this is a study which evaluated the implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored platelets (37% plasma/63% pas iiim, trima, terumo bct) for treatment of actively bleeding patients from 17 march, 2020, to 31 december, 2021. a request for specific donor information is not feasible. the disposable sets are not available for return from the customer..the article, "implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored apheresis platelets for treatment of actively bleeding patients", describes a study which evaluated the implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored platelets (37% plasma/63% pas iiim, trima, terumo bct) for treatment of actively bleeding patients from 17 march, 2020, to 31 december, 2021. a total of 276 cold-stored apheresis platelets (csp) units was produced and 186 units were transfused to 92 patients. during the study period, their department documented ten transfusion reactions to room temperature stored pcs, five mild allergic reactions, three transfusion associated circulatory overload (taco) reactions, one febrile reaction, and one anaphylactic reaction. for the patients with active bleeding there was a reduction in mean plt and hbg measured before and within 24 h after issue of the first csp unit (table 2). for these ten patients mean plt declined from 121 x 109/l (56, 187, 5¿280) to 115 x 109/l (75, 155, 5¿201) after transfusion of csp, while hgb increased from 9.2 g/dl (7.9, 10.6, 5.6¿11.8) to 9.4 g/dl (8.4, 10.4, 8.0¿13.1). blood loss measured as chest drain output until 08:00 am the next morning was measured for the 65 patients who had thoracic drains post-operatively. there was a median blood loss of 800 ml (480¿1570, 180¿ 10,810). plt declined similarly for these 65 patients from mean 187 x 109/l (168, 206, 31¿394) pre-operatively to 127 x 109/l (114, 140, 44¿290) post-operatively while hgb declined from 10.0 g/dl (9.4, 10.5, 5.6¿16.1) to 9.4 g/dl (9.1, 9.6, 7.6¿11.4). this is a study which evaluated the implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored platelets (37% plasma/63% pas iiim, trima, terumo bct) for treatment of actively bleeding patients from 17 march, 2020, to 31 december, 2021. a request for specific donor information is not feasible. the disposable sets are not available for return from the customer.</p><p><b>Event Manufacturer Comments</b>:investigation: lot number and expiry were not provided. no deaths were associated with transfusion of csp units. two of the patients who did not survive were on venous¿arterial extracorporeal membrane oxygenation (ecmo), one had post-operative complications after a fifth ileus operation and the fourth patient had an untreatable cancer <b style='color:red;'>diagnosis</b>. no transfusion reactions were attributed to csp units. however, a young patient with postoperative bleeding developed transfusion-associated lung injury (trali) with symptoms starting after an emergency transfusion with two units of packed red cells. this patient underwent an emergency reoperation shortly after where he received additional transfusions of three units of packed red cells, two units of plasma, and one unit of csp. a postoperative chest radiography demonstrated bilateral opacities of the lungs. the attending anesthesiologist suspected trali which was confirmed by the immunohematology senior consultant. however, since silent hypoxia started before the transfusion of csp, they were not considered the cause of the transfusion reaction per the article, the majority of patients who underwent surgery are expected to have a fluid overload post-operatively compared to pre-operatively. this can explain the reduced plt and hgb at the end of the transfusion episode. since this is a study which evaluated the implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored platelets (37% plasma/63% pas iiim, trima, terumo bct) for treatment of actively bleeding patients from 17 march, 2020, to 31 december, 2021, the lot numbers were not provided; therefore, a dhr search could not be conducted for this specific incident. all lots must meet acceptance criteria for release. journal article: braathen, et al.: implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored apheresis platelets for treatment of actively bleeding patients. transfusion. 2022;1¿10. an investigation was conducted for this study which evaluated the implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored platelets (37% plasma/63% pas iiim, trima, terumo bct) for treatment of actively bleeding patients from 17 march, 2020, to 31 december, 2021. a total of 276 cold-stored apheresis platelets (csp) units was produced and 186 units were transfused to 92 patients. no deaths were associated with transfusion of csp units. two of the patients who did not survive were on venous¿arterial extracorporeal membrane oxygenation (ecmo), one had post-operative complications after a fifth ileus operation and the fourth patient had an untreatable cancer <b style='color:red;'>diagnosis</b>. no transfusion reactions were attributed to csp units. however, a young patient with postoperative bleeding developed transfusion-associated lung injury (trali) with symptoms starting after an emergency transfusion with two units of packed red cells. this patient underwent an emergency reoperation shortly after where he received additional transfusions of three units of packed red cells, two units of plasma, and one unit of csp. a postoperative chest radiography demonstrated bilateral opacities of the lungs. the attending anesthesiologist suspected trali which was confirmed by the immunohematology senior consultant. however, since silent hypoxia started before the transfusion of csp, they were not considered the cause of the transfusion reaction. during the study period, our department documented ten transfusion reactions to room temperature stored pcs, five mild allergic reactions, three transfusion associated circulatory overload (taco) reactions, one febrile reaction, and one anaphylactic reaction. for the patients with active bleeding there was a reduction in mean plt and hbg measured before and within 24 h after issue of the first csp unit (table 2). for these ten patients mean plt declined from 121 x 109/l (56, 187, 5¿280) to 115 x 109/l (75, 155, 5¿201) after transfusion of csp, while hgb increased from 9.2 g/dl (7.9, 10.6, 5.6¿11.8) to 9.4 g/dl (8.4, 10.4, 8.0¿13.1). blood loss measured as chest drain output until 08:00 am the next morning was measured for the 65 patients who had thoracic drains post-operatively. there was a median blood loss of 800 ml (480¿1570, 180¿ 10,810). plt declined similarly for these 65 patients from mean 187 x 109/l (168, 206, 31¿394) pre-operatively to 127 x 109/l (114, 140, 44¿290) post-operatively while hgb declined from 10.0 g/dl (9.4, 10.5, 5.6¿16.1) to 9.4 g/dl (9.1, 9.6, 7.6¿11.4). the majority of patients who underwent surgery are expected to have a fluid overload post-operatively compared to pre-operatively. this can explain the reduced plt and hgb at the end of the transfusion episode. according to the aabb circular of information for the use of human blood components (revised 2017), transfusion-related acute lung injury (trali) is characterized by the acute onset of hypoxemia and noncardiogenic pulmonary edema within 6 hours of a blood or blood component transfusion in the absence of other causes of acute lung injury or circulatory overload. various stimuli in blood components, most commonly white blood cell (wbc) antibodies from donors sensitized during pregnancy or prior transfusion or transplantation, or proinflammatory molecules that accumulate in stored blood components may cause trali. these mechanisms may not be mutually exclusive and may act synergistically with underlying patient factors to lead to a final common pathway of acute lung injury. these stimuli may trigger an inflammatory response, granulocyte activation and degranulation, and injury to the alveolar capillary membrane and the development of permeability pulmonary edema. although most trali cases are associated with donor antileukocyte antibodies, rare cases have implicated recipient antileukocyte antibodies that reacted with donor leukocytes. widespread leukoreduction of blood components has likely mitigated this latter risk. laboratory testing of blood donors for antileukocyte antibodies or blood components for biological mediators does not alter management of this reaction, which is diagnosed on clinical and radiographic findings. treatment of trali involves aggressive preferential use of plasma collected from male donors has been associated with a significant reduction in the number of reported trali cases and associated fatalities. according to the aabb circular of information for the use of human blood and blood components (revised 2017), allergic reactions frequently occur (ie, with 1-3% of plasma-containing components) as mild or self-limiting urticaria or wheezing that usually responds to antihistamines. more severe manifestations, including respiratory and cardiovascular symptoms, are more consistent with anaphylactoid/anaphylactic reactions and may require more aggressive therapy. no laboratory procedures are available to predict these reactions. anaphylactic reactions characterized by hypotension, tachycardia, nausea, vomiting and/or diarrhea, abdominal pain, severe dyspnea, pulmonary and/or laryngeal edema, and bronchospasm and/or laryngospasm, are rare (<10/100,000 transfused units) but dangerous complications requiring immediate treatment with epinephrine. while these reactions have been reported in iga-deficient patients with anti-iga antibodies and patients with haptoglobin deficiency, most reactions are idiosyncratic and not associated with a specific serum protein deficiency, polymorphism, or identifiable cause. according to the aabb circular of information for the use of human blood and blood components (revised 2017), transfusion-associated circulatory overload (taco) is a frequent complication of transfusion leading to cardiogenic (hydrostatic) pulmonary edema and can occur after transfusion of excessive volumes or at excessively rapid rates. this is a particular risk in individuals with underlying cardiopulmonary or renal disease, the very young and the elderly, and in patients with chronic severe anemia in who low red cells mass is associated with high plasma volume. small transfusion volumes can precipitate symptoms in at-risk patients who already have a positive fluid balance. pulmonary edema should promptly and aggressively treated, and infusion of colloid preparations, including plasma components and the supernatant fluid in cellular components, reduced to a minimum.. according to the aabb circular of information for the use of human blood components (revised 2017), febrile nonhemolytic reactions are typically manifested by a temperature elevation of >1c or 2f occurring during or within 4 hours after a transfusion and in the absence of any other pyrexic stimulus or active warming. febrile reactions may occur in less than 1% of transfusion of leukocyte-reduced red cell components and about 5% of leukocyte-reduced apheresis platelet components. febrile reactions occur more frequently in patients receiving non-leukocyte-reduced components and those previously alloimmunized by transfusion or pregnancy. antipyretics usually provide effective symptomatic relief. patients who experience repeated, severe febrile reactions may benefit from receiving leukocyte-reduced components. if these reactions are caused by cytokines in the component, prestorage leukocyte reduction may be beneficial. investigation is in process, a follow-up report will be provided..investigation: no deaths were associated with transfusion of csp units. two of the patients who did not survive were on venous¿arterial extracorporeal membrane oxygenation (ecmo), one had post-operative complications after a fifth ileus operation and the fourth patient had an untreatable cancer <b style='color:red;'>diagnosis</b>. no transfusion reactions were attributed to csp units. however, a young patient with postoperative bleeding developed transfusion-associated lung injury (trali) with symptoms starting after an emergency transfusion with two units of packed red cells. this patient underwent an emergency reoperation shortly after where he received additional transfusions of three units of packed red cells, two units of plasma, and one unit of csp. a postoperative chest radiography demonstrated bilateral opacities of the lungs. the attending anesthesiologist suspected trali which was confirmed by the immunohematology senior consultant. however, since silent hypoxia started before the transfusion of csp, they were not considered the cause of the transfusion reaction per the article, the majority of patients who underwent surgery are expected to have a fluid overload post-operatively compared to pre-operatively. this can explain the reduced plt and hgb at the end of the transfusion episode. since this is a study which evaluated the implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored platelets (37% plasma/63% pas iiim, trima, terumo bct) for treatment of actively bleeding patients from 17 march, 2020, to 31 december, 2021, the lot numbers were not provided; therefore, a dhr search could not be conducted for this specific incident. all lots must meet acceptance criteria for release. journal article: braathen, et al.: implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored apheresis platelets for treatment of actively bleeding patients. transfusion. 2022;1¿10. an investigation was conducted for this study which evaluated the implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored platelets (37% plasma/63% pas iiim, trima, terumo bct) for treatment of actively bleeding patients from 17 march, 2020, to 31 december, 2021. a total of 276 cold-stored apheresis platelets (csp) units was produced and 186 units were transfused to 92 patients. no deaths were associated with transfusion of csp units. two of the patients who did not survive were on venous¿arterial extracorporeal membrane oxygenation (ecmo), one had post-operative complications after a fifth ileus operation and the fourth patient had an untreatable cancer <b style='color:red;'>diagnosis</b>. no transfusion reactions were attributed to csp units. however, a young patient with postoperative bleeding developed transfusion-associated lung injury (trali) with symptoms starting after an emergency transfusion with two units of packed red cells. this patient underwent an emergency reoperation shortly after where he received additional transfusions of three units of packed red cells, two units of plasma, and one unit of csp. a postoperative chest radiography demonstrated bilateral opacities of the lungs. the attending anesthesiologist suspected trali which was confirmed by the immunohematology senior consultant. however, since silent hypoxia started before the transfusion of csp, they were not considered the cause of the transfusion reaction. during the study period, our department documented ten transfusion reactions to room temperature stored pcs, five mild allergic reactions, three transfusion associated circulatory overload (taco) reactions, one febrile reaction, and one anaphylactic reaction. for the patients with active bleeding there was a reduction in mean plt and hbg measured before and within 24 h after issue of the first csp unit (table 2). for these ten patients mean plt declined from 121 x 109/l (56, 187, 5¿280) to 115 x 109/l (75, 155, 5¿201) after transfusion of csp, while hgb increased from 9.2 g/dl (7.9, 10.6, 5.6¿11.8) to 9.4 g/dl (8.4, 10.4, 8.0¿13.1). blood loss measured as chest drain output until 08:00 am the next morning was measured for the 65 patients who had thoracic drains post-operatively. there was a median blood loss of 800 ml (480¿1570, 180¿ 10,810). plt declined similarly for these 65 patients from mean 187 x 109/l (168, 206, 31¿394) pre-operatively to 127 x 109/l (114, 140, 44¿290) post-operatively while hgb declined from 10.0 g/dl (9.4, 10.5, 5.6¿16.1) to 9.4 g/dl (9.1, 9.6, 7.6¿11.4). the majority of patients who underwent surgery are expected to have a fluid overload post-operatively compared to pre-operatively. this can explain the reduced plt and hgb at the end of the transfusion episode. according to the aabb circular of information for the use of human blood components (revised 2017), transfusion-related acute lung injury (trali) is characterized by the acute onset of hypoxemia and noncardiogenic pulmonary edema within 6 hours of a blood or blood component transfusion in the absence of other causes of acute lung injury or circulatory overload. various stimuli in blood components, most commonly white blood cell (wbc) antibodies from donors sensitized during pregnancy or prior transfusion or transplantation, or proinflammatory molecules that accumulate in stored blood components may cause trali. these mechanisms may not be mutually exclusive and may act synergistically with underlying patient factors to lead to a final common pathway of acute lung injury. these stimuli may trigger an inflammatory response, granulocyte activation and degranulation, and injury to the alveolar capillary membrane and the development of permeability pulmonary edema. although most trali cases are associated with donor antileukocyte antibodies, rare cases have implicated recipient antileukocyte antibodies that reacted with donor leukocytes. widespread leukoreduction of blood components has likely mitigated this latter risk. laboratory testing of blood donors for antileukocyte antibodies or blood components for biological mediators does not alter management of this reaction, which is diagnosed on clinical and radiographic findings. treatment of trali involves aggressive preferential use of plasma collected from male donors has been associated with a significant reduction in the number of reported trali cases and associated fatalities. according to the aabb circular of information for the use of human blood and blood components (revised 2017), allergic reactions frequently occur (ie, with 1-3% of plasma-containing components) as mild or self-limiting urticaria or wheezing that usually responds to antihistamines. more severe manifestations, including respiratory and cardiovascular symptoms, are more consistent with anayphylactoid/anaphylactic reactions and may require more aggressive therap. no laboratory procedures are available to predict these reactions. anaphylactic reactions characterized by hypotension, tachycardia, nausea, vomiting and/or diarrhea, abdominal pain, severe dyspnea, pulmonary and/or laryngeal edema, and bronchospasm and/or laryngospasm, are rare (<10/100,000 transfused units) but dangerous complications requiring immediate treatment with epinephrine. while these reactions have been reported in iga-deficient patients with anti-iga antibodies and patients with haptoglobin deficiency, most reactions are idiosyncratic and not associated with a specific serum protein deficiency, polymorphism, or identifiable cause. according to the aabb circular of information for the use of human blood and blood components (revised 2017), transfusion-associated circulatory overload (taco) is a frequent complication of transfusion leading to cardiogenic (hydrostatic) pulmonary edema and can occur after transfusion of excessive volumes or at excessively rapid rates. this is a particular risk in individuals with underlying cardiopulmonary or renal disease, the very young and the elderly, and in patients with chronic severe anemia in who low red cells mass is associated with high plasma volume. small transfusion volumes can precipitate symptoms in at-risk patients who already have a positive fluid balance. pulmonary edema should promptly and aggressively treated, and infusion of colloid preparations, including plasma components and the supernatant fluid in cellular components, reduced to a minimum.. according to the aabb circular of information for the use of human blood components (revised 2017), febrile nonhemolytic reactions are typically manifested by a temperature elevation of >1c or 2f occurring during or within 4 hours after a transfusion and in the absence of any other pyrexic stimulus or active warming. febrile reactions may occur in less than 1% of transfusion of leukocyte-reduced red cell components and about 5% of leukocyte-reduced apheresis platelet components. febrile reactions occur more frequently in patients receiving non-leukocyte-reduced components and those previously alloimunized by transfusion or pregnancy. antipyretics usually provide effective symptomatic relief. patients who experience repeated, severe febrile reactions may benefit from receiving leukocyte-reduced components. if these reactions are caused by cytokines in the component, prestorage leukocyte reduction may be beneficial. since this is a study which evaluated the implementation of a dual platelet inventory in a tertiary hospital during the covid-19 pandemic enabling cold-stored platelets (37% plasma/63% pas iiim, trima, terumo bct) for treatment of actively bleeding patients from 17 march, 2020, to 31 december, 2021, the lot numbers were not provided; therefore, a disposable lot history search could not be conducted. as the covid-19 pandemic led to a national lockdown in norway on 12 march, 2020, we knew little about how this would affect the demand and availability of blood products. we anticipated that donor availability would decline but did not know whether blood demand would increase or decline as the pandemic progressed. in platelet concentrates (pcs), with a short shelf life of only seven days in norway, would be the first blood component affected by reduced collections or increased transfusions. to increase preparedness without increasing number of collections we decided to introduce cold stored platelets (csp) with 14-days shelf life for actively bleeding patients. this decision was based on results from previous laboratory and clinical studies performed by our department.1,2 in our laboratory study we found that in vitro assays measuring hemostasis and aggregation show csp on day 14 to be comparable to room temperature-stored platelets (rtp) on day 7.1 further, the results from our study of cold-stored platelet transfusions for patients with complex cardiothoracic surgery showed that csp is able to reduce and stop bleeding, also after storage for up to 14 days.2 our results are in accordance with several international laboratory studies, which have shown preserved platelet function during extended cold storage.1,3¿7 additionally, the risk of bacterial growth in csp is low and platelet aggregation response is better preserved in csp to rtp. from 17 march, 2020, the department of immunology and transfusion medicine at haukeland university hospital collected and produced csp units from apheresis (37% plasma/63% pas iiim, trima, terumo bct) from donors with blood type o or a. after two hours rest at room temperature, units for cold storage were labeled as cold-stored with 14 days shelf life. quality control of the pcs was performed according to routine procedures. we aseptically removed samples for bacterial testing (bact/alert fa plus, bio-mérieux sa) on day 1 and incubated the samples for 13.5 days (bact/alert 3d, bio-mérieux sa). the csp units were stored under continuous temperature monitoring without agitation at 2°c¿6°c for a maximum of 14 days. only pcs without aggregates were used and the units were stored cold from the day of collection. the majority of our apheresis pcs had aggregates after two hours rest. this often led to unnecessary donations of apheresis pc for cold storage when room temperature storage was sufficient. to simplify logistics without reducing quality or shelf life, we changed our procedure from 12 november 2020, to include pcs in which aggregates dissolved after agitation at room temperature to be transferred to cold storage one day after collection with 14 days shelf life.5,26 all patients receiving csp units were included in our patient quality registry. the following information was collected and registered in the database: age, gender, blood type, and ward for each patient, the indication for transfusion as well as blood usage and transfusion reactions for each transfusion episode, which was defined as 24 h following the first csp transfusion. additionally, platelet count (plt) and hemoglobin (hbg) before and within 24 h after each transfusion episode were registered if analyzed. from 17 march, 2020, to 31 december, 2021, a total of 5147 pc units were produced of which 276 (5%) were csp units. in total, 186 csp units (3.6%) were transfused to 92 patients in 103 transfusion episodes (table 1). median storage time of csp units at issue was six days (3¿9, 0¿14). patient characteristics are described in table 1. the main indication for csp transfusion was surgical bleeding (figure 3). a total of 81 (88%) patients had surgical bleeding, and most of these patients underwent cardiovascular surgery. csp units. the proportion of csp transfusions when compared to the total number of pc transfusions in the department of cardiovascular surgery also changed after this. during the 20 weeks leading up to the change in procedure, 14 of 134 pcs (10%) were csp while 31 of 173 (18%) were csp during the 20 weeks following the change. only four of the 186 (2%) issued csp units were transfused to patients without bleeding. two patients received csp in an emergency order or when admitted to the emergency ward but were not actively bleeding. the third patient, admitted to the postoperative thoracic surgery ward, received two prophylactic csp units before the procedure. none of these patients required immediate transfusions of additional platelets. of the 92 patients, 86 (93%) received additional blood components and/or whole blood and 22 (24%) also received rtp units (table s1). all patients (100%) survived after one hour and 88 (96%) survived 24 h after the first transfusion. no deaths were associated with transfusion of csp units. two of the patients who did not survive were on venous¿arterial extracorporeal membrane oxygenation (ecmo), one had post-operative complications after a fifth ileus operation and the fourth patient had an untreatable cancer <b style='color:red;'>diagnosis</b>. no transfusion reactions were attributed to csp units. however, a young patient with postoperative bleeding developed transfusion-associated lung injury (trali) with symptoms starting after an emergency transfusion with two units of packed red cells. this patient underwent an emergency reoperation shortly after where he received additional transfusions of three units of packed red cells, two units of plasma, and one unit of csp. a postoperative chest radiography demonstrated bilateral opacities of the lungs. the attending anesthesiologist suspected trali which was confirmed by the immunohematology senior consultant. however, since silent hypoxia started before the transfusion of csp, they were not considered the cause of the transfusion reaction. during the study period, our department documented ten transfusion reactions to room temperature stored pcs, five mild allergic reactions, three transfusion associated circulatory overload (taco) reactions, one febrile reaction, and one anaphylactic reaction. for the patients with active bleeding there was a reduction in mean plt and hbg measured before and within 24 h after issue of the first csp unit (table 2). teg 6s global hemostasis assay was ordered for a total of 30 patients, 18 before transfusion and 22 after transfusion (table s2). results from the ten patients with analysis both before and after csp transfusions are displayed in table 3. the results show an improved hemostasis and aggregation ability after transfusion of csp. for these ten patients mean plt declined from 121 x 109/l (56, 187, 5¿280) to 115 x 109/l (75, 155, 5¿201) after transfusion of csp, while hgb increased from 9.2 g/dl (7.9, 10.6, 5.6¿11.8) to 9.4 g/dl (8.4, 10.4, 8.0¿13.1). blood loss measured as chest drain output until 08:00 am the next morning was measured for the 65 patients who had thoracic drains post-operatively. there was a median blood loss of 800 ml (480¿1570, 180¿ 10,810). plt declined similarly for these 65 patients from mean 187 x 109/l (168, 206, 31¿394) pre-operatively to 127 x 109/l (114, 140, 44¿290) post-operatively while hgb declined from 10.0 g/dl (9.4, 10.5, 5.6¿16.1) to 9.4 g/dl (9.1, 9.6, 7.6¿11.4). the patients in this quality database received transfusions due to active bleeding, where platelets are needed to form clots and thereby stop bleeding. additionally, the majority of patients who underwent surgery are expected to have a fluid overload post-operatively compared to pre-operatively. this can explain the reduced plt and hgb at the end of the transfusion episode. teg 6s global hemostasis assay is the only clinical measurement of hemostasis in the quality registry, and shows improved platelet aggregation despite a reduction in plt. this is consistent with laboratory studies finding csp to have better aggregation response compared to rtp.1,8¿10 the lack of reported transfusion reactions is in accordance with what we see for all types of blood components in patients undergoing surgery. it is not fully understood if there is a reduced risk of transfusion reactions during surgery or if there is an underreporting of events due to reactions being construed as a normal symptom post-operatively. our previous clinical trial did not show any difference in transfusion reactions or thromboembolic events in the csp groups compared to the room temperature-stored platelets (rtp) group.2 a 24-h survival of 95.5% may at first glance seem low, however, all four patients that did not survive were high-risk patients where transfusion did not appear to affect the outcome. discussion: csp with 14-days shelf life is a feasible alternative for the treatment of patients with bleeding. implementation of a dual platelet inventory requires thorough planning, including information and training of clinical and laboratory staff, continuous follow-up of practice and patients, and an easy-to follow <b style='color:red;'>algorithm</b> for use of csp units. a dual platelet inventory may mitigate the risk of platelet shortage during a pandemic situation. root cause: a definitive root cause of the trali could not be determined. possible reasons for trali include various stimuli in blood components, most commonly white blood cell (wbc) antibodies from donors sensitized during pregnancy or prior transfusion or transplantation or proinflammatory molecules that accumulate in stored blood components. these mechanisms may not be mutually exclusive and may act synergistically with underlying patient factors to lead to a final common pathway of acute lung injury. these stimuli may trigger an inflammatory response, granulocyte activation and degranulation, and injury to the alveolar capillary membrane and the development of permeability pulmonary edema. although most trali cases are associated with donor antileukocyte antibodies, rare cases have implicated recipient antileukocyte antibodies that reacted with donor leukocytes. a definitive root cause of the allergic reactions could not be determined. possible reasons for reactions related to transfusion of platelet concentrates include (i) ige and igg antibodies in the recipient against plasma proteins in the transfused blood component, (ii) transfusion of cytokines, chemokines, and histamine generated in the platelet product during preparation and storage. the best-known type of anaphylactic reaction is induced by iga deficiency of the recipient and subsequent formation of anti-iga. patients lacking only one iga subclass may form subclass-specific anti-iga; other patients may get immunized against allotypes on the iga molecules. patients with such antibodies of ¿limited specificity¿ usually experience less severe anaphylactic reactions than patients with complete iga deficiency and class-specific anti-iga. a definitive root cause of the taco could not be determined. transfusion-associated circulatory overload (taco) is a frequent complication of transfusion leading to cardiogenic (hydrostatic) pulmonary edema and can occur after transfusion of excessive volumes or at excessively rapid rates. this is a particular risk in individuals with underlying cardiopulmonary or renal disease, the very young and the elderly, and in patients with chronic severe anemia in who low red cells mass is associated with high plasma volume. small transfusion volumes can precipitate symptoms in at-risk patients who already have a positive fluid balance. a root cause assessment was performed for the febrile non-hemolytic transfusion reaction. the reported adverse events are common side effects of transfusion. based on the available information a definitive root cause could not be determined but it is likely due to one or a combination of the possible causes listed below: * the action of antibodies against white cells or the action of cytokines either present in the transfused component or generated by the recipient in response to transfused elements. * patients received non-leukocyte-reduced cohgbmponents. * patients were previously alloimunized by transfusion or pregnancy. a root cause assessment was performed for the reduction in platelet count and hemoglobin. according to the authors, "the patients in this quality database received transfusions due to active bleeding, where platelets are needed to form clots and thereby stop bleeding. additionally, the majority of patients who underwent surgery are expected to have a fluid overload post-operatively compared to pre-operatively. this can explain the reduced plt and hgb at the end of the transfusion episode."</p><hr><h3 id="ALG-DIAG-032">Result ALG-DIAG-032</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20150801     <b>Report ID</b>:1820334-2023-01377     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, endovascular graft, aortic aneurysm treatment</p><p><b>Device Model Number</b>:n/a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:obstruction of flow</p><p><b>Patient Problems</b>:obstruction/occlusion</p><p><b>Event Main Comments</b>:no additional information regarding patient and/or event details has been received since the previous medwatch report was sent..reference: (b)(6). the current study enrolled all patients treated for elective evar by the sp zenith flex stent graft (cook medical, (b)(6). ) between march 2010 and november 2011 and patients treated for elective evar by the zenith lp stent graft (cook medical) between november 2011 and march 2013. all patients had a follow-up >18 months. preoperative computed tomography angiograms were analyzed on a dedicated three-dimensional workstation. all data were prospectively collected in an electronic database and retrospectively analyzed. a comparative study was conducted. methods: all patients treated for elective infrarenal aortic or common iliac aneurysms using evar at our institution between march 2010 and april 2013 were included in this retrospective study. all custom-made devices, including fenestrated or branched aortic stent grafts, were excluded. the medical records and images from a prospectively collected database were analyzed retrospectively. all patients gave their informed consent to be included in the present study, which was approved by our local ethics committee. two groups of patients were identified: the sp group included all patients treated between march 2010 and november 2011 with a combination of sp (18f to 22f) aaa stent grafts comprising a zenith flex (cook medical,(b)(6). ) bifurcated main body graft (tffb) and iliac legs (tfle). the lp group included all patients treated between november 2011 and april 2013 with a combination of lp (16f) aaa stent graft comprising a zenith lp (cook medical) main bifurcated body (zalb) and spiral-z iliac legs (zsle). these devices are currently available in europe but not in the united states. all computed tomography angiograms were analyzed on a dedicated imaging workstation by two endovascular therapists ( (b)(6).) trained in planning and sizing of standard and complex evar cases. we evaluated the computed tomography angiographies (ctas) according to ghatwary et al. a centerline of flow reconstruction using a semiautomated centerline <b style='color:red;'>algorithm</b> was generated to assess aortic and iliac morphologies. the following anatomical criteria were collected as described by the society for vascular surgery reporting standards aortic/iliac diameters and lengths at the level of the proximal and the distal sealing zones, maximum aortic diameter of the aneurysm and diameter of the aortoiliac bifurcation, tortuosity index of the iliac axis by applying a ratio of the distance depicted using the centerline of flow between the aortoiliac bifurcation and the iliofemoral junction to the distance of a straight-line between those two points (modified method recently described by (b)(6) et al). and presence of long (>1 cm) circumferential calcification with significant stenosis >50% of the iliac artery. calcification and stenosis as defined previously were defined as ¿hostile¿ arteries. the quality of the proximal and distal sealing zones related to the presence of arterial wall thrombus or calcifications, or both, were also assessed. for each group of patients, the preoperative aortoiliac anatomy was assessed in accordance with the ifu criteria for evar, based on european guidelines. patients¿ characteristics and surgical data were collected (tables i and ii). postoperative events, including complications and subsequent reinterventions, during follow-up were collected. the freedom from late reintervention and patient overall survival curves at 1 and 2 years were calculated for each group according to the kaplan-meier method; a log-rank test was applied to compare both cohorts. at the time of this study, cta was routinely performed before hospital discharge. patients with poor renal function (postoperative estimated glomerular filtration rate clearance of <45 ml/min/1.73 m2) had a contrast-free ct and a contrast-enhanced ultrasound examination. post discharge follow-up included an ultrasound examination at 6 months and cta at 12 months. both examinations were repeated annually. a maximal aortic diameter enlargement or shrinkage >5 mm was considered significant. statistics: statistical analysis was performed using software and graphs were drawn with software. categoric and continuous variables were collected for all patients in the study. continuous variables are expressed as median and interquartile ranges (iqrs) or mean and standard error of the mean, and categoric variables as percentage. the fisher exact x 2 tests were used to study significant differences between the group sp and group lp patients for categoric variables. a p value of<.05 was considered to determine significant differences. kaplan-meier survival curves are presented and compared using log-rank tests for testing significant differences between survival curves. a predictive model was developed to demonstrate any correlation between preoperative characteristics with a composite outcome of death less than or equal to 24 months, reintervention or endoleak, and other defined complications. a binary variable representing this composite outcome measure was modeled. inclusion of variables in the model with p less than or equal to 0.2 were based on the fisher exact test for categoric variables and univariate logistic regressions for continuous variables. a multivariate logistic regression model with backward selection was fitted. results: the study included 208 patients, with 107 patients in the sp group and 101 in the lp group. preoperative characteristics were comparable (table i). preoperative cta analysis found no differences in aortic morphology. significant differences were found when iliac morphology was compared, with patients in the lp group having more challenging iliac anatomies compared with the sp patients. the diameter of the external iliac arteries was significantly different (table iii). significant differences were quantified when comparing the proportion of patients with minimal external iliac diameters of both external iliac arteries <7 mm (6.9% in group sp vs 22.2% in group lp; p=.0023). significant differences were demonstrated between the groups in the proportion of patients with an iliac tortuosity index ratio >1.5 (7 in group sp vs 22 in group lp; p = .002), or bilateral significant iliac angulation of external iliac arteries (16 in group sp vs 33 in group lp; p = .003). the median iliac tortuosity index ratio in both cohorts was similar (p = .173 for both; p = .332 for the left side and p = .341 for the right side); in the sp group, this was 1.3 (iqr, 1.2-1.4; mean, 1.35 plus/minus 0.19) for the left and 1.3 (iqr, 1.2-1.4; mean, 1.34 plus/minus 0.19) for the right side (p = .611), and in the lp group was 1.4 (iqr, 1.2-1.5; mean, 1.38 plus/minus 0.19) for the left and 1.3 (iqr, 1.2-1.5; mean, 1.36 plus/minus 0.19) for the right side (p = .613). technical success rate was similar in both groups (97% in group sp vs 99% in group lp; p = .622). respectively, 30% and 31% of patients in the sp and lp groups (p= .612) underwent full percutaneous procedure. no differences in access-related postoperative complications were found (4 patients in the sp group and 0 in the lp group; p = .122). the number of supplementary procedures performed during the initial intervention was higher in the sp group than in the lp group, but the difference was not statistically significant (p ¼ .205; table iv). none were planned preoperatively and were all due to intraoperative findings. the median follow-up was 45 (iqr, 39-55) months for the sp group and 24 (iqr, 19-29) months for the lp group (p < .0001). the postoperative course was similar in both groups. no 30-day deaths were recorded in either group. freedom from reintervention (fig 1) and overall patient survival (fig 2) were similar at 1 and 2 years (log-rank test p= .183 and p= .86, respectively). the 2-year rate for freedom from limb occlusion was similar in both groups, 92% in sp and 95% in lp (p=.293). no stent fractures and no stent graft migrations were reported during the study period. late reinterventions are reported table v. both groups had a similar number of endoleaks during the follow-up (table vi). no aaa ruptures happened during the study period. one patient in each group required an aortic stent graft explantation during follow-up; the patient in the sp group underwent explantation 2.5 years after the index procedure for a persistent proximal type i endoleak, and the stent graft was removed in a lp group patient due to stent graft thrombosis. in a multivariate logistic regression model, the main predictor of postoperative events (composite criteria) was a left external iliac artery diameter <7 mm with an odds ratio of 1.753 (95% confidence interval [ci], 1.314- 2.338; p= .0001). patients with a bilateral iliac diameter <7 mm had a point estimate of 4.854 (95% ci, 1.484-15.973; p = .009; table vii). the focus of this report are the three patients who received late postoperative reinterventions (greater than 30 days post operative) due to limb stenosis/kink/occlusion for the standard profile (zsle) iliac leg grafts. additional reports originating from this journal article will be submitted under the manufacturer reference numbers: (b)(4).</p><p><b>Event Manufacturer Comments</b>:blank fields on this form indicate the information is unknown or unavailable. this report includes information known at this time. a follow-up report will be submitted should additional relevant information become available. this report is required by the fda under 21 cfr part 803 and is based on unconfirmed information submitted by others. neither the submission of this report nor any statement contained herein is intended to be an admission that any cook device is defective or malfunctioned or that a death or serious injury occurred; nor is it admission that any cook device caused, contributed to, or is likely to cause or contribute to a death or serious injury if a malfunction occurred..blank fields on this form indicate the information is unknown, unavailable, or unchanged. investigation-evaluation a retrospective study was completed for patients who were treated by elective endovascular aortic repair (evar) using the zenith flex devices (march 2010 and november 2011) and zenith low profile devices (november 2011 and march 2013). the results were published in the journal of vascular surgery article ¿evaluation of the zenith low-profile abdominal aortic aneurysm stent graft.¿ the focus of this report are the three patients who received late postoperative reinterventions (greater than 30 days post operative) due to limb stenosis/kink/occlusion for the standard profile (zsle) iliac leg grafts. reference: sobocinski, j., briffa, f., holt, p. j., martin gonzalez, t., spear, r., azzaoui, r., maurel, b., & haulon, s. (2015). evaluation of the zenith low-profile abdominal aortic aneurysm stent graft. journal of vascular surgery, 62(4), 841¿847. https://doi.org/10.1016/j.jvs.2015.04.452 reviews of documentation including the complaint history, drawing, quality control, specifications, manufacturing instructions (mi), and instructions for use (ifu), were conducted during the investigation. the complaint device was not returned; therefore, no physical examinations could be performed. no medical imaging was provided for review. additionally, a document-based investigation evaluation was performed. a review of the device master record (dmr) concluded that sufficient inspection activities are in place to identify this failure mode prior to distribution. a review of the device history record (dhr) was unable to be completed due to a lack of lot information. based on the available information, cook has concluded that the device was manufactured to specification and that there is no evidence suggesting nonconforming product exists either in house or in field. cook also reviewed product labeling. the ifu packaged with the device contains the following in relation to the reported failure mode ¿4 warnings and precautions 4.1 general ¿ additional endovascular interventions or conversion to standard open surgical repair following initial endovascular repair should be considered for patients experiencing enlarging aneurysms, unacceptable decrease in fixation length (vessel and component overlap) and/or endoleak. an increase in aneurysm size and/or persistent endoleak or migration may lead to aneurysm rupture. ¿ patients experiencing reduced blood flow through the graft limb and/or leaks may be required to undergo secondary interventions or surgical procedures. 4.2 patient selection, treatment and follow-up ¿ zenith spiral-z iliac artery distal fixation site greater than 10 mm in length and 7.5-20 mm in diameter (measured outer wall to outer wall) is required. these sizing measurements are critical to the performance of the endovascular repair. ¿ adequate iliac or femoral access is required to introduce the device into the vasculature. access vessel diameter (measured inner wall to inner wall) and morphology (minimal tortuosity, occlusive disease and/or calcification) should be compatible with vascular access techniques and delivery systems of a 14 french to 16 french vascular introducer sheath. vessels that are significantly calcified, occlusive, tortuous, or thrombus-lined may preclude placement of the endovascular graft and/or may increase the risk of embolization. a vascular conduit technique may be necessary to achieve success in some patients. ¿ pre-existing regions of stenosis/narrowing (less than approximately 20 mm id in the aorta or 7 to 8 mm id in the iliacs) have been shown to increase the risk of a thromboembolic event (e.g., graft limb occlusion). the potential for this increased risk in these patients may preclude placement of an endovascular graft. dilatation of these regions with a noncompliant balloon and/or stent placement may be necessary to help assure maintained graft patency and to reduce the risk of a thromboembolic event. additionally, the completion angiogram (with stiff wire guides removed) should be reviewed carefully to determine if further treatment in these regions is necessary (e.g., adjunctive ballooning or stenting). failure to remove the stiff wire guide prior to the angiogram could mask any limb kinking or narrowing that might occur when the wire guide is removed. ¿ follow-up imaging should be carefully reviewed for narrowing within the graft leg. patients with a graft leg lumen of less than approximately 5 mm id may be at increased risk of a thromboembolic event (e.g., graft limb occlusion). reintervention (e.g., noncompliant ballooning or stenting in these regions) should be considered to help assure maintained graft patency and to reduce the risk of a thromboembolic event. ¿ patients with poor outflow or a hypercoagulable state (e.g., cancer) may be at an increased risk of a thromboembolic event. ¿ successfully patient selection requires specific imaging and accurate measurements; please see section 4.3, pre-procedure measurement techniques and imaging. 4.3 pre-procedure measurement techniques and imaging ¿ clinical experience indicates that contrast-enhanced spiral computed tomographic angiography (cta) with 3-d reconstruction is the strongly recommended imaging modality to accurately assess patient anatomy prior to treatment with the zenith spiral-z aaa iliac leg. if contrast-enhanced spiral cta with 3-d reconstruction is not available, the patient should be referred to a facility with these capabilities. lengths ¿ all patients should be advised that endovascular treatment requires life-long, regular follow-up to assess their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging aneurysm or changes in the structure or position of the endovascular graft) should receive enhanced follow-up. specific follow-up guidelines are described in section 12, imaging guidelines and postoperative follow-up. ¿ after endovascular graft placement, patients should be regularly monitored for perigraft flow, aneurysm growth or changes in the structure or position of the endovascular graft. at a minimum, annual imaging is required, including: 1) abdominal radiographs to examine device integrity (separation between components or stent fracture) and 2) contrast and non-contrast ct to examine aneurysm changes, perigraft flow, patency, tortuosity, and progressive disease. if renal complications or other factors preclude the use of image contrast media, abdominal radiographs and duplex ultrasound may provide similar information. 4.5 implant procedure ¿ do not continue advancing any portion of the delivery system if resistance is felt during advancement of the wire guide or delivery system. stop and assess the cause of resistance; vessel, catheter or graft damage may occur. exercise particular care in areas of stenosis, intravascular thrombosis, or in calcified or tortuous vessels. ¿ inaccurate placement and/or incomplete sealing of the zenith spiral-z aaa iliac leg within the vessel may result in increased risk of endoleak, migration or inadvertent occlusion of the internal iliac arteries. ¿ fluoroscopy should be used during introduction and deployment to confirm proper operation of the delivery system components, proper placement of the graft, and desired procedural outcome. ¿ excessive overlap 10 mm above the main body bifurcation may increase the risk of limb thrombosis. 5.2 potential adverse events ¿ claudication (e.g., buttock, lower limb) ¿ endoprosthesis: improper component placement; incomplete component deployment; component migration; component separation from another graft component; suture break; occlusion; infection; stent fracture; graft material wear; dilatation; erosion; puncture; perigraft flow; and corrosion ¿ graft or native vessel occlusion ¿ surgical conversion to open repair 7.1 individualization of treatment additional considerations for patient selection include, but are not limited to: ¿ patient¿s age and life expectancy ¿ co-morbidities (e.g., cardiac, pulmonary, or renal insufficiency prior to surgery, morbid obesity) ¿ patient¿s suitability for open surgical repair ¿ patient¿s anatomical suitability for endovascular repair ¿ patient¿s ability to tolerate general, regional, or local anesthesia ¿ iliofemoral access vessel size and morphology (minimal thrombus, calcification and/or tortuosity) should be compatible with vascular access techniques and accessories of the delivery profile of a 14 french to 16 french vascular introducer sheath ¿ freedom from significant femoral/iliac artery occlusive disease that would impede flow through the endovascular graft 8 patient counseling information ¿ all patients should be advised that endovascular treatment requires life-long, regular follow-up to assess their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the endovascular graft) should receive enhanced follow-up. specific follow-up guidelines are described in section 12, imaging guidelines and postoperative follow-up. ¿ patients should be counseled on the importance of adhering to the follow-up schedule, both during the first year and at yearly intervals thereafter. patients should be told that regular and consistent follow-up is a critical part of ensuring the ongoing safety and effectiveness of endovascular treatment of aaas. at a minimum, annual imaging and adherence to routine postoperative follow-up requirements is required and should be considered a life-long commitment to the patient¿s health and well-being. ¿ physicians must advise all patients that it is important to seek prompt medical attention if they experience signs of limb occlusion, aneurysm enlargement or rupture. signs of graft limb occlusion include pain in the hip(s) or leg(s) during walking or at rest or discoloration or coolness of the leg. aneurysm rupture may be asymptomatic, but usually presents as: pain; numbness; weakness in the legs; any back, chest, abdominal or groin pain; dizziness; fainting; rapid heartbeat or sudden weakness. physicians should refer patients to the patient guide regarding risks occurring during or after implantation of the device. procedure-related risks include cardiac, pulmonary, neurologic, bowel and bleeding complications. device-related risks include occlusion, endoleak, aneurysm enlargement, fracture, potential for reintervention and open surgical conversion, rupture, and death (see section 5.1, observed adverse events and section 5.2, potential adverse events). the physician should complete the patient i.d. card and give it to the patient so that he/she can carry it with him/her at all times. the patient should refer to the card anytime he/she visits additional health practitioners, particularly for any additional <b style='color:red;'>diagnostic</b> procedures (e.g., mri). 12 imaging guidelines and postoperative follow-up 12.1 general ¿ all patients should be advised that endovascular treatment requires lifelong, regular follow-up to assess their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the endovascular graft) should receive additional follow-up. ¿ patients should be counseled on the importance of adhering to the follow-up schedule, both during the first year and at yearly intervals thereafter. patients should be told that regular and consistent follow-up is a critical part of ensuring the ongoing safety and effectiveness of endovascular treatment of aaas. ¿ physicians should evaluate patients on an individual basis and prescribe follow-up relative to the needs and circumstances of each individual patient. the minimum requirement for patient follow-up (described in the instructions for use for the zenith aaa device that was used) should be maintained even in the absence of clinical symptoms (e.g., pain, numbness, weakness). patients with specific clinical findings (e.g., pain, numbness, weakness). patients with specific clinical findings (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the stent graft) should receive follow-up at more frequent intervals. ¿ the combination of contrast and non-contrast ct imaging provides information on aneurysm diameter change, endoleak, patency, tortuosity, progressive disease, fixation length and other morphological changes. ¿ duplex ultrasound imaging may provide information on aneurysm diameter change, endoleak, patency, tortuosity, and progressive disease. in this circumstance, a non-contrast ct should be performed to use in conjunction with the ultrasound. ultrasound may be a less reliable and sensitive <b style='color:red;'>diagnostic</b> method compared to ct. based on the information provided, no product returned, and the results of the investigation a definitive root cause for this event could not be established. thrombus/occlusion is a known inherent risk of using the device per the ifu. the appropriate personnel have been notified. cook will continue to monitor for similar complaints. per the risk assessment no further action is required. this report is required by the fda under 21 cfr part 803 and is based on unconfirmed information submitted by others. neither the submission of this report nor any statement contained herein is intended to be an admission that any cook device is defective or malfunctioned, that a death or serious injury occurred, nor that any cook device caused, contributed to, or is likely to cause or contribute to a death or serious injury if a malfunction occurred.</p><hr><h3 id="ALG-DIAG-033">Result ALG-DIAG-033</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20150801     <b>Report ID</b>:1820334-2023-01379     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, endovascular graft, aortic aneurysm treatment</p><p><b>Device Model Number</b>:n/a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:obstruction of flow</p><p><b>Patient Problems</b>:obstruction/occlusion</p><p><b>Event Main Comments</b>:no additional information regarding patient and/or event details has been received since the previous medwatch report was sent..reference: sobocinski, j., briffa, f., holt, p. j., martin gonzalez, t., spear, r., azzaoui, r., maurel, b., & haulon, s. (2015). evaluation of the zenith low-profile abdominal aortic aneurysm stent graft. journal of vascular surgery, 62(4), 841¿847. https://doi.org/10.1016/j.jvs.2015.04.452. the current study enrolled all patients treated for elective evar by the sp zenith flex stent graft (cook medical, bloomington, ind) between march 2010 and november 2011 and patients treated for elective evar by the zenith lp stent graft (cook medical) between november 2011 and march 2013. all patients had a follow-up >18 months. preoperative computed tomography angiograms were analyzed on a dedicated three-dimensional workstation. all data were prospectively collected in an electronic database and retrospectively analyzed. a comparative study was conducted. methods: all patients treated for elective infrarenal aortic or common iliac aneurysms using evar at our institution between march 2010 and april 2013 were included in this retrospective study. all custom-made devices, including fenestrated or branched aortic stent grafts, were excluded. the medical records and images from a prospectively collected database were analyzed retrospectively. all patients gave their informed consent to be included in the present study, which was approved by our local ethics committee. two groups of patients were identified: the sp group included all patients treated between march 2010 and november 2011 with a combination of sp (18f to 22f) aaa stent grafts comprising a zenith flex (cook medical, bloomington, in) bifurcated main body graft (tffb) and iliac legs (tfle). the lp group included all patients treated between november 2011 and april 2013 with a combination of lp (16f) aaa stent graft comprising a zenith lp (cook medical) main bifurcated body (zalb) and spiral-z iliac legs (zsle). these devices are currently available in europe but not in the united states. all computed tomography angiograms were analyzed on a dedicated imaging workstation by two endovascular therapists (j.s., f.b.) trained in planning and sizing of standard and complex evar cases. we evaluated the computed tomography angiographies (ctas) according to ghatwary et al. a centerline of flow reconstruction using a semiautomated centerline <b style='color:red;'>algorithm</b> was generated to assess aortic and iliac morphologies. the following anatomical criteria were collected as described by the society for vascular surgery reporting standards aortic/iliac diameters and lengths at the level of the proximal and the distal sealing zones, maximum aortic diameter of the aneurysm and diameter of the aortoiliac bifurcation, tortuosity index of the iliac axis by applying a ratio of the distance depicted using the centerline of flow between the aortoiliac bifurcation and the iliofemoral junction to the distance of a straight-line between those two points (modified method recently described by kristmundsson et al). and presence of long (>1 cm) circumferential calcification with significant stenosis >50% of the iliac artery. calcification and stenosis as defined previously were defined as ¿hostile¿ arteries. the quality of the proximal and distal sealing zones related to the presence of arterial wall thrombus or calcifications, or both, were also assessed. for each group of patients, the preoperative aortoiliac anatomy was assessed in accordance with the ifu criteria for evar, based on european guidelines. patients¿ characteristics and surgical data were collected (tables i and ii). postoperative events, including complications and subsequent reinterventions, during follow-up were collected. the freedom from late reintervention and patient overall survival curves at 1 and 2 years were calculated for each group according to the kaplan-meier method; a log-rank test was applied to compare both cohorts. at the time of this study, cta was routinely performed before hospital discharge. patients with poor renal function (postoperative estimated glomerular filtration rate clearance of <45 ml/min/1.73 m2) had a contrast-free ct and a contrast-enhanced ultrasound examination. post discharge follow-up included an ultrasound examination at 6 months and cta at 12 months. both examinations were repeated annually. a maximal aortic diameter enlargement or shrinkage >5 mm was considered significant. statistics: statistical analysis was performed using software and graphs were drawn with software. categoric and continuous variables were collected for all patients in the study. continuous variables are expressed as median and interquartile ranges (iqrs) or mean and standard error of the mean, and categoric variables as percentage. the fisher exact x 2 tests were used to study significant differences between the group sp and group lp patients for categoric variables. a p value of<.05 was considered to determine significant differences. kaplan-meier survival curves are presented and compared using log-rank tests for testing significant differences between survival curves. a predictive model was developed to demonstrate any correlation between preoperative characteristics with a composite outcome of death less than or equal to 24 months, reintervention or endoleak, and other defined complications. a binary variable representing this composite outcome measure was modeled. inclusion of variables in the model with p less than or equal to 0.2 were based on the fisher exact test for categoric variables and univariate logistic regressions for continuous variables. a multivariate logistic regression model with backward selection was fitted. results: the study included 208 patients, with 107 patients in the sp group and 101 in the lp group. preoperative characteristics were comparable (table i). preoperative cta analysis found no differences in aortic morphology. significant differences were found when iliac morphology was compared, with patients in the lp group having more challenging iliac anatomies compared with the sp patients. the diameter of the external iliac arteries was significantly different (table iii). significant differences were quantified when comparing the proportion of patients with minimal external iliac diameters of both external iliac arteries <7 mm (6.9% in group sp vs 22.2% in group lp; p=.0023). significant differences were demonstrated between the groups in the proportion of patients with an iliac tortuosity index ratio >1.5 (7 in group sp vs 22 in group lp; p = .002), or bilateral significant iliac angulation of external iliac arteries (16 in group sp vs 33 in group lp; p = .003). the median iliac tortuosity index ratio in both cohorts was similar (p = .173 for both; p = .332 for the left side and p = .341 for the right side); in the sp group, this was 1.3 (iqr, 1.2-1.4; mean, 1.35 plus/minus 0.19) for the left and 1.3 (iqr, 1.2-1.4; mean, 1.34 plus/minus 0.19) for the right side (p = .611), and in the lp group was 1.4 (iqr, 1.2-1.5; mean, 1.38 plus/minus 0.19) for the left and 1.3 (iqr, 1.2-1.5; mean, 1.36 plus/minus 0.19) for the right side (p = .613). technical success rate was similar in both groups (97% in group sp vs 99% in group lp; p = .622). respectively, 30% and 31% of patients in the sp and lp groups (p= .612) underwent full percutaneous procedure. no differences in access-related postoperative complications were found (4 patients in the sp group and 0 in the lp group; p = .122). the number of supplementary procedures performed during the initial intervention was higher in the sp group than in the lp group, but the difference was not statistically significant (p ¼ .205; table iv). none were planned preoperatively and were all due to intraoperative findings. the median follow-up was 45 (iqr, 39-55) months for the sp group and 24 (iqr, 19-29) months for the lp group (p < .0001). the postoperative course was similar in both groups. no 30-day deaths were recorded in either group. freedom from reintervention (fig 1) and overall patient survival (fig 2) were similar at 1 and 2 years (log-rank test p= .183 and p= .86, respectively). the 2-year rate for freedom from limb occlusion was similar in both groups, 92% in sp and 95% in lp (p=.293). no stent fractures and no stent graft migrations were reported during the study period. late reinterventions are reported table v. both groups had a similar number of endoleaks during the follow-up (table vi). no aaa ruptures happened during the study period. one patient in each group required an aortic stent graft explantation during follow-up; the patient in the sp group underwent explantation 2.5 years after the index procedure for a persistent proximal type i endoleak, and the stent graft was removed in a lp group patient due to stent graft thrombosis. in a multivariate logistic regression model, the main predictor of postoperative events (composite criteria) was a left external iliac artery diameter <7 mm with an odds ratio of 1.753 (95% confidence interval [ci], 1.314- 2.338; p= .0001). patients with a bilateral iliac diameter <7 mm had a point estimate of 4.854 (95% ci, 1.484-15.973; p = .009; table vii). the focus of this report is the patient who required late postoperative intervention (greater than 30 days) due to a graft thrombosis in the low profile zsle iliac leg graft. the graft was explanted during the reintervention. additional reports originating from this journal article will be submitted under the manufacturer reference numbers: 410763, 410767, 410770, 410771.</p><p><b>Event Manufacturer Comments</b>:blank fields on this form indicate the information is unknown, unavailable, or unchanged. investigation-evaluation: a retrospective study was completed for patients who were treated by elective endovascular aortic repair (evar) using the zenith flex devices (march 2010 and november 2011) and zenith low profile devices (november 2011 and march 2013). the results were published in the journal of vascular surgery article ¿evaluation of the zenith low-profile abdominal aortic aneurysm stent graft.¿ the focus of this report is the patient who required an explant of the standard profile (zsle) iliac leg graft(s). this event is captured in the article as a late postoperative reinterventions (greater than 30 days post operative). reference: sobocinski, j., briffa, f., holt, p. j., martin gonzalez, t., spear, r., azzaoui, r., maurel, b., & haulon, s. (2015). evaluation of the zenith low-profile abdominal aortic aneurysm stent graft. journal of vascular surgery, 62(4), 841¿847. https://doi.org/10.1016/j.jvs.2015.04.452 reviews of documentation including the complaint history, drawing, quality control, specifications, manufacturing instructions (mi), and instructions for use (ifu) were conducted during the investigation. the complaint device was not returned; therefore, no physical examinations could be performed. no medical imaging was provided for review. additionally, a document-based investigation evaluation was performed. a review of the device master record (dmr) concluded that sufficient inspection activities are in place to identify this failure mode prior to distribution. a review of the device history record (dhr) was unable to be completed due to a lack of lot information. based on the available information, cook has concluded that the device was manufactured to specification and that there is no evidence suggesting nonconforming product exists either in house or in field. cook also reviewed product labeling. the ifu packaged with the device contains the following in relation to the reported failure mode ¿4 warnings and precautions: 4.1 general: ¿ additional endovascular interventions or conversion to standard open surgical repair following initial endovascular repair should be considered for patients experiencing enlarging aneurysms, unacceptable decrease in fixation length (vessel and component overlap) and/or endoleak. an increase in aneurysm size and/or persistent endoleak or migration may lead to aneurysm rupture. ¿ patients experiencing reduced blood flow through the graft limb and/or leaks may be required to undergo secondary interventions or surgical procedures. 4.2 patient selection, treatment and follow-up ¿ zenith spiral-z iliac artery distal fixation site greater than 10 mm in length and 7.5-20 mm in diameter (measured outer wall to outer wall) is required. these sizing measurements are critical to the performance of the endovascular repair. ¿ adequate iliac or femoral access is required to introduce the device into the vasculature. access vessel diameter (measured inner wall to inner wall) and morphology (minimal tortuosity, occlusive disease and/or calcification) should be compatible with vascular access techniques and delivery systems of a 14 french to 16 french vascular introducer sheath. vessels that are significantly calcified, occlusive, tortuous, or thrombus-lined may preclude placement of the endovascular graft and/or may increase the risk of embolization. a vascular conduit technique may be necessary to achieve success in some patients. ¿ pre-existing regions of stenosis/narrowing (less than approximately 20 mm id in the aorta or 7 to 8 mm id in the iliacs) have been shown to increase the risk of a thromboembolic event (e.g., graft limb occlusion). the potential for this increased risk in these patients may preclude placement of an endovascular graft. dilatation of these regions with a noncompliant balloon and/or stent placement may be necessary to help assure maintained graft patency and to reduce the risk of a thromboembolic event. additionally, the completion angiogram (with stiff wire guides removed) should be reviewed carefully to determine if further treatment in these regions is necessary (e.g., adjunctive ballooning or stenting). failure to remove the stiff wire guide prior to the angiogram could mask any limb kinking or narrowing that might occur when the wire guide is removed. ¿ follow-up imaging should be carefully reviewed for narrowing within the graft leg. patients with a graft leg lumen of less than approximately 5 mm id may be at increased risk of a thromboembolic event (e.g., graft limb occlusion). reintervention (e.g., noncompliant ballooning or stenting in these regions) should be considered to help assure maintained graft patency and to reduce the risk of a thromboembolic event. ¿ patients with poor outflow or a hypercoagulable state (e.g., cancer) may be at an increased risk of a thromboembolic event. ¿ successfully patient selection requires specific imaging and accurate measurements; please see section 4.3, pre-procedure measurement techniques and imaging. 4.3 pre-procedure measurement techniques and imaging ¿ clinical experience indicates that contrast-enhanced spiral computed tomographic angiography (cta) with 3-d reconstruction is the strongly recommended imaging modality to accurately assess patient anatomy prior to treatment with the zenith spiral-z aaa iliac leg. if contrast-enhanced spiral cta with 3-d reconstruction is not available, the patient should be referred to a facility with these capabilities. lengths ¿ all patients should be advised that endovascular treatment requires life-long, regular follow-up to assess their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging aneurysm or changes in the structure or position of the endovascular graft) should receive enhanced follow-up. specific follow-up guidelines are described in section 12, imaging guidelines and postoperative follow-up. ¿ after endovascular graft placement, patients should be regularly monitored for perigraft flow, aneurysm growth or changes in the structure or position of the endovascular graft. at a minimum, annual imaging is required, including: 1) abdominal radiographs to examine device integrity (separation between components or stent fracture) and 2) contrast and non-contrast ct to examine aneurysm changes, perigraft flow, patency, tortuosity, and progressive disease. if renal complications or other factors preclude the use of image contrast media, abdominal radiographs and duplex ultrasound may provide similar information. 4.5 implant procedure: ¿ do not continue advancing any portion of the delivery system if resistance is felt during advancement of the wire guide or delivery system. stop and assess the cause of resistance; vessel, catheter or graft damage may occur. exercise particular care in areas of stenosis, intravascular thrombosis, or in calcified or tortuous vessels. ¿ inaccurate placement and/or incomplete sealing of the zenith spiral-z aaa iliac leg within the vessel may result in increased risk of endoleak, migration or inadvertent occlusion of the internal iliac arteries. ¿ fluoroscopy should be used during introduction and deployment to confirm proper operation of the delivery system components, proper placement of the graft, and desired procedural outcome. ¿ excessive overlap 10 mm above the main body bifurcation may increase the risk of limb thrombosis. 5.2 potential adverse events: ¿ claudication (e.g., buttock, lower limb). ¿ endoprosthesis: improper component placement; incomplete component deployment; component migration; component separation from another graft component; suture break; occlusion; infection; stent fracture; graft material wear; dilatation; erosion; puncture; perigraft flow; and corrosion. ¿ graft or native vessel occlusion. ¿ surgical conversion to open repair. 7.1 individualization of treatment: additional considerations for patient selection include, but are not limited to: ¿ patient¿s age and life expectancy. ¿ co-morbidities (e.g., cardiac, pulmonary, or renal insufficiency prior to surgery, morbid obesity). ¿ patient¿s suitability for open surgical repair. ¿ patient¿s anatomical suitability for endovascular repair. ¿ patient¿s ability to tolerate general, regional, or local anesthesia. ¿ iliofemoral access vessel size and morphology (minimal thrombus, calcification and/or tortuosity) should be compatible with vascular access techniques and accessories of the delivery profile of a 14 french to 16 french vascular introducer sheath. ¿ freedom from significant femoral/iliac artery occlusive disease that would impede flow through the endovascular graft. 8 patient counseling information: ¿ all patients should be advised that endovascular treatment requires life-long, regular follow-up to assess their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the endovascular graft) should receive enhanced follow-up. specific follow-up guidelines are described in section 12, imaging guidelines and postoperative follow-up. ¿ patients should be counseled on the importance of adhering to the follow-up schedule, both during the first year and at yearly intervals thereafter. patients should be told that regular and consistent follow-up is a critical part of ensuring the ongoing safety and effectiveness of endovascular treatment of aaas. at a minimum, annual imaging and adherence to routine postoperative follow-up requirements is required and should be considered a life-long commitment to the patient¿s health and well-being. ¿ physicians must advise all patients that it is important to seek prompt medical attention if they experience signs of limb occlusion, aneurysm enlargement or rupture. signs of graft limb occlusion include pain in the hip(s) or leg(s) during walking or at rest or discoloration or coolness of the leg. aneurysm rupture may be asymptomatic, but usually presents as: pain; numbness; weakness in the legs; any back, chest, abdominal or groin pain; dizziness; fainting; rapid heartbeat or sudden weakness. physicians should refer patients to the patient guide regarding risks occurring during or after implantation of the device. procedure-related risks include cardiac, pulmonary, neurologic, bowel and bleeding complications. device-related risks include occlusion, endoleak, aneurysm enlargement, fracture, potential for reintervention and open surgical conversion, rupture, and death (see section 5.1, observed adverse events and section 5.2, potential adverse events). the physician should complete the patient i.d. card and give it to the patient so that he/she can carry it with him/her at all times. the patient should refer to the card anytime he/she visits additional health practitioners, particularly for any additional <b style='color:red;'>diagnostic</b> procedures (e.g., mri). 12 imaging guidelines and postoperative follow-up: 12.1 general: ¿ all patients should be advised that endovascular treatment requires lifelong, regular follow-up to assess their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the endovascular graft) should receive additional follow-up. ¿ patients should be counseled on the importance of adhering to the follow-up schedule, both during the first year and at yearly intervals thereafter. patients should be told that regular and consistent follow-up is a critical part of ensuring the ongoing safety and effectiveness of endovascular treatment of aaas. ¿ physicians should evaluate patients on an individual basis and prescribe follow-up relative to the needs and circumstances of each individual patient. the minimum requirement for patient follow-up (described in the instructions for use for the zenith aaa device that was used) should be maintained even in the absence of clinical symptoms (e.g., pain, numbness, weakness). patients with specific clinical findings (e.g., pain, numbness, weakness). patients with specific clinical findings (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the stent graft) should receive follow-up at more frequent intervals. ¿ the combination of contrast and non-contrast ct imaging provides information on aneurysm diameter change, endoleak, patency, tortuosity, progressive disease, fixation length and other morphological changes. ¿ duplex ultrasound imaging may provide information on aneurysm diameter change, endoleak, patency, tortuosity, and progressive disease. in this circumstance, a non-contrast ct should be performed to use in conjunction with the ultrasound. ultrasound may be a less reliable and sensitive <b style='color:red;'>diagnostic</b> method compared to ct. based on the information provided, no product returned, and the results of the investigation a definitive root cause for this event could not be established. thrombus/occlusion is a known inherent risk of using the device per the ifu. the appropriate personnel have been notified. cook will continue to monitor for similar complaints. per the risk assessment no further action is required. this report is required by the fda under 21 cfr part 803 and is based on unconfirmed information submitted by others. neither the submission of this report nor any statement contained herein is intended to be an admission that any cook device is defective or malfunctioned, that a death or serious injury occurred, nor that any cook device caused, contributed to, or is likely to cause or contribute to a death or serious injury if a malfunction occurred..this report includes information known at this time. a follow-up report will be submitted should additional relevant information become available. this report is required by the fda under 21 cfr part 803 and is based on unconfirmed information submitted by others. neither the submission of this report nor any statement contained herein is intended to be an admission that any cook device is defective or malfunctioned or that a death or serious injury occurred; nor is it admission that any cook device caused, contributed to, or is likely to cause or contribute to a death or serious injury if a malfunction occurred.</p><hr><h3 id="ALG-DIAG-034">Result ALG-DIAG-034</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20150801     <b>Report ID</b>:1820334-2023-01380     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, endovascular graft, aortic aneurysm treatment</p><p><b>Device Model Number</b>:n/a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:fluid/blood leak</p><p><b>Patient Problems</b>:endoleaks</p><p><b>Event Main Comments</b>:no additional information regarding patient and/or event details has been received since the previous medwatch report was sent..reference: (b)(6). the current study enrolled all patients treated for elective evar by the sp zenith flex stent graft (cook medical, bloomington, ind) between (b)(6) 2010 and (b)(6) 2011 and patients treated for elective evar by the zenith lp stent graft (cook medical) between (b)(6) 2011 and (b)(6) 2013. all patients had a follow-up >18 months. preoperative computed tomography angiograms were analyzed on a dedicated three-dimensional workstation. all data were prospectively collected in an electronic database and retrospectively analyzed. a comparative study was conducted. methods: all patients treated for elective infrarenal aortic or common iliac aneurysms using evar at our institution between (b)(6) 2010 and (b)(6) 2013 were included in this retrospective study. all custom-made devices, including fenestrated or branched aortic stent grafts, were excluded. the medical records and images from a prospectively collected database were analyzed retrospectively. all patients gave their informed consent to be included in the present study, which was approved by our local ethics committee. two groups of patients were identified: the sp group included all patients treated between (b)(6) 2010 and (b)(6) 2011 with a combination of sp (18f to 22f) aaa stent grafts comprising a zenith flex (cook medical, bloomington, in) bifurcated main body graft (tffb) and iliac legs (tfle). the lp group included all patients treated between (b)(6) 2011 and (b)(6) 2013 with a combination of lp (16f) aaa stent graft comprising a zenith lp (cook medical) main bifurcated body (zalb) and spiral-z iliac legs (zsle). these devices are currently available in europe but not in the united states. all computed tomography angiograms were analyzed on a dedicated imaging workstation by two endovascular therapists (j.s., f.b.) trained in planning and sizing of standard and complex evar cases. we evaluated the computed tomography angiographies (ctas) according to ghatwary et al. a centerline of flow reconstruction using a semiautomated centerline <b style='color:red;'>algorithm</b> was generated to assess aortic and iliac morphologies. the following anatomical criteria were collected as described by the society for vascular surgery reporting standards aortic/iliac diameters and lengths at the level of the proximal and the distal sealing zones, maximum aortic diameter of the aneurysm and diameter of the aortoiliac bifurcation, tortuosity index of the iliac axis by applying a ratio of the distance depicted using the centerline of flow between the aortoiliac bifurcation and the iliofemoral junction to the distance of a straight-line between those two points (modified method recently described by kristmundsson et al). and presence of long (>1 cm) circumferential calcification with significant stenosis >50% of the iliac artery. calcification and stenosis as defined previously were defined as ¿hostile¿ arteries. the quality of the proximal and distal sealing zones related to the presence of arterial wall thrombus or calcifications, or both, were also assessed. for each group of patients, the preoperative aortoiliac anatomy was assessed in accordance with the ifu criteria for evar, based on european guidelines. patients¿ characteristics and surgical data were collected (tables i and ii). postoperative events, including complications and subsequent reinterventions, during follow-up were collected. the freedom from late reintervention and patient overall survival curves at 1 and 2 years were calculated for each group according to the kaplan-meier method; a log-rank test was applied to compare both cohorts. at the time of this study, cta was routinely performed before hospital discharge. patients with poor renal function (postoperative estimated glomerular filtration rate clearance of <45 ml/min/1.73 m2) had a contrast-free ct and a contrast-enhanced ultrasound examination. post discharge follow-up included an ultrasound examination at 6 months and cta at 12 months. both examinations were repeated annually. a maximal aortic diameter enlargement or shrinkage >5 mm was considered significant. statistics: statistical analysis was performed using software and graphs were drawn with software. categoric and continuous variables were collected for all patients in the study. continuous variables are expressed as median and interquartile ranges (iqrs) or mean and standard error of the mean, and categoric variables as percentage. the fisher exact x 2 tests were used to study significant differences between the group sp and group lp patients for categoric variables. a p value of<.05 was considered to determine significant differences. kaplan-meier survival curves are presented and compared using log-rank tests for testing significant differences between survival curves. a predictive model was developed to demonstrate any correlation between preoperative characteristics with a composite outcome of death less than or equal to 24 months, reintervention or endoleak, and other defined complications. a binary variable representing this composite outcome measure was modeled. inclusion of variables in the model with p less than or equal to 0.2 were based on the fisher exact test for categoric variables and univariate logistic regressions for continuous variables. a multivariate logistic regression model with backward selection was fitted. results: the study included 208 patients, with 107 patients in the sp group and 101 in the lp group. preoperative characteristics were comparable (table i). preoperative cta analysis found no differences in aortic morphology. significant differences were found when iliac morphology was compared, with patients in the lp group having more challenging iliac anatomies compared with the sp patients. the diameter of the external iliac arteries was significantly different (table iii). significant differences were quantified when comparing the proportion of patients with minimal external iliac diameters of both external iliac arteries <7 mm (6.9% in group sp vs 22.2% in group lp; p=.0023). significant differences were demonstrated between the groups in the proportion of patients with an iliac tortuosity index ratio >1.5 (7 in group sp vs 22 in group lp; p = .002), or bilateral significant iliac angulation of external iliac arteries (16 in group sp vs 33 in group lp; p = .003). the median iliac tortuosity index ratio in both cohorts was similar (p = .173 for both; p = .332 for the left side and p = .341 for the right side); in the sp group, this was 1.3 (iqr, 1.2-1.4; mean, 1.35 plus/minus 0.19) for the left and 1.3 (iqr, 1.2-1.4; mean, 1.34 plus/minus 0.19) for the right side (p = .611), and in the lp group was 1.4 (iqr, 1.2-1.5; mean, 1.38 plus/minus 0.19) for the left and 1.3 (iqr, 1.2-1.5; mean, 1.36 plus/minus 0.19) for the right side (p = .613). technical success rate was similar in both groups (97% in group sp vs 99% in group lp; p = .622). respectively, 30% and 31% of patients in the sp and lp groups (p= .612) underwent full percutaneous procedure. no differences in access-related postoperative complications were found (4 patients in the sp group and 0 in the lp group; p = .122). the number of supplementary procedures performed during the initial intervention was higher in the sp group than in the lp group, but the difference was not statistically significant (p ¼ .205; table iv). none were planned preoperatively and were all due to intraoperative findings. the median follow-up was 45 (iqr, 39-55) months for the sp group and 24 (iqr, 19-29) months for the lp group (p < .0001). the postoperative course was similar in both groups. no 30-day deaths were recorded in either group. freedom from reintervention (fig 1) and overall patient survival (fig 2) were similar at 1 and 2 years (log-rank test p= .183 and p= .86, respectively). the 2-year rate for freedom from limb occlusion was similar in both groups, 92% in sp and 95% in lp (p=.293). no stent fractures and no stent graft migrations were reported during the study period. late reinterventions are reported table v. both groups had a similar number of endoleaks during the follow-up (table vi). no aaa ruptures happened during the study period. one patient in each group required an aortic stent graft explantation during follow-up; the patient in the sp group underwent explantation 2.5 years after the index procedure for a persistent proximal type i endoleak, and the stent graft was removed in a lp group patient due to stent graft thrombosis. in a multivariate logistic regression model, the main predictor of postoperative events (composite criteria) was a left external iliac artery diameter <7 mm with an odds ratio of 1.753 (95% confidence interval [ci], 1.314- 2.338; p= .0001). patients with a bilateral iliac diameter <7 mm had a point estimate of 4.854 (95% ci, 1.484-15.973; p = .009; table vii). the focus of this report is the patient who was treated with a cook standard profile device (tffb) that experienced a type 1a endoleak and required a late postoperative reintervention (more than 30 days). additional reports originating from this journal article will be submitted under the manufacturer reference numbers: (b)(4).</p><p><b>Event Manufacturer Comments</b>:blank fields on this form indicate the information is unknown or unavailable. this report includes information known at this time. a follow-up report will be submitted should additional relevant information become available. this report is required by the fda under 21 cfr part 803 and is based on unconfirmed information submitted by others. neither the submission of this report nor any statement contained herein is intended to be an admission that any cook device is defective or malfunctioned or that a death or serious injury occurred; nor is it admission that any cook device caused, contributed to, or is likely to cause or contribute to a death or serious injury if a malfunction occurred..investigation / evaluation: on 02oct2023, cook was informed of a published article written by sobocinski et al. the article is entitled, ¿evaluation of the zenith low profile abdominal aortic aneurysm stent graft,¿ and was published in august 2015. the current study enrolled all patients treated for elective evar by the sp zenith flex stent graft (cook medical, bloomington, ind) between march 2010 and november 2011 and patients treated for elective evar by the zenith lp stent graft (cook medical) between november 2011 and march 2013. all patients had a follow-up >18 months. preoperative computed tomography angiograms were analyzed on a dedicated three-dimensional workstation. all data were prospectively collected in an electronic database and retrospectively analyzed. a comparative study was conducted. summarized in table v on page 845 in the article. the focus of this investigation was the patient that was treated with a standard profile device that experienced a type 1a endoleak and required a late postoperative reintervention (more than 30 days). it was determined with the dates given that the device was likely a tffb-zt device. reviews of the documentation, including the complaint history, drawing, instructions for use (ifu), manufacturing instructions, quality control procedures and specifications of the device, were conducted during the investigation. the complaint device was not returned for evaluation; therefore, a physical examination could not be conducted. medical imaging was not provided for review. however, a document-based investigation evaluation was performed. a review of the device master record (dmr) concluded that appropriate inspections are in place relative to the reported device failure. a review of the device history record (dhr) could not be completed, due to the lack of lot information from the facility. cook was also able to review product labeling. the ifu t_zaaaf_rev5 was reviewed for this complaint. the ifu includes the following, warnings, precautions, and instructions for proper placement of the device. 4 warnings and precautions: 4.1 general: additional endovascular interventions or conversion to standard open surgical repair following initial endovascular repair should be considered for patients experiencing an enlarging aneurysm, unacceptable decrease in fixation length (vessel and component overlap) and/or endoleak. an increase in aneurysm size and/or persistent endoleak or migration may lead to aneurysm rupture. patients experiencing reduced blood flow through the graft limb and/or leaks may be required to undergo secondary interventions or surgical procedures. 4.2 patient selection, treatment and follow-up: key anatomical elements that may affect successful exclusion of the aneurysm include sever proximal neck angulation (>60 degrees for infrarenal neck to axis of aaa or >45 degrees for suprarenal neck relative to the immediate infrarenal neck); short proximal aortic neck (<15 mm); an inverted funnel shape (greater than 10% increase in diameter over 15 mm of proximal aortic neck length); and circumferential thrombus and/or calcification at the arterial implantation sites, specifically the proximal aortic neck and distal iliac artery interface. in the presence of anatomical limitations, a longer neck may be required to obtain adequate sealing and fixation. irregular calcification and/or plaque may compromise the attachment and sealing at the fixation sites. necks exhibiting these key anatomical elements may be more conducive to graft migration or endoleak. adequate iliac or femoral access is required to introduce the device into the vasculature. access vessel diameter (measured inner wall to inner wall) and morphology (minimal tortuosity, occlusive disease and/or calcification) should be compatible with vascular access techniques and delivery systems of a 16 french to 22 french vascular introducer sheaths. vessels that are significantly calcified, occlusive, tortuous, or thrombus-lined may preclude placement of the endovascular graft and/or may increase the risk of embolization. a vascular conduit technique may be necessary to achieve success in some patients. 4.3 pre-procedure measurement techniques and imaging lengths. the long-term performance of endovascular grafts has not yet been established. all patients should be advised that endovascular treatment requires life-long, regular follow-up to access their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging aneurysm or changes in the structure or position of the endovascular graft) should receive enhanced follow-up. specific follow-up guidelines are described in section 12, imaging guidelines and postoperative follow-up. after endovascular graft placement, patients should be regularly monitored for perigraft lfow, aneurysm growth or changes in the structure or position of the endovascular graft. at a minimum, annual imaging is required, including: 1) abdominal radiographs to examine device integrity (separation between components, stent fracture or barb separation) and 2) contrast and non-contrast ct to examine aneurysm changes, perigraft flow, patency, tortuosity, and progressive disease. if renal complications or other factors preclude the use of image contrast media, abdominal radiographs and duplex ultrasound may provide similar information. 4.4 device selection: strict adherence to the zenith flex aaa endovascular graft ifu sizing guide is strongly recommended when selecting the appropriate device size (tables 10.5.1 through 10.5.2). appropriate device oversizing has been incorporated into the ifu sizing guide. sizing outside of this range can result in endoleak, fracture, migration, device folding or compression. 4.5 implant procedure: do not bend or kink the delivery system. doing so may cause damage to the delivery system and the zenith flex aaa endovascular graft. do not continue advancing any portion of the delivery system if resistance is felt during advancement of the wire guide or delivery system. stop and assess the cause of resistance; vessel, catheter or graft damage may occur. exercise particular care i areas of stenosis, intravascular thrombosis or in calcified or tortuous vessels. inaccurate placement and/or incomplete sealing of the zenith flex aaa endovascular graft within the vessel may result in increased risk of endoleak, migration or inadvertent occlusion of the renal or internal iliac arteries. renal artery patency must be maintained of the renal or internal iliac arteries. renal artery patency must be maintained to prevent/reduce the risk of renal failure and subsequent complications. inaccurate fixation of the zenith flex aaa endovascular graft may result in increased risk of migration of the stent graft. incorrect deployment or migration of the endoprosthesis may require surgical intervention. 5.2 potential adverse events: aneurysm enlargement, aneurysm rupture and death, claudication (e.g., buttock, lower limb), endoleak. endoprosthesis: improper component placement; incomplete component deployment; component migration; suture break; occlusion; infection; stent fracture; graft material wear; dilatation; erosion; puncture; perigraft flow; barb separation and corrosion surgical conversion to open repair. 7.1 individualization of treatment: additional considerations for patient selection include but are not limited to: patient¿s age and life expectancy. co-morbidities (e.g., cardiac, pulmonary, or renal insufficiency prior to surgery, morbid obesity). patient¿s suitability for open surgical repair. patient¿s anatomical suitability for endovascular repair. ability to tolerate general, regional, or local anesthesia. iliofemoral access vessel size and morphology (minimal thrombus, calcium and/or tortuosity) should be compatible with vascular access techniques and accessories of the delivery system profile of a 16 french to 22 french vascular introducer sheath. iliac artery distal fixation site greater than 10 mm in length and 7.5 to 20 mm in diameter (measured outer wall to outer wall). freedom from significant femoral/iliac artery occlusive disease that would impede flow through the endovascular graft. 8 patient counseling information: the long-term performance of endovascular grafts has not yet been established. all patients should be advised that endovascular treatment requires lifelong, regular follow-up to assess their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the endovascular graft) should receive enhanced follow-up. specific follow-up guidelines are described in section 12, imaging guidelines and postoperative follow-up. patients should be counseled on the importance of adhering to the follow-up schedule, both during the first year and at yearly intervals thereafter. patients should be told that regular and consistent follow-up is a critical part of ensuring the ongoing safety and effectiveness of endovascular treatment of aaas. at a minimum, annual imaging and adherence to routine postoperative follow-up requirements are required and should be considered a lifelong commitment to the patient¿s health and well-being. physicians must advise each patient that it is important to seek prompt medical attention if they experience signs of limb occlusion, aneurysm enlargement or rupture. signs of graft limb occlusion include pain in the hip(s) or leg(s) during walking or at rest or discoloration or coolness of the leg. aneurysm rupture may be asymptomatic, but usually presents as: pain; numbness; weakness in the legs; any back, chest, abdominal or groin pain; dizziness; fainting; rapid heartbeat or sudden weakness. physicians should refer patients to the patient guide regarding risks occurring during or after implantation of the device. procedure-related risks include cardiac, pulmonary, neurologic, bowel and bleeding complications. device-related risks include occlusion, endoleak, aneurysm enlargement, fracture, potential for reintervention and open surgical conversion, rupture and death (see section 5.1, observed adverse events and section 5.2 potential adverse events). the physician should complete the patient i.d. card and give it to the patient so that he/she can carry it with him/her at all times. the patient should refer to the card anytime he/she visits additional health practitioners, particularly for any additional <b style='color:red;'>diagnostic</b> procedures (e.g., mri). 12 imaging guidelines and postoperative follow-up: 12.1 general: the long-term performance of endovascular grafts has not yet been established. all patients should be advised that endovascular treatment requires lifelong, regular follow-up to assess their health and performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the endovascular graft) should receive additional follow-up. patients should be counseled on the importance of adhering to the follow-up. patients should be counseled on the importance of adhering to the follow-up. patients should be counseled on the importance of adhering to the follow-up schedule, both during the first year and at yearly intervals thereafter. patients should be told that regular and consistent follow-up is a critical part of ensuring the ongoing safety and effectiveness of endovascular treatment aaas. physicians should evaluate patients on an individual basis and prescribe their follow-up relative to the needs and circumstances of each individual patient. the recommended imaging schedule is presented in table 12.1.1. this schedule was used in the pivotal trial and is recommended even in the absence of clinical symptoms (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the stent graft) should receive follow-up at more frequent intervals. the combination of contrast and non-contrast ct imaging provides information on aneurysm diameter change, endoleak, patency, tortuosity, progressive disease, fixation length and other morphological changes. duplex ultrasound imaging may provide information on aneurysm diameter change, endoleak, patency, tortuosity, and progressive disease. in this circumstance, a non-contrast ct should be performed to use in conjunction with the ultrasound. ultrasound may be a less reliable and sensitive <b style='color:red;'>diagnostic</b> method compared to ct. after review of the ifu, cook has concluded the device labeling contains appropriate warnings, precautions and instructions to the user related to the reported failure. evidence provided by the customer, complaint history, manufacturing documents, and verification testing, suggests that the device was manufactured to specification. there is no evidence of nonconforming devices in house or in the field. based on the information provided, no returned product, and the results of our investigation, a definitive cause for the failure could not be established. endoleaks are a known inherent risk of using the device per the ifu. the appropriate personnel have been notified. per the risk assessment no further action is required. we will continue to monitor for similar complaints. this report is required by the fda under 21 cfr part 803 and is based on unconfirmed information submitted by others. neither the submission of this report nor any statement contained herein is intended to be an admission that any cook device is defective or malfunctioned, that a death or serious injury occurred, nor that any cook device caused, contributed to, or is likely to cause or contribute to a death or serious injury if a malfunction occurred.</p><hr><h3 id="ALG-DIAG-035">Result ALG-DIAG-035</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20150801     <b>Report ID</b>:1820334-2023-01381     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, endovascular graft, aortic aneurysm treatment</p><p><b>Device Model Number</b>:n/a     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:fluid/blood leak</p><p><b>Patient Problems</b>:endoleaks</p><p><b>Event Main Comments</b>:no additional information regarding patient and/or event details has been received since the previous medwatch report was sent..reference: sobocinski, j., briffa, f., holt, p. j., martin gonzalez, t., spear, r., azzaoui, r., maurel, b., & haulon, s. (2015). evaluation of the zenith low-profile abdominal aortic aneurysm stent graft. journal of vascular surgery, 62(4), 841¿847. https://doi.org/10.1016/j.jvs.2015.04.452. the current study enrolled all patients treated for elective evar by the sp zenith flex stent graft (cook medical, bloomington, ind) between march 2010 and november 2011 and patients treated for elective evar by the zenith lp stent graft (cook medical) between november 2011 and march 2013. all patients had a follow-up >18 months. preoperative computed tomography angiograms were analyzed on a dedicated three-dimensional workstation. all data were prospectively collected in an electronic database and retrospectively analyzed. a comparative study was conducted. methods: all patients treated for elective infrarenal aortic or common iliac aneurysms using evar at our institution between march 2010 and april 2013 were included in this retrospective study. all custom-made devices, including fenestrated or branched aortic stent grafts, were excluded. the medical records and images from a prospectively collected database were analyzed retrospectively. all patients gave their informed consent to be included in the present study, which was approved by our local ethics committee. two groups of patients were identified: the sp group included all patients treated between march 2010 and november 2011 with a combination of sp (18f to 22f) aaa stent grafts comprising a zenith flex (cook medical, bloomington, in) bifurcated main body graft (tffb) and iliac legs (tfle). the lp group included all patients treated between november 2011 and april 2013 with a combination of lp (16f) aaa stent graft comprising a zenith lp (cook medical) main bifurcated body (zalb) and spiral-z iliac legs (zsle). these devices are currently available in europe but not in the united states. all computed tomography angiograms were analyzed on a dedicated imaging workstation by two endovascular therapists (j.s., f.b.) trained in planning and sizing of standard and complex evar cases. we evaluated the computed tomography angiographies (ctas) according to ghatwary et al. a centerline of flow reconstruction using a semiautomated centerline <b style='color:red;'>algorithm</b> was generated to assess aortic and iliac morphologies. the following anatomical criteria were collected as described by the society for vascular surgery reporting standards aortic/iliac diameters and lengths at the level of the proximal and the distal sealing zones, maximum aortic diameter of the aneurysm and diameter of the aortoiliac bifurcation, tortuosity index of the iliac axis by applying a ratio of the distance depicted using the centerline of flow between the aortoiliac bifurcation and the iliofemoral junction to the distance of a straight-line between those two points (modified method recently described by kristmundsson et al). and presence of long (>1 cm) circumferential calcification with significant stenosis >50% of the iliac artery. calcification and stenosis as defined previously were defined as ¿hostile¿ arteries. the quality of the proximal and distal sealing zones related to the presence of arterial wall thrombus or calcifications, or both, were also assessed. for each group of patients, the preoperative aortoiliac anatomy was assessed in accordance with the ifu criteria for evar, based on european guidelines. patients¿ characteristics and surgical data were collected (tables i and ii). postoperative events, including complications and subsequent reinterventions, during follow-up were collected. the freedom from late reintervention and patient overall survival curves at 1 and 2 years were calculated for each group according to the kaplan-meier method; a log-rank test was applied to compare both cohorts. at the time of this study, cta was routinely performed before hospital discharge. patients with poor renal function (postoperative estimated glomerular filtration rate clearance of <45 ml/min/1.73 m2) had a contrast-free ct and a contrast-enhanced ultrasound examination. post discharge follow-up included an ultrasound examination at 6 months and cta at 12 months. both examinations were repeated annually. a maximal aortic diameter enlargement or shrinkage >5 mm was considered significant. statistics: statistical analysis was performed using software and graphs were drawn with software. categoric and continuous variables were collected for all patients in the study. continuous variables are expressed as median and interquartile ranges (iqrs) or mean and standard error of the mean, and categoric variables as percentage. the fisher exact x 2 tests were used to study significant differences between the group sp and group lp patients for categoric variables. a p value of<.05 was considered to determine significant differences. kaplan-meier survival curves are presented and compared using log-rank tests for testing significant differences between survival curves. a predictive model was developed to demonstrate any correlation between preoperative characteristics with a composite outcome of death less than or equal to 24 months, reintervention or endoleak, and other defined complications. a binary variable representing this composite outcome measure was modeled. inclusion of variables in the model with p less than or equal to 0.2 were based on the fisher exact test for categoric variables and univariate logistic regressions for continuous variables. a multivariate logistic regression model with backward selection was fitted. results: the study included 208 patients, with 107 patients in the sp group and 101 in the lp group. preoperative characteristics were comparable (table i). preoperative cta analysis found no differences in aortic morphology. significant differences were found when iliac morphology was compared, with patients in the lp group having more challenging iliac anatomies compared with the sp patients. the diameter of the external iliac arteries was significantly different (table iii). significant differences were quantified when comparing the proportion of patients with minimal external iliac diameters of both external iliac arteries <7 mm (6.9% in group sp vs 22.2% in group lp; p=.0023). significant differences were demonstrated between the groups in the proportion of patients with an iliac tortuosity index ratio >1.5 (7 in group sp vs 22 in group lp; p = .002), or bilateral significant iliac angulation of external iliac arteries (16 in group sp vs 33 in group lp; p = .003). the median iliac tortuosity index ratio in both cohorts was similar (p = .173 for both; p = .332 for the left side and p = .341 for the right side); in the sp group, this was 1.3 (iqr, 1.2-1.4; mean, 1.35 plus/minus 0.19) for the left and 1.3 (iqr, 1.2-1.4; mean, 1.34 plus/minus 0.19) for the right side (p = .611), and in the lp group was 1.4 (iqr, 1.2-1.5; mean, 1.38 plus/minus 0.19) for the left and 1.3 (iqr, 1.2-1.5; mean, 1.36 plus/minus 0.19) for the right side (p = .613). technical success rate was similar in both groups (97% in group sp vs 99% in group lp; p = .622). respectively, 30% and 31% of patients in the sp and lp groups (p= .612) underwent full percutaneous procedure. no differences in access-related postoperative complications were found (4 patients in the sp group and 0 in the lp group; p = .122). the number of supplementary procedures performed during the initial intervention was higher in the sp group than in the lp group, but the difference was not statistically significant (p ¼ .205; table iv). none were planned preoperatively and were all due to intraoperative findings. the median follow-up was 45 (iqr, 39-55) months for the sp group and 24 (iqr, 19-29) months for the lp group (p < .0001). the postoperative course was similar in both groups. no 30-day deaths were recorded in either group. freedom from reintervention (fig 1) and overall patient survival (fig 2) were similar at 1 and 2 years (log-rank test p= .183 and p= .86, respectively). the 2-year rate for freedom from limb occlusion was similar in both groups, 92% in sp and 95% in lp (p=.293). no stent fractures and no stent graft migrations were reported during the study period. late reinterventions are reported table v. both groups had a similar number of endoleaks during the follow-up (table vi). no aaa ruptures happened during the study period. one patient in each group required an aortic stent graft explantation during follow-up; the patient in the sp group underwent explantation 2.5 years after the index procedure for a persistent proximal type i endoleak, and the stent graft was removed in a lp group patient due to stent graft thrombosis. in a multivariate logistic regression model, the main predictor of postoperative events (composite criteria) was a left external iliac artery diameter <7 mm with an odds ratio of 1.753 (95% confidence interval [ci], 1.314- 2.338; p= .0001). patients with a bilateral iliac diameter <7 mm had a point estimate of 4.854 (95% ci, 1.484-15.973; p = .009; table vii). the focus of this report is the patient who was treated with a standard profile device that experienced a persistent high flow proximal type 1 eandoleak, discovered during follow up at 2.5 years after index procedure and required explantation. additional reports originating from this journal article will be submitted under the manufacturer reference numbers: 410763, 410767, 410769, 410770.</p><p><b>Event Manufacturer Comments</b>:blank fields on this form indicate the information is unknown, unchanged or unavailable.investigation ¿ evaluation.on (b)(6) 2023, cook was informed of a published article written by sobocinski et al. the article is entitled, ¿evaluation of the zenith low profile abdominal aortic aneurysm stent graft,¿ and was published in august 2015. the current study enrolled all patients treated for elective evar by the sp zenith flex stent graft (cook medical, bloomington, ind) between march 2010 and november 2011 and patients treated for elective evar by the zenith lp stent graft (cook medical) between november 2011 and march 2013. all patients had a follow-up >18 months. preoperative computed tomography angiograms were analyzed on a dedicated three-dimensional workstation. all data were prospectively collected in an electronic database and retrospectively analyzed. a comparative study was conducted. summarized in the article on page 844 under figure 2, right hand column and in table v on page 845. the focus of this investigation is the patient that was treated with a standard profile device that experienced a persistent high flow proximal type 1a endoleak, discovered during follow up at 2.5 years after the index procedure and required explantation. it was determined with the dates given that the device was likely a tffb-zt device.reviews of the documentation, including the complaint history, drawing, instructions for use (ifu), manufacturing instructions, quality control procedures and specifications of the device, were conducted during the investigation. the complaint device was not returned for evaluation; therefore, a physical examination could not be conducted. medical imaging was not provided for review.however, a document-based investigation evaluation was performed. a review of the device master record (dmr) concluded that appropriate inspections are in place relative to the reported device failure. a review of the device history record (dhr) could not be completed, due to the lack of lot information from the facility.  cook was also able to review product labeling. the ifu t_zaaaf_rev5 was reviewed for this complaint.  the ifu includes the following, warnings, precautions, and instructions for proper placement of the device.4 warnings and precautions4.1 general¿	additional endovascular interventions or conversion to standard open surgical repair following initial endovascular repair should be considered for patients experiencing an enlarging aneurysm, unacceptable decrease in fixation length (vessel and component overlap) and/or endoleak. an increase in aneurysm size         and/or persistent endoleak or migration may lead to aneurysm rupture.¿	patients experiencing reduced blood flow through the graft limb and/or leaks may be required to undergo secondary interventions or surgical procedures.4.2 patient selection, treatment and follow-up¿	key anatomical elements that may affect successful exclusion of the aneurysm include sever proximal neck angulation (>60 degrees for infrarenal neck to axis of aaa or >45 degrees for suprarenal neck relative to the immediate infrarenal neck); short proximal aortic neck (<15 mm); an inverted funnel shape         (greater than 10% increase in diameter over 15 mm of proximal aortic neck length); and circumferential thrombus and/or calcification at the arterial implantation sites, specifically the proximal aortic neck and distal iliac artery interface. in the presence of anatomical limitations, a longer neck may be required to         obtain adequate sealing and fixation. irregular calcification and/or plaque may compromise the attachment and sealing at the fixation sites. necks exhibiting these key anatomical elements may be more conducive to graft migration or endoleak.¿	adequate iliac or femoral access is required to introduce the device into the vasculature. access vessel diameter (measured inner wall to inner wall) and morphology (minimal tortuosity, occlusive disease and/or calcification) should be compatible with vascular access techniques and delivery systems of a 16 french         to 22 french vascular introducer sheaths. vessels that are significantly calcified, occlusive, tortuous, or thrombus-lined may preclude placement of the endovascular graft and/or may increase the risk of embolization. a vascular conduit technique may be necessary to achieve success in some patients.¿	multiple large, patent lumbar arteries, mural thrombus and a patent inferior mesenteric artery may all predispose a patient to type ii endoleaks. patients with uncorrectable coagulopathy may also have an increased risk of type ii endoleak or bleeding complications.4.3 pre-procedure measurement techniques and imaginglengths¿	the long-term performance of endovascular grafts has not yet been established. all patients should be advised that endovascular treatment requires life-long, regular follow-up to access their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging         aneurysm or changes in the structure or position of the endovascular graft) should receive enhanced follow-up. specific follow-up guidelines are described in section 12, imaging guidelines and postoperative follow-up.¿	after endovascular graft placement, patients should be regularly monitored for perigraft lfow, aneurysm growth or changes in the structure or position of the endovascular graft. at a minimum, annual imaging is required, including: 1) abdominal radiographs to examine device integrity (separation between         components, stent fracture or barb separation) and 2) contrast and non-contrast ct to examine aneurysm changes, perigraft flow, patency, tortuosity, and progressive disease. if renal complications or other factors preclude the use of image contrast media, abdominal radiographs and duplex ultrasound may         provide similar information.4.4 device selection¿	strict adherence to the zenith flex aaa endovascular graft ifu sizing guide is strongly recommended when selecting the appropriate device size (tables 10.5.1 through 10.5.2). appropriate device oversizing has been incorporated into the ifu sizing guide. sizing outside of this range can result in endoleak, fracture,         migration, device folding or compression.4.5 implant procedure¿	do not bend or kink the delivery system. doing so may cause damage to the delivery system and the zenith flex aaa endovascular graft.¿	do not continue advancing any portion of the delivery system if resistance is felt during advancement of the wire guide or delivery system. stop and assess the cause of resistance; vessel, catheter or graft damage may occur. exercise particular care i areas of stenosis, intravascular thrombosis or in calcified or         tortuous vessels.¿	inaccurate placement and/or incomplete sealing of the zenith flex aaa endovascular graft within the vessel may result in increased risk of endoleak, migration or inadvertent occlusion of the renal or internal iliac arteries. renal artery patency must be maintained of the renal or internal iliac arteries. renal artery         patency must be maintained to prevent/reduce the risk of renal failure and subsequent complications.¿	inaccurate fixation of the zenith flex aaa endovascular graft may result in increased risk of migration of the stent graft. incorrect deployment or migration of the endoprosthesis may require surgical intervention.5.2 potential adverse events¿	aneurysm enlargement¿	aneurysm rupture and death¿	claudication (e.g., buttock, lower limb)¿	endoleak¿	endoprosthesis: improper component placement; incomplete component deployment; component migration; suture break; occlusion; infection; stent fracture; graft material wear; dilatation; erosion; puncture; perigraft flow; barb separation and corrosion¿	surgical conversion to open repair7.1 individualization of treatmentadditional considerations for patient selection include but are not limited to:¿	patient¿s age and life expectancy¿	co-morbidities (e.g., cardiac, pulmonary, or renal insufficiency prior to surgery, morbid obesity)¿	patient¿s suitability for open surgical repair¿	patient¿s anatomical suitability for endovascular repair¿	ability to tolerate general, regional, or local anesthesia.¿	iliofemoral access vessel size and morphology (minimal thrombus, calcium and/or tortuosity) should be compatible with vascular access techniques and accessories of the delivery system profile of a 16 french to 22 french vascular introducer sheath.¿	iliac artery distal fixation site greater than 10 mm in length and 7.5 to 20 mm in diameter (measured outer wall to outer wall)¿	freedom from significant femoral/iliac artery occlusive disease that would impede flow through the endovascular graft.8 patient counseling information¿	the long-term performance of endovascular grafts has not yet been established. all patients should be advised that endovascular treatment requires lifelong, regular follow-up to assess their health and the performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging         aneurysms or changes in the structure or position of the endovascular graft) should receive enhanced follow-up. specific follow-up guidelines are described in section 12, imaging guidelines and postoperative follow-up.¿	physicians must advise each patient that it is important to seek prompt medical attention if they experience signs of limb occlusion, aneurysm enlargement or rupture. signs of graft limb occlusion include pain in the hip(s) or leg(s) during walking or at rest or discoloration or coolness of the leg. aneurysm rupture         may be asymptomatic, but usually presents as: pain; numbness; weakness in the legs; any back, chest, abdominal or groin pain; dizziness; fainting; rapid heartbeat or sudden weakness.physicians should refer patients to the patient guide regarding risks occurring during or after implantation of the device. procedure-related risks include cardiac, pulmonary, neurologic, bowel and bleeding complications. device-related risks include occlusion, endoleak, aneurysm enlargement, fracture, potential for reintervention and open surgical conversion, rupture and death (see section 5.1, observed adverse events and section 5.2 potential adverse events). the physician should complete the patient i.d. card and give it to the patient so that he/she can carry it with him/her at all times. the patient should refer to the card anytime he/she visits additional health practitioners, particularly for any additional <b style='color:red;'>diagnostic</b> procedures (e.g., mri).12 imaging guidelines and postoperative follow-up 12.1 general¿	the long-term performance of endovascular grafts has not yet been established. all patients should be advised that endovascular treatment requires lifelong, regular follow-up to assess their health and performance of their endovascular graft. patients with specific clinical findings (e.g., endoleaks, enlarging         aneurysms or changes in the structure or position of the endovascular graft) should receive additional follow-up. patients should be counseled on the importance of adhering to the follow-up. patients should be counseled on the importance of adhering to the follow-up. patients should be counseled on the         importance of adhering to the follow-up schedule, both during the first year and at yearly intervals thereafter. patients should be told that regular and consistent follow-up is a critical part of ensuring the ongoing safety and effectiveness of endovascular treatment aaas.¿	physicians should evaluate patients on an individual basis and prescribe their follow-up relative to the needs and circumstances of each individual patient. the recommended imaging schedule is presented in table 12.1.1. this schedule was used in the pivotal trial and is recommended even in the absence of         clinical symptoms (e.g., endoleaks, enlarging aneurysms or changes in the structure or position of the stent graft) should receive follow-up at more frequent intervals.¿	the combination of contrast and non-contrast ct imaging provides information on aneurysm diameter change, endoleak, patency, tortuosity, progressive disease, fixation length and other morphological changes.¿	duplex ultrasound imaging may provide information on aneurysm diameter change, endoleak, patency, tortuosity, and progressive disease. in this circumstance, a non-contrast ct should be performed to use in conjunction with the ultrasound. ultrasound may be a less reliable and sensitive <b style='color:red;'>diagnostic</b> method compared to ct.after review of the ifu, cook has concluded the device labeling contains appropriate warnings, precautions and instructions to the user related to the reported failure.evidence provided by the customer, complaint history, manufacturing documents, and verification testing, suggests that the device was manufactured to specification. there is no evidence of nonconforming devices in house or in the field.based on the information provided, no returned product, and the results of our investigation, a definitive cause for the failure could not be established. endoleaks are a known inherent risk of using the device per the ifu. the appropriate personnel have been notified. per the risk assessment no further action is required.we will continue to monitor for similar complaints.this report is required by the fda under 21 cfr part 803 and is based on unconfirmed information submitted by others. neither the submission of this report nor any statement contained herein is intended to be an admission that any cook device is defective or malfunctioned, that a death or serious injury occurred, nor that any cook device caused, contributed to, or is likely to cause or contribute to a death or serious injury if a malfunction occurred..this report includes information known at this time. a follow-up report will be submitted should additional relevant information become available. this report is required by the fda under 21 cfr part 803 and is based on unconfirmed information submitted by others. neither the submission of this report nor any statement contained herein is intended to be an admission that any cook device is defective or malfunctioned or that a death or serious injury occurred; nor is it admission that any cook device caused, contributed to, or is likely to cause or contribute to a death or serious injury if a malfunction occurred.</p><hr><h3 id="ALG-DIAG-036">Result ALG-DIAG-036</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220405     <b>Report ID</b>:1823260-2022-01428     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:test, hiv detection</p><p><b>Device Model Number</b>:na     <b>Device Catalogue Number</b>:07229542190     <b>Device Lot Number</b>: 545536</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|false positive result</p><p><b>Patient Problems</b>:viral infection</p><p><b>Event Main Comments</b>:it was alleged that a newborn baby was treated with anti-retroviral medication due to (b)(6) results measured from the patient's mother when tested with the elecsys (b)(6) duo assay on a cobas 8000 e 801 module (serial number (b)(4)). the issue was reportedly found as a part of a high risk obstetric delivery. it was reported that a first sample collected from the baby's mother resulted in (b)(6)duo values of (b)(6). values from this sample were reported outside of the laboratory. it was reported that the mother was not known to be (b)(6) for (b)(6). the mother's baby was reportedly treated with (b)(6) treatment based on results of the mother's first sample. the baby was reported to have received this treatment until (b)(6)pcr tests for both the mother and baby were (b)(6). the mother was reported to have not received any anti retroviral treatment. a second sample collected from the mother reportedly measured the same (b)(6) result with the (b)(6) duo assay. this sample was sent to another laboratory for testing where it was reported that the (b)(6) rna viral load result was allegedly"not detected". the baby was reported to be eventually diagnosed with congenital syphilis and was treated with a 10 day course of penicillin g. the baby is still in the newborn intensive care unit because of their prematurity.</p><p><b>Event Manufacturer Comments</b>:investigations of the patient sample could reproduce the customer's issue. the sample showed reactivity with one hiv-1 specific peptide only. this suggests the sample had a false reactive hiv duo result as real hiv-positive samples normally react against more than one hiv specific antigen. the hiv duo assay performs within specifications according to the clinical specificity claim in product labeling..upon review of the alarm trace from (b)(6) 2022, no relevant alarms were observed around the time of sample measurement. later that day, 4 sample pipetting alarms are observed. per product labeling: "repeatedly reactive samples must be confirmed according to cdc recommended confirmatory <b style='color:red;'>algorithm</b>s. the subresults for either (b)(6) or (b)(6) can be used as an aid in the selection of the confirmation <b style='color:red;'>algorithm</b> for reactive samples." calibration signals were within expected ranges for the (b)(6) duo assay. the customer uses third party controls and based on the data provided, these were within specified ranges. a sample from the mother was provided for investigation. the investigation is ongoing.</p><hr><h3 id="ALG-DIAG-037">Result ALG-DIAG-037</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170409     <b>Report ID</b>:1950204-2017-00159     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, test, automated, antimicrobial susceptibility, short incubation</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:413063     <b>Device Lot Number</b>: 6130262103</p><p></p><p><b>Product Problems</b>:incorrect or inadequate test results</p><p><b>Patient Problems</b>:misdiagnosis</p><p><b>Event Main Comments</b>:a customer from (b)(6) reported to biomérieux false resistant carbapenamase results for a patient with prolonged bacteremia with salmonella typhi, in association with the vitek® 2 ast-gn213 test kit (udi (b)(4)). the customer reported that testing of two separate blood cultures from the patient gave inconsistent results. the organism was identified as salmonella species by vitek® 2 and maldi-tof. the first blood culture results with vitek® 2 ast-gn213 showed ertapenem and meropenem sensitive and this was reported as preliminary results. the ciprofloxacin was reported as resistant based on vitek® 2 and etest® results. the second blood culture test results twice showed carbapenem resistance to both ertapenem and meropenem. the customer also performed etest® and mast disc set which were carbapenem negative. the isolate was also sent to a reference lab in which it was negative for carbapenamase resistance. the customer stated tests were repeated and a corrected report was issued due to an instrument testing error. the customer reported the patient was unnecessarily placed on infection control precautions for a possible carbapenem producing organism, and due to erroneous results, there was a 5 day delay for treatment of the appropriate antibiotics (ceftriaxone) to the patient.</p><p><b>Event Manufacturer Comments</b>:a biomérieux investigation was performed. the investigation was initiated in response to customer complaints reporting holes in the white card pouches of some cards at the stitch seam. the root cause of the defect was linked to the design of the wheel that applies the stitch seal to the pouch. on (b)(6), the stitch wheels with a new design were installed that resolved the issue. there are no documented studies to indicate which substrates are moisture sensitive in the vitek® 2 id cards and what type of atypical reactions these may cause. however, the id <b style='color:red;'>algorithm</b> generally allows two (2) atypical reactions and will still give an identification with a high degree of confidence. the knowledge bases are designed to account for both typical and atypical strains so an aberrant reaction should have low impact on identification results. for gn & gp, a kinetic <b style='color:red;'>algorithm</b> is used, which means that identifications are attempted every 15 minutes starting at 2 hours. a kinetic <b style='color:red;'>algorithm</b> does not necessarily use all the tests on the card to make an identification, which also reduces the impact of an atypical result for these two cards. urea has shown some sensitivity to moisture by giving a false positive reaction. therefore, data analysis was performed where the urea well (ure) results stored in the knowledge base for all test isolates were forced to be initial value positive to evaluate a worst case scenario. five (5) out of the seven (7) id cards (anc, gn, gp, nh and yst) were evaluated. cbc was not manufactured in the white webbing during 12sep2016 and on (b)(6) 2017 and bcl does not contain ure. the results show that all but one (1) card gave 95% identification agreement between the knowledge bases in vitek® 2 7.01 software and the knowledge bases, which were altered to give all ure positive results. the id card that did not meet the 95% agreement rate was anc at 92.8% with ci (92.2%, 93.5%). based on this analysis, gn, gp, yst and nh show no significant impact on performance when ure is forced positive. anc did not meet the criteria but is within 2.2% of meeting it. the antimicrobials most affected by moisture include the beta-lactams, primarily carbapenems and penicillins, and some cephalosporins, but not all cephalosporins are affected the same. beta-lactams are more sensitive in general to moisture, due to their structure. the main degradation is hydrolysis, which means a molecule of beta-lactam reacts with a molecule of water. other main antimicrobial classes, such as fluoroquinolones, or aminoglycosides, are not considered moisture sensitive. macrolides generally are not moisture sensitive, but erythromycin is. also affected by moisture is nitrofurantoin (furanes class), and clavulanic acid (a beta-lactamase inhibitor, used in combination with a penicillin, or in combination with cephalosporins, as in the case of the esbl test). the moisture will tend to degrade the antimicrobial, so the effect is less antimicrobial available in the vitek® 2 well, and therefore, the expected effect on results would be elevated mics, or false resistance. one exception would be the esbl test, which could be falsely negative, if the clavulanic acid was degraded due to moisture. for ast-gn cards, at least one carbapenem would be included in the card configuration, and the card would likely include a penicillin, and multiple cephalosporins. for ast-gp cards, the card configuration would usually include at least one penicillin, usually oxacillin, and usually nitrofurantoin. the expected result of tears/holes in the pouch due to the previous stitch seal would be moisture degradation of the antimicrobials, thereby elevating the mics, or causing false resistance. if mics were elevated enough to change the interpretation of the result from s to i, or i to r, or s to r, then the risk is that an antimicrobial that may have been a first line therapy may not be used. if this occurred for multiple antimicrobials, several that may have been candidates for therapy may be excluded. the exception to the false resistance or elevated mics would be the esbl test, which could be falsely negative. this test is primarily used for epidemiology purposes, or infection control, and not necessarily for treatment. field safety corrective action (fsca) (b)(4) was issued on 19apr2017 to impacted biomérieux subsidiaries and distributors to notify customers of this issue. this discrepancy was reviewed for vigilance reporting according to 21 cfr 803 concerning medical device reporting. in this case, there is no information to support negative patient impact or serious adverse events occurred as a result of this discrepancy; however, the customer reported a delay of greater than 24 hours. therefore, this discrepancy is reportable as a malfunction based upon biomérieux standard operating procedure (sop) 031879, section 4.3.3.2 that indicates injury or illness could result from a delay in the appropriate <b style='color:red;'>diagnosis</b> or therapy, or result from continued administration of inappropriate antimicrobials or other potentially toxic therapies due to a delay in determining the infecting agent's identification and susceptibility profile.</p><hr><h3 id="ALG-DIAG-038">Result ALG-DIAG-038</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200825     <b>Report ID</b>:2017865-2020-12974     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable pacemaker pulse-generator</p><p><b>Device Model Number</b>:5816     <b>Device Catalogue Number</b>:5816     <b>Device Lot Number</b>: 2905002</p><p></p><p><b>Product Problems</b>:premature discharge of battery</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:additional information received indicated that the device was explanted and replaced to resolve the event, and the patient was stable following the procedure..during a follow-up in clinic, the device was noted to be at elective replacement indicator (eri) sooner than anticipated. premature battery depletion was alleged. a device replacement was planned, and the patient was stable with no consequences.</p><p><b>Event Manufacturer Comments</b>:the reported premature battery depletion was not confirmed on the victory pacemaker. a review of the auto capture <b style='color:red;'>diagnostic</b>s found the <b style='color:red;'>algorithm</b> enabled and operating intermittently at high output mode (hom). pacing at hom increases current drain and decreases voltage, which can affect the estimated longevity of the device. a longevity calculation was performed and the pacemaker¿s observed longevity and estimated remaining longevity were within the expected limits. electrical and mechanical testing in the laboratory indicated normal functionality for a pacemaker nearing eri..the results/method and conclusion codes along with investigation results will be provided in the final report..the results/method and conclusion codes along with investigation results will be provided in the final report.</p><hr><h3 id="ALG-DIAG-039">Result ALG-DIAG-039</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201015     <b>Report ID</b>:2017865-2020-16893     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable pulse generator, pacemaker (non-crt)</p><p><b>Device Model Number</b>:pm2212     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: 2909234</p><p></p><p><b>Product Problems</b>:incorrect measurement</p><p><b>Patient Problems</b>:no consequences or impact to patient</p><p><b>Event Main Comments</b>:it was reported that the device was found to have reached it elective replacement (eri) earlier than expected. abbott technical support was contacted and confirmed that battery depletion was normal. overestimation of projected longevity was suspected but could not be confirmed as session records from previous follow-ups were not available for analysis. the device was explanted and replaced to resolve the event. the patient was stable following the procedure and there were no adverse consequences.</p><p><b>Event Manufacturer Comments</b>:as received, the battery voltage of the device was above its elective replacement indicator (eri). a review of the autocapture <b style='color:red;'>diagnostic</b>s found the <b style='color:red;'>algorithm</b> enabled and operating intermittently at high output mode (hom). pacing at hom to match the patient¿s pacing needs can increase current drain and decrease voltage, which can affect the estimated longevity of the device. a longevity calculation was performed and the pacemaker met its expected longevity requirements with normal battery depletion. electrical and mechanical testing in the laboratory indicated normal functionality..the results, method, and conclusion codes along with investigation results will be provided in the final report.</p><hr><h3 id="ALG-DIAG-040">Result ALG-DIAG-040</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210526     <b>Report ID</b>:2017865-2021-20163     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:pulse generator, permanent, implantable</p><p><b>Device Model Number</b>:5826     <b>Device Catalogue Number</b>:5826     <b>Device Lot Number</b>: 3795317</p><p></p><p><b>Product Problems</b>:premature discharge of battery</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:it was reported that the device reached its elective replacement indicator (eri) sooner than expected. the device was explanted and replaced to resolve the event and the patient was stable. there were no adverse consequences.</p><p><b>Event Manufacturer Comments</b>:as received, the battery voltage of the devoce had reached its elective replacement indicator (eri). analysis of the device image (entire memory contents) indicated that the battery and current trend were normal. a longevity calculation was performed and the device met its expected longevity requirements with normal battery depletion. a review of the autocapture <b style='color:red;'>diagnostic</b>s found the <b style='color:red;'>algorithm</b> enabled and operating intermittently at high output mode (hom). pacing at hom increases current drain and decreases voltage, which can affect the estimated longevity of the device. electrical and mechanical testing in the laboratory indicated normal functionality for a pacemaker at eri.</p><hr><h3 id="ALG-DIAG-041">Result ALG-DIAG-041</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2017865-2024-61207     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:defibrillator, automatic implantable cardioverter, with cardiac resynchronization (crt-d)</p><p><b>Device Model Number</b>:cdvra500q     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: p000148417</p><p></p><p><b>Product Problems</b>:inappropriate/inadequate shock/stimulation|incorrect interpretation of signal</p><p><b>Patient Problems</b>:discomfort|insufficient information</p><p><b>Event Main Comments</b>:it was reported that the patient presented for follow up after inappropriate shock was delivered by the implantable cardioverter defibrillator for an episode of supraventricular tachycardia. further information was requested but not received..new information received notes that programming interventions were made.</p><p><b>Event Manufacturer Comments</b>:further information was requested but not received..the reported event of inappropriate shock at 154 bpm due to ventricular fibrillation therapy assurance (vfta) was confirmed. the vfta was activated when two low amplitude r waves, which were determined to be noise that were sensed on the farfield channel, and occurred during a re-<b style='color:red;'>diagnosis</b> of a ventricular tachycardia (vt) episode. thus, the device diagnosed ventricular fibrillation since the rhythm met the fibrillation classification, which lead to high voltage therapy being delivered. the firmware vfta <b style='color:red;'>algorithm</b> implementation behaved per requirements and design.</p><hr><h3 id="ALG-DIAG-042">Result ALG-DIAG-042</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240828     <b>Report ID</b>:2017865-2024-64069     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:defibrillator, automatic implantable cardioverter, with cardiac resynchronization (crt-d)</p><p><b>Device Model Number</b>:pm3222     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: a000133812</p><p></p><p><b>Product Problems</b>:no pacing|over-sensing</p><p><b>Patient Problems</b>:syncope/fainting</p><p><b>Event Main Comments</b>:additional information was received indicating abbott technical support was contacted..it was reported that during an unrelated hospitalization, the patient experienced syncope due to oversensing of the <b style='color:red;'>diagnostic</b> testing associated with the corvue <b style='color:red;'>algorithm</b> and resulting in pacing inhibition. the device was reprogrammed to resolve the event. the patient is in stable condition.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-043">Result ALG-DIAG-043</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20171106     <b>Report ID</b>:2021898-2018-00127     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-c     <b>Device Catalogue Number</b>:unknown-c     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device operates differently than expected</p><p><b>Patient Problems</b>:cognitive changes|complaint, ill-defined|headache|swelling</p><p><b>Event Main Comments</b>:additional information received reported that there was no further information because these were patients who did not receive a medtronic shunt for the surgery described in the literature article. it is unclear the involvement of the medtronic devices since in the literature article, the patients had medtronic devices..michael s. golinko, danielle n. atwood, eylem ocal. surgical management of craniosynostosis in the setting of a ventricular shunt: a case series and treatment <b style='color:red;'>algorithm</b>. childs nervous system 34 (2018). doi: 10.1007/s00381-017-3648-y abstract purpose cerebrospinal fluid diversion via ventricular shunt is a common treatment for hydrocephalus. change in cranial morphology associated with a sutural fusion has been termed shunt-related or induced craniosynostosis (src) or craniocerebral disproportion (ccd). we present a series of patients with src who underwent cranial vault remodeling (cvr) and our treatment <b style='color:red;'>algorithm</b>. methods thirteen patients were retrospectively reviewed who had src and cvr; 92%of patients had a ventriculoperitoneal (vp) shunt placed for largely intraventricular hemorrhage of prematurity (69% of patients) at a mean age of 2.2 months. the shunt revision rate was 38.4%, and 54% of patients had a programmable shunt placed initially. results the mean age at time of cvr was 3.6 years old. the most commonly affected sutures (ct confirmed) were the sagittal and coronal sutures, with three patients exhibiting pancraniosynostosis. the mean time from placement of the shunt to ct evidence of sutural fusion was 2.0 years. abnormal head shape was noted in all 13 patients; 11 of these also had either chronic headaches, papilledema, seizures, or behavioral changes in the setting of functional shunt. mean follow-up after the initial cvr was 3.3 years. no shunt infections were attributed to the cvr. the families of all patients were contacted and reported improvement in head shape with 60% of families reporting improvement in behavior, 75% reported improvement in headaches, and 40% reported decrease in seizure frequency or intensity. shunt setting or type was not routinely changed after cvr. conclusions our threshold for cvr in src is met when shunt malfunction has been ruled out and there are (1) radiographic evidence of cra niosynostosis, (2) signs of increased icp clinically or radiographically, and (3) cranial dysmorphism, i.e., dolichocephaly. the majority of cases of src result in improved cranial morphology in addition to some abatement of the symptoms of increased intracranial pressure. early involvement of an experienced craniofacial/neurosurgical team could allow for early <b style='color:red;'>diagnosis</b> and intervention which may prevent progression to more severe deformities. src is a complex entity, with multiple etiologies, and a future study is needed. reported events. a male who was implanted for intraventricular hemorrhage (ivh) had three revisions beginning 5 years after cvr related to proximal and distal catheter malfunctions. the shunt valve was not changed. the patient had been experiencing the following adverse symptoms associated to the setting of the functional shunt: abnormal head shape, behavioral changes, headaches, and papilledema.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..please note that this date is based off the date of publication of the article as the actual event date was not provided. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-044">Result ALG-DIAG-044</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20171106     <b>Report ID</b>:2021898-2018-00128     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-a     <b>Device Catalogue Number</b>:unknown-a     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device operates differently than expected</p><p><b>Patient Problems</b>:cognitive changes|complaint, ill-defined|headache|lethargy|seizures|swelling|therapeutic effects, unexpected</p><p><b>Event Main Comments</b>:additional information received reported that there was no further information because these were patients who did not receive a medtronic shunt for the surgery described in the literature article. it is unclear the involvement of the medtronic devices since in the literature article, the patients had medtronic devices..michael s. golinko, danielle n. atwood, eylem ocal. surgical management of craniosynostosis in the setting of a ventricular shunt: a case series and treatment <b style='color:red;'>algorithm</b>. childs nervous system 34 (2018). doi: 10.1007/s00381-017-3648-y abstract purpose cerebrospinal fluid diversion via ventricular shunt is a common treatment for hydrocephalus. change in cranial morphology associated with a sutural fusion has been termed shunt-related or induced craniosynostosis (src) or craniocerebral disproportion (ccd). we present a series of patients with src who underwent cranial vault remodeling (cvr) and our treatment <b style='color:red;'>algorithm</b>. methods thirteen patients were retrospectively reviewed who had src and cvr; 92%of patients had a ventriculoperitoneal (vp) shunt placed for largely intraventricular hemorrhage of prematurity (69% of patients) at a mean age of 2.2 months. the shunt revision rate was 38.4%, and 54% of patients had a programmable shunt placed initially. results the mean age at time of cvr was 3.6 years old. the most commonly affected sutures (ct confirmed) were the sagittal and coronal sutures, with three patients exhibiting pan craniosynostosis. the mean time from placement of the shunt to ct evidence of sutural fusion was 2.0 years. abnormal head shape was noted in all 13 patients; 11 of these also had either chronic headaches, papilledema, seizures, or behavioral changes in the setting of functional shunt. mean follow-up after the initial cvr was 3.3 years. no shunt infections were attributed to the cvr. the families of all patients were contacted and reported improvement in head shape with 60% of families reporting improvement in behavior, 75% reported improvement in headaches, and 40% reported decrease in seizure frequency or intensity. shunt setting or type was not routinely changed after cvr. conclusions our threshold for cvr in src is met when shunt malfunction has been ruled out and there are (1) radiographic evidence of craniosynostosis, (2) signs of increased icp clinically or radiographically, and (3) cranial dysmorphism, i.e., dolichocephaly. the majority of cases of src result in improved cranial morphology in addition to some abatement of the symptoms of increased intracranial pressure. early involvement of an experienced craniofacial/neurosurgical team could allow for early <b style='color:red;'>diagnosis</b> and intervention which may prevent progression to more severe deformities. src is a complex entity, with multiple etiologies, and a future study is needed. reported events. a male who was implanted for intraventricular hemorrhage (ivh) had three revisions starting 1 year after cvr due to distal shunt malfunction and noted to have significant peritoneal adhesions. the shunt was eventually changed to a ventriculoatrial shunt. originally, he had a non programmable valve, and this was changed to a programmable shunt set at 1.0 per surgeon¿s preference. the patient had been experiencing the following adverse symptoms associated to the setting of the functional shunt: abnormal head shape, headaches, and seizures. a male who was implanted for schizencephaly/ absence of corpus callosum (cc) underwent revision (before cvr) approximately 1 year after initial placement for lethargy and dilated ventricles and found to have proximal shunt malfunction. the patient had been experiencing the following adverse symptoms associated to the setting of the functional shunt: abnormal head shape, behavioral changes, headaches, and papilledema.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-045">Result ALG-DIAG-045</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20171106     <b>Report ID</b>:2021898-2018-00129     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-s     <b>Device Catalogue Number</b>:unknown-s     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device operates differently than expected</p><p><b>Patient Problems</b>:cognitive changes|complaint, ill-defined|headache|hematoma|irritability|seizures|seroma|therapeutic effects, unexpected|vomiting</p><p><b>Event Main Comments</b>:additional information received reported that there was no further information because these were patients who did not receive a medtronic shunt for the surgery described in the literature article. it is unclear the involvement of the medtronic devices since in the literature article, the patients had medtronic devices..michael s. golinko, danielle n. atwood, eylem ocal. surgical management of craniosynostosis in the setting of a ventricular shunt: a case series and treatment <b style='color:red;'>algorithm</b>. childs nervous system 34 (2018). doi: 10.1007/s00381-017-3648-y abstract purpose cerebrospinal fluid diversion via ventricular shunt is a common treatment for hydrocephalus. change in cranial morphology associated with a sutural fusion has been termed shunt-related or induced craniosynostosis (src) or craniocerebral disproportion (ccd). we present a series of patients with src who underwent cranial vault remodeling (cvr) and our treatment <b style='color:red;'>algorithm</b>. methods thirteen patients were retrospectively reviewed who had src and cvr; 92%of patients had a ventriculoperitoneal (vp) shunt placed for largely intraventricular hemorrhage of prematurity (69% of patients) at a mean age of 2.2 months. the shunt revision rate was 38.4%, and 54% of patients had a programmable shunt placed initially. results the mean age at time of cvr was 3.6 years old. the most commonly affected sutures (ct confirmed) were the sagittal and coronal sutures, with three patients exhibiting pancraniosynostosis. the mean time from placement of the shunt to ct evidence of sutural fusion was 2.0 years. abnormal head shape was noted in all 13 patients; 11 of these also had either chronic headaches, papilledema, seizures, or behavioral changes in the setting of functional shunt. mean follow-up after the initial cvr was 3.3 years. no shunt infections were attributed to the cvr. the families of all patients were contacted and reported improvement in head shape with 60% of families reporting improvement in behavior, 75% reported improvement in headaches, and 40% reported decrease in seizure frequency or intensity. shunt setting or type was not routinely changed after cvr. conclusions our threshold for cvr in src is met when shunt malfunction has been ruled out and there are (1) radiographic evidence of cra niosynostosis, (2) signs of increased icp clinically or radiographically, and (3) cranial dysmorphism, i.e., dolichocephaly. the majority of cases of src result in improved cranial morphology in addition to some abatement of the symptoms of increased intracranial pressure. early involvement of an experienced craniofacial/neurosurgical team could allow for early <b style='color:red;'>diagnosis</b> and intervention which may prevent progression to more severe deformities. src is a complex entity, with multiple etiologies, and a future study is needed. reported events. a male who was implanted for intraventricular hemorrhage (ivh) had six revisions starting 4 years following cvr due to proximal malfunctions. his shunt began at setting of 2.0, but then was lowered to 1.0, approximately 4 months prior to cvr because of dilated ventricles, vomiting, and irritability. no change in the setting was made after cvr. the patient had been experiencing the following adverse symptoms associated to the setting of the functional shunt: abnormal head shape and headaches. a female who was implanted for lissencephaly started at a 1.5 setting but then presented with seizure-like activity, change in mental status, and a ct revealing chronic subdural hematoma. to attenuate the hematoma, the setting was increased to 2.0,6 months prior to cvr and not changed afterwards. the patient also had been experiencing the following adverse symptoms associated to the setting of the functional shunt: abnormal head shape. a female who was implanted for intraventricular hemorrhage (ivh) presented to the center at 5 months of age with an initial setting of 0.5, which was increased to 1.5 after a ct scan revealed collapse of the cerebral mantle and subdural hygroma. the shunt setting was not adjusted after surgery. the patient had been experiencing the following adverse symptoms associated to the setting of the functional shunt: abnormal head shape, behavioral changes, headaches, and seizures. a male who was implanted for intraventricular hemorrhage (ivh) had programmable valve set at 2.0 which was not adjusted at any point but still had slit-like ventricles. the patient had been experiencing the following adverse symptoms associated to the setting of the functional shunt: abnormal head shape, headaches, and seizures.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-046">Result ALG-DIAG-046</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2021898-2018-00326     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-v     <b>Device Catalogue Number</b>:unknown-v     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:insufficient information|patient-device incompatibility</p><p><b>Patient Problems</b>:headache|hydrocephalus|no known impact or consequence to patient|vomiting</p><p><b>Event Main Comments</b>:kaveh barami, indro chakrabarti, james silverthorn, jeremy ciporen, paul t. akins. <b style='color:red;'>diagnosis</b>, classification, and management of fourth ventriculomegaly in adults: report of 9 cases and literature review. world neurosurgery (2018). doi: 10.1016/j.wneu.2018.05.073 - objective: an enlarged fourth ventricle, otherwise known as fourth ventriculomegaly (4th vm), has been reported previously in the pediatric population, yet literature on adults is scant. we report our experience with 4th vm in adults over an 11-year period and review the literature. - materials and methods: this was a retrospective chart review of adult patients with the <b style='color:red;'>diagnosis</b> of 4th vm admitted to the intensive care unit in a tertiary care center. - results: nine patients were identified with 4th vm. most presented with symptoms in the posterior fossa. five cases were related to previous shunting and the underlying neurosurgical diseases, and average time interval to develop symptoms was 5.3 years. we divided our cases into primary, acquired, and degenerative based on the pathophysiology involved. treatments included extended subzero cerebrospinal fluid diversion using a frontal external ventricular drain followed by low-pressure shunt revision, endoscopic third ventriculostomy, suboccipital decompression, and fourth ventricular ca theter placement. literature review identified additional published cases, and there were no reports of a formal classification scheme or treatment <b style='color:red;'>algorithm</b>. - conclusions: this case series illustrates a narrow spectrum of etiologies associated with 4th vm in adults. we propose a simple classification scheme dividing 4th vm into 3 categories: primary, acquired, and degenerative. we recommend a stepwise treatment approach starting with extended subzero cerebrospinal fluid diversion followed by shunting for symptomatic primary and acquired 4th vm. lower success rates and greater morbidity are associated with rescue procedures such as fourth ventricle drainage catheters, endoscopic third ventriculostomies, and skull base decompression. reported events. at (b)(6), a female patient with a complicated childhood neurosurgery history transitioned from her pediatric neurosurgeon to an adult neurosurgeon with worsening upper extremity function and an enlarging cervical syrinx. at the (b)(6), she presented with headaches, emesis, bilateral sixth nerve palsies, and communicating hydrocephalus of unknown cause. a ventriculoperitoneal shunt (vps) was placed. two years after initial presentation, repeat neuroimaging identified small foci of subarachnoid enhancement in the posterior fossa, basal cisterns, an encapsulated lumbosacral lesion, and an enhancing thoracic tumor. she underwent subtotal resection of the lumbar tumor. the pathology was a juvenile pilocytic astrocytoma. with chemotherapy, the posterior fossa lesions decreased in size, but the midthoracic tumor enlarged. at (b)(6), she underwent subtotal resection of the thoracic tumor followed by spinal radiation and concurrent temozolomide. the tumor progressed, and she underwent a second thoracic spinal cord operation and further radiosurgery and chemotherapy. serial neuroimaging over an 11-year follow-up period has not identified any recurrence of tumor. during her treatments, she developed symptomatic multiloculated cervical and thoracic syringomyelia leading to a syringopleural shunt and a chiari decompression at (b)(6). she had multiple revisions of her cerebrospinal fluid (csf) shunts and stabilized for several years with a right occipital vps with a programmable strata valve (medtronic, (b)(4)) attached by a t connector to a fourth ventricle catheter and a peritoneal catheter.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-047">Result ALG-DIAG-047</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2021898-2018-00327     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-c     <b>Device Catalogue Number</b>:unknown-c     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|appropriate term/code not available|insufficient information</p><p><b>Patient Problems</b>:facial nerve paralysis|headache|muscle weakness/atrophy|nausea|neurological deficit/dysfunction|no code available|weakness|weight changes</p><p><b>Event Main Comments</b>:kaveh barami, indro chakrabarti, james silverthorn, jeremy ciporen, paul t. akins. <b style='color:red;'>diagnosis</b>, classification, and management of fourth ventriculomegaly in adults: report of 9 cases and literature review. world neurosurgery (2018). doi: 10.1016/j.wneu.2018.05.073 - objective: an enlarged fourth ventricle, otherwise known as fourth ventriculomegaly (4th vm), has been reported previously in the pediatric population, yet literature on adults is scant. we report our experience with 4th vm in adults over an 11-year period and review the literature. materials and methods: this was a retrospective chart review of adult patients with the <b style='color:red;'>diagnosis</b> of 4th vm admitted to the intensive care unit in a tertiary care center. results: nine patients were identified with 4th vm. most presented with symptoms in the posterior fossa. five cases were related to previous shunting and the underlying neurosurgical diseases, and average time interval to develop symptoms was 5.3 years. we divided our cases into primary, acquired, and degenerative based on the pathophysiology involved. treatments included extended subzero cerebrospinal fluid diversion using a frontal external ventricular drain followed by low-pressure shunt revision, endoscopic third ventriculostomy, suboccipital decompression, and fourth ventricular catheter placement. literature review identified additional published cases, and there were no reports of a formal classification scheme or treatment <b style='color:red;'>algorithm</b>. conclusions: this case series illustrates a narrow spectrum of etiologies associated with 4th vm in adults. we propose a simple classification scheme dividing 4th vm into 3 categories: primary, acquired, and degenerative. we recommend a stepwise treatment approach starting with extended subzero cerebrospinal fluid diversion followed by shunting for symptomatic primary and acquired 4th vm. lower success rates and greater morbidity are associated with rescue procedures such as fourth ventricle drainage catheters, endoscopic third ventriculostomies, and skull base decompression. reported events. at age 18 years, a female patient with a complicated childhood neurosurgery history transitioned from her pediatric neurosurgeon to an adult neurosurgeon with worsening upper extremity function and an enlarging cervical syrinx. at the age of 6 years, she presented with headaches, emesis, bilateral sixth nerve palsies, and communicating hydrocephalus of unknown cause. a ventriculoperitoneal shunt (vps) was placed. two years after initial presentation, repeat neuroimaging identified small foci of subarachnoid enhancement in the posterior fossa, basal cisterns, an encapsulated lumbosacral lesion, and an enhancing thoracic tumor. she underwent subtotal resection of the lumbar tumor. the pathology was a juvenile pilocytic astrocytoma. with chemotherapy, the posterior fossa lesions decreased in size, but the midthoracic tumor enlarged. at age 10 years, she underwent subtotal resection of the thoracic tumor followed by spinal radiation and concurrent temozolomide. the tumor progressed, and she underwent a second thoracic spinal cord operation and further radiosurgery and chemotherapy. serial neuroimaging over an 11-year follow-up period has not identified any recurrence of tumor. at her initial visit in adult neurosurgery, she reported increased headaches, nausea, anorexia, weight loss, and weakness in the arms. mri of the brain demonstrated 4th vm and cervicomedullary crowding. it was uncertain whether her symptoms and imaging were due to 4th vm or cervicomedullary crowding. her first adult neurosurgery operation was revision of the chiari decompression with dissection of dura off the cerebellum into the cerebellopontine spaces, bipolar treatment of the tonsils, and csf release from the foramen of magendie. her second adult neurosurgery operation was exploration of her existing occipital and fourth ventricular shunt system with revision of the fourth ventricular catheter as the existing catheter had sluggish flow. her headaches, chronic nausea, and upper extremity function improved. during the first month of recovery, she developed a facial nerve deficit, and the fourth ventricle catheter was replaced with a softer and shorter catheter in her third adult neurosurgery operation. she is now (b)(6) years old, and her 2-year postoperative follow-up has confirmed stable neurologic deficits and improved 4th vm on mri.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-048">Result ALG-DIAG-048</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2021898-2018-00328     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-v     <b>Device Catalogue Number</b>:unknown-v     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:appropriate term/code not available|obstruction of flow</p><p><b>Patient Problems</b>:ambulation or postural difficulties|fungal infection|headache|hepatitis|hydrocephalus|muscle weakness/atrophy|nausea|neurological deficit/dysfunction|therapeutic effects, unexpected|unspecified infection|weakness</p><p><b>Event Main Comments</b>:kaveh barami, indro chakrabarti, james silverthorn, jeremy ciporen, paul t. akins. <b style='color:red;'>diagnosis</b>, classification, and management of fourth ventriculomegaly in adults: report of 9 cases and literature review. world neurosurgery (2018). doi: 10.1016/j.wneu.2018.05.073 - objective: an enlarged fourth ventricle, otherwise known as fourth ventriculomegaly (4th vm), has been reported previously in the pediatric population, yet literature on adults is scant. we report our experience with 4th vm in adults over an 11-year period and review the literature. - materials and methods: this was a retrospective chart review of adult patients with the <b style='color:red;'>diagnosis</b> of 4th vm admitted to the intensive care unit in a tertiary care center. - results: nine patients were identified with 4th vm. most presented with symptoms in the posterior fossa. five cases were related to previous shunting and the underlying neurosurgical diseases, and average time interval to develop symptoms was 5.3 years. we divided our cases into primary, acquired, and degenerative based on the pathophysiology involved. treatments included extended subzero cerebrospinal fluid diversion using a frontal external ventricular drain followed by low-pressure shunt revision, endoscopic third ventriculostomy, suboccipital decompression, and fourth ventricular catheter placement. literature review identified additional published cases, and there were no reports of a formal classification scheme or treatment <b style='color:red;'>algorithm</b>. - conclusions: this case series illustrates a narrow spectrum of etiologies associated with 4th vm in adults. we propose a simple classification scheme dividing 4th vm into 3 categories: primary, acquired, and degenerative. we recommend a stepwise treatment approach starting with extended subzero cerebrospinal fluid diversion followed by shunting for symptomatic primary and acquired 4th vm. lower success rates and greater morbidity are associated with rescue procedures such as fourth ventricle drainage catheters, endoscopic third ventriculostomies, and skull base decompression. reported events. a (b)(6) male patient with liver cirrhosis due to hepatitis c infection and coccidioidomycosis developed communicating hydrocephalus and underwent vps placement and treatment with intrathecal amphotericin at an outside hospital. at (b)(6), he presented to our emergency department with headache, nausea, and generalized weakness. ct of the head demonstrated generalized ventricular enlargement. his shunt was externalized as the distal catheter was occluded with positive cultures for coccidioidomycosis. his antifungal therapy was escalated. he was diagnosed with low-pressure hydrocephalus, which improved with subzero drainage. he ultimately required bilateral vps placement. at (b)(6), he developed gait sixth and seventh cranial nerve deficits and gait imbalance. ct of the head showed 4th vm. mri showed patent foramen of luschka and increased enhancement of the basilar meninges, enlarged fourth ventricle, and craniocervical crowding. he underwent chiari decompression and placement of a fourth-ventricle catheter. he was switched from fluconazole to voriconazole antifungal therapy. he has remained clinically stable for 3 years..see attached literature article.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-049">Result ALG-DIAG-049</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2021898-2018-00329     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-s     <b>Device Catalogue Number</b>:unknown-s     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|appropriate term/code not available</p><p><b>Patient Problems</b>:ambulation or postural difficulties|fungal infection|inflammation|muscle weakness/atrophy|therapeutic effects, unexpected</p><p><b>Event Main Comments</b>:kaveh barami, indro chakrabarti, james silverthorn, jeremy ciporen, paul t. akins. <b style='color:red;'>diagnosis</b>, classification, and management of fourth ventriculomegaly in adults: report of 9 cases and literature review. world neurosurgery (2018). doi: 10.1016/j.wneu.2018.05.073 - objective: an enlarged fourth ventricle, otherwise known as fourth ventriculomegaly (4th vm), has been reported previously in the pediatric population, yet literature on adults is scant. we report our experience with 4th vm in adults over an 11-year period and review the literature. - materials and methods: this was a retrospective chart review of adult patients with the <b style='color:red;'>diagnosis</b> of 4th vm admitted to the intensive care unit in a tertiary care center. - results: nine patients were identified with 4th vm. most presented with symptoms in the posterior fossa. five cases were related to previous shunting and the underlying neurosurgical diseases, and average time interval to develop symptoms was 5.3 years. we divided our cases into primary, acquired, and degenerative based on the pathophysiology involved. treatments included extended subzero cerebrospinal fluid diversion using a frontal external ventricular drain followed by low-pressure shunt revision, endoscopic third ventriculostomy, suboccipital decompression, and fourth ventricular catheter placement. literature review identified additional published cases, and there were no reports of a formal classification scheme or treatment <b style='color:red;'>algorithm</b>. - conclusions: this case series illustrates a narrow spectrum of etiologies associated with 4th vm in adults. we propose a simple classification scheme dividing 4th vm into 3 categories: primary, acquired, and degenerative. we recommend a stepwise treatment approach starting with extended subzero cerebrospinal fluid diversion followed by shunting for symptomatic primary and acquired 4th vm. lower success rates and greater morbidity are associated with rescue procedures such as fourth ventricle drainage catheters, endoscopic third ventriculostomies, and skull base decompression. reported events. a (b)(6) woman presented with headaches, nausea and vomiting, and gait problems for 1 month. three years previously, she was diagnosed with disseminated coccidioidomycosis with skin lesions (¿desert bumps¿) during pregnancy. she was treated with amphotericin induction therapy and remained on maintenance fluconazole since her initial <b style='color:red;'>diagnosis</b>. ct of the head demonstrated enlarged lateral and third ventricles without dilation of the fourth ventricle. mri of the brain showed enhancement of her basilar meninges and communicating hydrocephalus. she was stabilized with an evd and then underwent a frontal vps with a medtronic programmable valve set at 1.5. she underwent additional treatment with amphotericin and then resumed maintenance fluconazole. ct of the head at 1 year showed no signs of hydrocephalus. three years after her vps, she developed gait difficulties and mild proximal arm weakness. ct showed 4th vm. she did not report any headache, nausea, or vomiting. mri of the brain and imaging of the spine were remarkable for pachymeningeal enhancement of basal cisterns and posterior fossa and a cervicothoracic syrinx. she underwent suboccipital craniotomy, c1 laminectomy, and durotomy. thick arachnoid scarring was found at the craniocervical junction. this was lysed and sent to pathology. chronic inflammation with foamy histiocytes was seen. fungal stains identified coccidioides morphologically. she received a third round of amphotericin. she had further progression of gait difficulties and imaging showed no improvement in her 4th vm or cervicothoracic syrinx. a separate valveless shunt catheter was placed in the fourth ventricle and routed to her peritoneum.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-050">Result ALG-DIAG-050</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2021898-2018-00330     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-c     <b>Device Catalogue Number</b>:unknown-c     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|appropriate term/code not available</p><p><b>Patient Problems</b>:ambulation or postural difficulties|headache|muscle weakness/atrophy|nausea|therapeutic effects, unexpected|vomiting</p><p><b>Event Main Comments</b>:kaveh barami, indro chakrabarti, james silverthorn, jeremy ciporen, paul t. akins. <b style='color:red;'>diagnosis</b>, classification, and management of fourth ventriculomegaly in adults: report of 9 cases and literature review. world neurosurgery (2018). doi: 10.1016/j.wneu.2018.05.073 - objective: an enlarged fourth ventricle, otherwise known as fourth ventriculomegaly (4th vm), has been reported previously in the pediatric population, yet literature on adults is scant. we report our experience with 4th vm in adults over an 11-year period and review the literature. - materials and methods: this was a retrospective chart review of adult patients with the <b style='color:red;'>diagnosis</b> of 4th vm admitted to the intensive care unit in a tertiary care center. - results: nine patients were identified with 4th vm. most presented with symptoms in the posterior fossa. five cases were related to previous shunting and the underlying neurosurgical diseases, and average time interval to develop symptoms was 5.3 years. we divided our cases into primary, acquired, and degenerative based on thepathophysiology involved. treatments included extended subzero cerebrospinal fluid diversion using a frontal external ventricular drain followed by low-pressure shunt revision, endoscopic third ventriculostomy, suboccipital decompression, and fourth ventricular catheter placement. literature review identified additional published cases, and there were no reports of a formal classification scheme or treatment <b style='color:red;'>algorithm</b>. - conclusions: this case series illustrates a narrow spectrum of etiologies associated with 4th vm in adults. we propose a simple classification scheme dividing 4th vm into 3 categories: primary, acquired, and degenerative. we recommend a stepwise treatment approach starting with extended subzero cerebrospinal fluid diversion followed by shunting for symptomatic primary and acquired 4th vm. lower success rates and greater morbidity are associated with rescue procedures such as fourth ventricle drainage catheters, endoscopic third ventriculostomies, and skull base decompression. reported events. a (b)(6) woman presented with headaches, nausea and vomiting, and gait problems for 1 month. three years previously, she was diagnosed with disseminated coccidioidomycosis with skin lesions (¿desert bumps¿) during pregnancy. she was treated with amphotericin induction therapy and remained on maintenance fluconazole since her initial <b style='color:red;'>diagnosis</b>. ct of the head demonstrated enlarged lateral and third ventricles without dilation of the fourth ventricle. mri of the brain showed enhancement of her basilar meninges and communicating hydrocephalus. she was stabilized with an evd and then underwent a frontal vps with a medtronic programmable valve set at 1.5. she underwent additional treatment with amphotericin and then resumed maintenance fluconazole. ct of the head at 1 year showed no signs of hydrocephalus. after an initial period of improvement, her symptoms reappeared and ct of the head showed relapse of her 4th vm and subependymal fluid around the fourth ventricle but not the lateral or third ventricles. the fourth ventricular catheter was externalized. it was determined that subzero drainage (at negative 10 cm relative to her eac) was required to decompress her fourth ventricle. she did not respond to internalization of her fourth ventricle catheter to her pleural space. she ultimately required insertion of bilateral fourth ventricular catheters with routing to her pleural space without any intervening valves.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued. (b)(4).</p><hr><h3 id="ALG-DIAG-051">Result ALG-DIAG-051</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2021898-2018-00333     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-v     <b>Device Catalogue Number</b>:unknown-v     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:insufficient information|patient-device incompatibility</p><p><b>Patient Problems</b>:complaint, ill-defined|hemorrhage/blood loss/bleeding|neurological deficit/dysfunction</p><p><b>Event Main Comments</b>:kaveh barami, indro chakrabarti, james silverthorn, jeremy ciporen, paul t. akins. <b style='color:red;'>diagnosis</b>, classification, and management of fourth ventriculomegaly in adults: report of 9 cases and literature review. world neurosurgery (2018). doi: 10.1016/j.wneu.2018.05.073 - objective: an enlarged fourth ventricle, otherwise known as fourth ventriculomegaly (4th vm), has been reported previously in the pediatric population, yet literature on adults is scant. we report our experience with 4th vm in adults over an 11-year period and review the literature. - materials and methods: this was a retrospective chart review of adult patients with the <b style='color:red;'>diagnosis</b> of 4th vm admitted to the intensive care unit in a tertiary care center. - results: nine patients were identified with 4th vm. most presented with symptoms in the posterior fossa. five cases were related to previous shunting and the underlying neurosurgical diseases, and average time interval to develop symptoms was 5.3 years. we divided our cases into primary, acquired, and degenerative based on the pathophysiology involved. treatments included extended subzero cerebrospinal fluid diversion using a frontal external ventricular drain followed by low-pressure shunt revision, endoscopic third ventriculostomy, suboccipital decompression, and fourth ventricular catheter placement. literature review identified additional published cases, and there were no reports of a formal classification scheme or treatment <b style='color:red;'>algorithm</b>. - conclusions: this case series illustrates a narrow spectrum of etiologies associated with 4th vm in adults. we propose a simple classification scheme dividing 4th vm into 3 categories: primary, acquired, and degenerative. we recommend a stepwise treatment approach starting with extended subzero cerebrospinal fluid diversion followed by shunting for symptomatic primary and acquired 4th vm. lower success rates and greater morbidity are associated with rescue procedures such as fourth ventricle drainage catheters, endoscopic third ventriculostomies, and skull base decompression. reported events. a (b)(6) female patient presented to our center with an intraventricular hemorrhage and avm dorsal to the fourth ventricle. she was managed with avm embolization, posterior fossa craniotomy and avm resection, and vps placement. 1. her postoperative course was complicated by cerebellar mutism and ataxia. she had a shunt revision at (b)(6).</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-052">Result ALG-DIAG-052</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2021898-2018-00334     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-v     <b>Device Catalogue Number</b>:unknown-v     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:embolism|erosion|hemorrhage, intraventricular|lethargy|ventricular tachycardia|vertigo</p><p><b>Event Main Comments</b>:kaveh barami, indro chakrabarti, james silverthorn, jeremy ciporen, paul t. akins. <b style='color:red;'>diagnosis</b>, classification, and management of fourth ventriculomegaly in adults: report of 9 cases and literature review. world neurosurgery (2018). doi: 10.1016/j.wneu.2018.05.073 - objective: an enlarged fourth ventricle, otherwise known as fourth ventriculomegaly (4th vm), has been reported previously in the pediatric population, yet literature on adults is scant. we report our experience with 4th vm in adults over an 11-year period and review the literature. materials and methods: this was a retrospective chart review of adult patients with the <b style='color:red;'>diagnosis</b> of 4th vm admitted to the intensive care unit in a tertiary care center. results: nine patients were identified with 4th vm. most presented with symptoms in the posterior fossa. five cases were related to previous shunting and the underlying neurosurgical diseases, and average time interval to develop symptoms was 5.3 years. we divided our cases into primary, acquired, and degenerative based on the pathophysiology involved. treatments included extended subzero cerebrospinal fluid diversion using a frontal external ventricular drain followed by low-pressure shunt revision, endoscopic third ventriculostomy, suboccipital decompression, and fourth ventricular catheter placement. literature review identified additional published cases, and there were no reports of a formal classification scheme or treatment <b style='color:red;'>algorithm</b>. conclusions: this case series illustrates a narrow spectrum of etiologies associated with 4th vm in adults. we propose a simple classification scheme dividing 4th vm into 3 categories: primary, acquired, and degenerative. we recommend a stepwise treatment approach starting with extended subzero cerebrospinal fluid diversion followed by shunting for symptomatic primary and acquired 4th vm. lower success rates and greater morbidity are associated with rescue procedures such as fourth ventricle drainage catheters, endoscopic third ventriculostomies, and skull base decompression. reported events. a (b)(6) year-old female patient presented to our center with an intraventricular hemorrhage and avm dorsal to the fourth ventricle. she was managed with avm embolization, posterior fossa craniotomy and avm resection, and vps placement. at age (b)(6) years, she developed new positional vertigo and found to have shunt malfunction due to exposed vps hardware. her shunt was removed, and an evd was placed. she remained lethargic with 4th vm and also had episodes of refractory supraventricular tachycardia. subzero drainage with negative icp readings was required to reduce the 4th vm. she improved and her cardiac arrhythmias resolved.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-053">Result ALG-DIAG-053</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2021898-2018-00335     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-s     <b>Device Catalogue Number</b>:unknown-s     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|insufficient information</p><p><b>Patient Problems</b>:hemorrhage, intraventricular|loss of consciousness</p><p><b>Event Main Comments</b>:kaveh barami, indro chakrabarti, james silverthorn, jeremy ciporen, paul t. akins. <b style='color:red;'>diagnosis</b>, classification, and management of fourth ventriculomegaly in adults: report of 9 cases and literature review. world neurosurgery (2018). doi: 10.1016/j.wneu.2018.05.073 - objective: an enlarged fourth ventricle, otherwise known as fourth ventriculomegaly (4th vm), has been reported previously in the pediatric population, yet literature on adults is scant. we report our experience with 4th vm in adults over an 11-year period and review the literature. materials and methods: this was a retrospective chart review of adult patients with the <b style='color:red;'>diagnosis</b> of 4th vm admitted to the intensive care unit in a tertiary care center. results: nine patients were identified with 4th vm. most presented with symptoms in the posterior fossa. five cases were related to previous shunting and the underlying neurosurgical diseases, and average time interval to develop symptoms was 5.3 years. we divided our cases into primary, acquired, and degenerative based on the pathophysiology involved. treatments included extended subzero cerebrospinal fluid diversion using a frontal external ventricular drain followed by low-pressure shunt revision, endoscopic third ventriculostomy, suboccipital decompression, and fourth ventricular catheter placement. literature review identified additional published cases, and there were no reports of a formal classification scheme or treatment <b style='color:red;'>algorithm</b>. conclusions: this case series illustrates a narrow spectrum of etiologies associated with 4th vm in adults. we propose a simple classification scheme dividing 4th vm into 3 categories: primary, acquired, and degenerative. we recommend a stepwise treatment approach starting with extended subzero cerebrospinal fluid diversion followed by shunting for symptomatic primary and acquired 4th vm. lower success rates and greater morbidity are associated with rescue procedures such as fourth ventricle drainage catheters, endoscopic third ventriculostomies, and skull base decompression. reported events. a (b)(6)-year-old female patient presented to our center with an intraventricular hemorrhage and avm dorsal to the fourth ventricle. she was managed with avm embolization, posterior fossa craniotomy and avm resection, and vps placement. with subsequent attempts to wean her evd to low-positive icp readings, she became unresponsive. serial operations were undertaken to internalize her ventricular shunt progressing from a vps with a strata valve at its lowest setting, to conversion of this system to a ventriculopleural shunt with a strata valve at its lowest setting, and finally, to a ventriculopleural shunt without any valve or anti-siphon devices.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-054">Result ALG-DIAG-054</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2021898-2018-00365     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-v     <b>Device Catalogue Number</b>:unknown-v     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:appropriate term/code not available|patient-device incompatibility</p><p><b>Patient Problems</b>:ambulation or postural difficulties|fever|headache|hydrocephalus|nausea|pain|pregnancy|respiratory failure|seizures|therapeutic effects, unexpected|weakness</p><p><b>Event Main Comments</b>:kaveh barami, indro chakrabarti, james silverthorn, jeremy ciporen, paul t. akins. <b style='color:red;'>diagnosis</b>, classification, and management of fourth ventriculomegaly in adults: report of 9 cases and literature review. world neurosurgery (2018). doi: 10.1016/j.wneu.2018.05.073 - objective: an enlarged fourth ventricle, otherwise known as fourth ventriculomegaly (4th vm), has been reported previously in the pediatric population, yet literature on adults is scant. we report our experience with 4th vm in adults over an 11-year period and review the literature. materials and methods: this was a retrospective chart review of adult patients with the <b style='color:red;'>diagnosis</b> of 4th vm admitted to the intensive care unit in a tertiary care center. results: nine patients were identified with 4th vm. most presented with symptoms in the posterior fossa. five cases were related to previous shunting and the underlying neurosurgical diseases, and average time interval to develop symptoms was 5.3 years. we divided our cases into primary, acquired, and degenerative based on the pathophysiology involved. treatments included extended subzero cerebrospinal fluid diversion using a frontal external ventricular drain followed by low-pressure shunt revision, endoscopic third ventriculostomy, suboccipital decompression, and fourth ventricular catheter placement. literature review identified additional published cases, and there were no reports of a formal classification scheme or treatment <b style='color:red;'>algorithm</b>. conclusions: this case series illustrates a narrow spectrum of etiologies associated with 4th vm in adults. we propose a simple classification scheme dividing 4th vm into 3 categories: primary, acquired, and degenerative. we recommend a stepwise treatment approach starting with extended subzero cerebrospinal fluid diversion followed by shunting for symptomatic primary and acquired 4th vm. lower success rates and greater morbidity are associated with rescue procedures such as fourth ventricle drainage catheters, endoscopic third ventriculostomies, and skull base decompression. reported events. a (b)(6) year-old female patient with a (b)(6) intrauterine pregnancy developed darkened skin lesions, chronic cough, low back pain, fever, respiratory failure, and progressive weakness. she presented to an outside hospital and was diagnosed with disseminated coccidioidomycosis based on clinical findings, bronchoscopy specimen cultures, serologies, and involvement of skin (¿desert bumps¿), lung, and blood. she was treated with intravenous amphotericin and switched to oral fluconazole after delivery. she later developed communicating hydrocephalus and underwent bilateral occipital vps at an outside hospital. she remained on high dose oral fluconazole. at age (b)(6) years, she presented to our center after having seizures. she had remained on high-dose oral fluconazole since her initial <b style='color:red;'>diagnosis</b>. mri of the brain was consistent with relapse of her central nervous system (cns) coccidioidomycosis infection, and she was started on liposomal amphotericin treatment intravenously. she developed increased headaches and nausea, and ct demonstrated ventricular enlargement with disproportionate enlargement of the fourth ventricle. she was admitted, and an external ventricular drain (evd) was placed. she was diagnosed with low-pressure hydrocephalus and improved with subzero drainage. a vps was placed. ct of the chest showed cavitary lung lesions and a hydropneumothorax. she underwent thoracoscopic lung wedge resection. purulent fibrinous debris was present throughout the right pleural cavity, and a right ruptured lower cavitary lesion with fully exposed cavity was resected. four months later, she relapsed with headaches and gait imbalance and underwent evd placement and removal of previous shunts.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued. [(b)(4)].</p><hr><h3 id="ALG-DIAG-055">Result ALG-DIAG-055</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20070117     <b>Report ID</b>:2021898-2018-00553     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-v     <b>Device Catalogue Number</b>:unknown-v     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:insufficient information</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:paola peretta, paola ragazzi, christian f. carlino, pierpaolo gaglini & giuseppe cinalli. the role of ommaya reservoir and endoscopic third ventriculostomy in the management of post-hemorrhagic hydrocephalus of prematurity. child's nervous system 23 (2007). doi 10.1007/s00381-006-0291-4. abstract objective the aim of this study is to retrospectively evaluate a series of consecutive patients affected by posthemorrhagic hydrocephalus in prematurity, treated with an implant of an ommaya reservoir followed by ventriculoperitoneal (vp) shunt and/or endoscopic third ventriculostomy (etv) to evaluate the safety and efficacy of these treatment options in the management of the condition. methods between 2002 and 2005, 18 consecutive premature patients affected by intra-ventricular haemorrhage (ivh) grades ii to iv, presenting with progressive ventricular dilatation, were operated for implant of an intraventricular catheter connected to a sub-cutaneous ommaya reservoir. cerebrospinal fluid was intermittently aspirated percutaneously by the reservoir according with the clinical requirements and the echographic follow-up. the patients who presented a progression of the ventricular dilatation were finally operated for vp shunt implant or etv according with the mri findings. results one patient had grade ii, 5 had grade iii, and 12 had grade iv i vh. the mean age at ivh <b style='color:red;'>diagnosis</b> was 5.2 days; the mean age at reservoir implant was 17.3 days. the ommaya reservoir was punctured on an average basis of 11.4 times per patient (range 2¿25), and the mean interval between aspirations was 2.7 days. the mean csf volume per tap was 20 ml. one patient died for pulmonary complications during the study period. out of the 17 survivors, 3 did not develop progressive ventricular dilatation, and their reservoir was removed; 14 developed progressive hydrocephalus, 5 of whom were implanted with a vp shunt and 9 received an etv. amongst the five shunted patients, two were re-admitted for shunt malfunction and had their shunt removed after etv after 6.1 and 20.5 months, respectively. amongst the nine patients who received an etv, five had to be re-operated for vp shunt implant at an average interval of 2.17 months (range 9¿172 days) because of increasing ventricular dilatation. two of them had a redo third ventriculostomy with shunt removal at 11 and 25.1 months, respectively, after insertion. the first was reimplanted with a vp shunt 4 days later; the second remains shunt free. therefore, at the end of the follow-up period, 10 out of 17 children affected by posthemorrhagic hydrocephalus in prematurity were shunt free (59%). conclusions the combination of ommaya reservoir, vp shunt, and the aggressive use of etv as a primary treatment or as an alternative to shunt revision allowed for a significant reduction of shunt dependency in a traditionally shunt-dependent population. further studies are warranted to optimise the <b style='color:red;'>algorithm</b> of treatment in these patients. reported events. out of the five patients primarily implanted with a vp shunt, two were re-admitted with shunt malfunction. they received an etv, and their shunts were removed 6.1 and 20.5 months after the first vp shunt implant, respectively. out of the nine patients primarily treated with etv, five presented progressive ventricular dilatation and eventually required vp shunt implant at an average interval of 2.17 months (range 9¿172 days) from the date of the etv. two of them were readmitted with shunt malfunction and had a redo third ventriculostomy with shunt removal at 11 and 25.1 months, respectively, after insertion. the first was reimplanted with a vp shunt 4 days later; the second remained shunt free.</p><p><b>Event Manufacturer Comments</b>:please note that this is the gender of the majority of patients reported in the article as the actual genders of patients involved was not provided. please note that this date is based off the date of publication of the article as the actual event date was not provided. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-056">Result ALG-DIAG-056</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20070117     <b>Report ID</b>:2021898-2018-00555     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:shunt, central nervous system and components</p><p><b>Device Model Number</b>:unknown-v     <b>Device Catalogue Number</b>:unknown-v     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:appropriate term/code not available</p><p><b>Patient Problems</b>:bacterial infection|hydrocephalus|meningitis</p><p><b>Event Main Comments</b>:paola peretta, paola ragazzi, christian f. carlino, pierpaolo gaglini & giuseppe cinalli. the role of ommaya reservoir and endoscopic third ventriculostomy in the management of post-hemorrhagic hydrocephalus of prematurity. child's nervous system 23 (2007). doi 10.1007/s00381-006-0291-4. abstract objective the aim of this study is to retrospectively evaluate a series of consecutive patients affected by posthemorrhagic hydrocephalus in prematurity, treated with an implant of an ommaya reservoir followed by ventriculoperitoneal (vp) shunt and/or endoscopic third ventriculostomy (etv) to evaluate the safety and efficacy of these treatment options in the management of the condition. methods between 2002 and 2005, 18 consecutive premature patients affected by intra-ventricular haemorrhage (ivh) grades ii to iv, presenting with progressive ventricular dilatation, were operated for implant of an intraventricular catheter connected to a sub-cutaneous ommaya reservoir. cerebrospinal fluid was intermittently aspirated percutaneously by the reservoir according with the clinical requirements and the echographic follow-up. the patients who presented a progression of the ventricular dilatation were finally operated for vp shunt implant or etv according with the mri findings. results one patient had grade ii, 5 had grade iii, and 12 had grade iv i vh. the mean age at ivh <b style='color:red;'>diagnosis</b> was 5.2 days; the mean age at reservoir implant was 17.3 days. the ommaya reservoir was punctured on an average basis of 11.4 times per patient (range 2¿25), and the mean interval between aspirations was 2.7 days. the mean csf volume per tap was 20 ml. one patient died for pulmonary complications during the study period. out of the 17 survivors, 3 did not develop progressive ventricular dilatation, and their reservoir was removed; 14 developed progressive hydrocephalus, 5 of whom were implanted with a vp shunt and 9 received an etv. amongst the five shunted patients, two were re-admitted for shunt malfunction and had their shunt removed after etv after 6.1 and 20.5 months, respectively. amongst the nine patients who received an etv, five had to be re-operated for vp shunt implant at an average interval of 2.17 months (range 9¿172 days) because of increasing ventricular dilatation. two of them had a redo third ventriculostomy with shunt removal at 11 and 25.1 months, respectively, after insertion. the first was reimplanted with a vp shunt 4 days later; the second remains shunt free. therefore, at the end of the follow-up period, 10 out of 17 children affected by posthemorrhagic hydrocephalus in prematurity were shunt free (59%). conclusions the combination of ommaya reservoir, vp shunt, and the aggressive use of etv as a primary treatment or as an alternative to shunt revision allowed for a significant reduction of shunt dependency in a traditionally shunt-dependent population. further studies are warranted to optimise the <b style='color:red;'>algorithm</b> of treatment in these patients. reported events. 5. a 21 day old infant's first complication with the reservoir was obstruction leading to a reservoir replacement. 6. a 21 day old infant's first complication with the reservoir was meningitis (staphylococcus epidermidis) and required an external ventricular drainage. a vp shunt was eventually inserted. 7. out of 17 infants, 3 patients (17.6%) resolved hydrocephalus with ommaya tapping, whereas 14 developed a progressive ventricular dilatation, 5 of whom were implanted with a vp shunt at an average age of 2.4 months and 9 received an etv at an average age of 2.5 months.</p><p><b>Event Manufacturer Comments</b>:please note that this is the gender of the majority of patients reported in the article as the actual genders of patients involved was not provided. please note that this date is based off the date of publication of the article as the actual event date was not provided. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-057">Result ALG-DIAG-057</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20070827     <b>Report ID</b>:2023826-2008-00067     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:ophthalmic     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:intraocular lens</p><p><b>Device Model Number</b>:micl 13.2     <b>Device Catalogue Number</b>:na     <b>Device Lot Number</b>: na</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:the reporter stated that the surgeon inserted a visian icl (implantable collamer lens model micl 13.2mm in 2007 and had to explant the lens the next day due to an increase in the patient's intraocular pressure to 35 mmhg. the surgeon first gave the patient iop lowering medications, but the chamber was very shallow and the pressure remained high, the patient's pupil was dilated and the icl was beginning to vault excessively. the surgeon was afraid to burp the wound for fear of any iris prolapse. the surgeon then created a third pi, but the condition remained the same. patient was sent to a vitreo-retinal specialist in the morning where a <b style='color:red;'>diagnosis</b> of aqueous misdirection was made so an anterior vitrectomy was performed. after the vitrectomy, the icl vault was normal and the chamber became deep. the patient's iop also went down, but the pupils remained dilated. the excessive vaulting, increased iop and shallow chamber were all secondary to the aqueous misdirection therefore, after the vitrectomy, everything went back to normal, however, a cataract formation was noted after the vitrectomy and the surgeon needed to remove the lens and perform a lensectomy with iol implantation. patient's vision at this point is 20/50, with pupil still dilated.</p><p><b>Event Manufacturer Comments</b>:evaluation -a lens serial work order search was performed for similar complaints within the search and there were no similar complaints. conclusions - at the conclusion of the original investigation opened for the issue of icl vaulting (both inadequate and excessive), it was determined that the most likely root cause for both inadequate and excessive vault is difficulty in clinical sizing. in no case has a returned lens exhibited a length measurement outside the expected range according to the labeled length. pre-operative measurement technology available to clinicians in the past did not provide a direct measurement of the sulcus, to which the icl should be sized. the current practice in selecting an appropriate icl for a patient is to measure white-to-white and anterior chamber depth and through correlative <b style='color:red;'>algorithm</b> predict the length of the icl that will bridge the sulcus. this method of sizing based upon white-to-white and anterior chamber depth measurements was used in the fda clinical trial and is recommended in the current labeling of the icl. if the predicted length is too short, the result may be an inadequate vault. if predicted length is too long, the result may be an excessive vault.</p><hr><h3 id="ALG-DIAG-058">Result ALG-DIAG-058</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20100112     <b>Report ID</b>:2023826-2010-00685     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:2023826     <b>Device Name</b>:lens, intraocular, phakic</p><p><b>Device Model Number</b>:micl12.6     <b>Device Catalogue Number</b>:na     <b>Device Lot Number</b>: na</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:it was reported that the patient had a micl12.6 implantable collamer lens implanted in left eye on (b) (6)2007. as part of the micl post market study, the patient reported a loss of vision due to the development of a cataract. the surgeon provided the following cataract <b style='color:red;'>diagnosis</b> was on (b) (6)2010 for both eyes, peripheral, cortical, anterior, cataract had not progressed and icls remain implanted. per the md - patient is on multiple systemic medication - some of which may be cataract inducing. also, high myopic, would expect some early cataract formation as pt ages. see mfr report #2023826-2010-00686 for the other eye.</p><p><b>Event Manufacturer Comments</b>:(b) (4): evaluation method (other) - work order search. results: a work order search was performed and there were no similar complaints found. conclusion: based on the complaint history and work order search, a specific root cause of the event could not be determined. (b) (4)..results: medical review - anterior subcapsular cataract is a labeled complication in the implantation of an icl. the possible causes of this condition is determined to be secondary to anterior capsular touch during the surgery, icl touch following inadequate vaulting or excessive manipulation during the learning curve. the surgeon also believes that the early cataract may be due to the patient's intake of several systemic medications. cataract extraction may be necessary if vision is compromised, to preclude increase in severity of the condition. if the condition is non- progressive, the surgeon may opt to leave the icl, especially when there is no decrease in visual acuity. conclusions - (no device failure): at the conclusion of the original investigation opened for the issue of icl vaulting (both inadequate and excessive), it was determined the most likely root cause for both inadequate and excessive vault is difficulty in clinical sizing. in no case has a returned lens exhibited a length measurement outside the expected range according to the labeled length. pre-operative measurement technology available to clinicians in the past did not provide a direct measurement of the sulcus, to which the icl should be sized. the current practice in selecting an appropriate icl for a patient is to measure white-to- white and anterior chamber depth and, through correlative <b style='color:red;'>algorithm</b>s, predict the length of the icl that will bridge the sulcus.</p><hr><h3 id="ALG-DIAG-059">Result ALG-DIAG-059</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20100112     <b>Report ID</b>:2023826-2010-00686     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:2023826     <b>Device Name</b>:lens, intraocular, phakic</p><p><b>Device Model Number</b>:micl12.6     <b>Device Catalogue Number</b>:na     <b>Device Lot Number</b>: na</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:it was reported that the patient had a micl12.6 implantable collamer lens implanted in right eye on (b) (6)2007. as part of the micl post market study, the patient reported a loss of vision due to the development of a cataract. the surgeon provided the following cataract <b style='color:red;'>diagnosis</b> was on (b) (6)2010 for both eyes, peripheral, cortical, anterior, cataract had not progressed and icls remain implanted. per the md - patient is on multiple systemic medication - some of which may be cataract inducing. also, high myopic, would expect some early cataract formation as pt ages. see mfr report #2023826-2010-00685 for the other eye.</p><p><b>Event Manufacturer Comments</b>:(b) (4): evaluation method (other) - a work order search was performed and there were no similar complaints found. conclusions: based on the complaint history and work order search, a specific root cause of the event could not be determined. (b) (4)..results - (other): medical review - anterior subcapsular cataract is a labeled complication in the implantation of an icl. the possible causes of this condition is determined to be secondary to anterior capsular touch during the surgery, icl touch following inadequate vaulting or excessive manipulation during the learning curve. the surgeon believes that the early cataract changes may be due to the patient's intake of several systemic medications. cataract extraction may be necessary if vision is compromised, to preclude increase in severity of the condition. if the condition is non-progressive, the surgeon may opt to leave the icl, especially when there is no decrease in visual acuity. conclusions - (no device failure): at the conclusion of the original investigation opened for the issue of icl vaulting (both inadequate and excessive), it was determined the most likely root cause for both inadequate and excessive vault is difficulty in clinical sizing. in no case has a returned lens exhibited a length measurement outside the expected range according to the labeled length. pre-operative measurement technology available to clinicians in the past did not provide a direct measurement of the sulcus, to which the icl should be sized. the current practice in selecting an appropriate icl for a patient is to measure white-to- white and anterior chamber depth and, through correlative <b style='color:red;'>algorithm</b>s, predict the length of the icl that will bridge the sulcus.</p><hr><h3 id="ALG-DIAG-060">Result ALG-DIAG-060</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220501     <b>Report ID</b>:2024168-2023-13791     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:device, hemostasis, vascular</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:12673-05     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:off-label use|patient device interaction problem</p><p><b>Patient Problems</b>:hematoma|hemorrhage/blood loss/bleeding|pseudoaneurysm|unspecified tissue injury</p><p><b>Event Main Comments</b>:this event is from a literature review of patients who underwent transcatheter aortic valve implantation (tavi) procedures using the preclose technique with one or two proglide or prostyle sutures for closure of unspecified arterial vessels. the retrospective study assessed the safety and effectiveness of a new vascular closure <b style='color:red;'>algorithm</b> (multiclose) for percutaneous large-bore arterial access closure following transfemoral (tf) transcatheter aortic valve implantation procedures. the patient underwent the pre-close technique of placing one or two proglide or prostyle sutures prior to the tavi procedure and closing with the sutures post procedure following the multiclose <b style='color:red;'>algorithm</b>. steps included: echo-guided arterial puncture, fluoroscopy, pre-close placement of one or two proglide/prostyle sutures, performance of the tavi procedure, removal of large-bore introducer sheaths with 0.035" stiff guide wire, advancement of proglide/prostyle knots to the vessel wall, insertion of 6f or 8f sheath, contrast angiography via sheath with determination of angioseal, angioseal & 2nd proglide/prostyle, or 18f manta for hemostasis. major and minor complications observed were bleeding, hematoma, pseudoaneurysm, and tissue damage treated with covered stent, balloon or surgical repair. use of the multiclose vascular closure <b style='color:red;'>algorithm</b> was demonstrated to contribute to an easy, safe, efficacious and durable vascular closure after tf-tavi, resulting in a major vascular complication rate of less than 1%. for additional details reference the attached article titled, 'a systematic <b style='color:red;'>algorithm</b> for large-bore arterial access closure after tavi: the tavi-multiclose study'. 'no additional information was provided.</p><p><b>Event Manufacturer Comments</b>:b3: date of event estimated. h6: medical device problem code 1494 - indication for use. manufacturer's investigation is still pending at this time. results and conclusions will be provided in the final report. the additional perclose prostyle device referenced in b5 is filed under a separate medwatch report number. literature attachment: article title: "a systematic <b style='color:red;'>algorithm</b> for large-bore arterial access closure after tavi: the tavi-multiclose study..the device was not returned for analysis. a review of the manufacturing records and complaint history records could not be conducted as the device was not returned and the lot number was not reported. the reported patient effects of hemorrhage, hematoma, pseudoaneurysm, and tissue damage are listed in the perclose proglide instructions for use (ifu), as known patient effects of use with suture mediated closure device procedures. the ifu also states: the perclose proglide smc system is indicated for the percutaneous delivery of suture for closing the common femoral artery and vein access site of patients who have undergone <b style='color:red;'>diagnostic</b> or interventional catheterization procedures: for access sites in the common femoral artery using 5f to 21f. it is unknown if the reported violation of the ifu contributed to the reported difficulties. the root cause of the reported difficulties cannot be determined. the subsequent treatments and patient effects are likely related to circumstances of the procedure. in this case, failure to achieve hemostasis was possibly due to a poor vessel capture. there is no indication of a product quality issue with respect to the design, manufacture, or labeling of the device.</p><hr><h3 id="ALG-DIAG-061">Result ALG-DIAG-061</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20231108     <b>Report ID</b>:2024168-2024-09174     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, intravascular, diagnostic</p><p><b>Device Model Number</b>:unk dragonfly     <b>Device Catalogue Number</b>:unk dragonfly     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:activation failure|deformation due to compressive stress|poor quality image</p><p><b>Patient Problems</b>:unspecified tissue injury|vasoconstriction</p><p><b>Event Main Comments</b>:the following information was received via literature review: this study aimed to propose a novel computational approach for assessing physiological significance of coronary lesions from optical coherence tomography and to evaluate its <b style='color:red;'>diagnostic</b> performance. the c7-xr/ilumien opits was used with the dragonfly catheter. procedural complications referenced in this article potentially related to the system and catheter included catheter twist and bends within the vascular vessel., poor imaging, spasms, and injury during imaging with no reported treatment. the study concluded that accuffroct showed a strong correlation and good agreement with ffr, highlighting its potential as an efficient, accurate, and user-friendly tool in the catheterization laboratory. details are listed in the attached article, titled "<b style='color:red;'>diagnostic</b> accuracy of a novel optical coherence tomography-based fractional flow reserve <b style='color:red;'>algorithm</b> for assessment of coronary stenosis significance".</p><p><b>Event Manufacturer Comments</b>:attachment article titled: "<b style='color:red;'>diagnostic</b> accuracy of a novel optical coherence tomography-based fractional flow reserve <b style='color:red;'>algorithm</b> for assessment of coronary stenosis significance". . the device was not returned for evaluation. a corrective and preventive actions (capa) review was performed and revealed no indication of a product quality issue. the reported patient effects of coronary artery spasm and arterial injury are listed in the optis instructions for use as a known potential patient effect associated with the use of the device. the reported activation failure, poor imaging, and deformation due to compressive stress (kink/bend) are consistent with operational context. it is likely that the poor imaging results and activation issues were caused by damage to the optical fiber of the catheter. in this case, it is likely that either patient anatomical conditions or the use / handling techniques employed caused the reported damage (twists/bends) to the catheter. the reported damage (bends/twists) are not able to be directly attributed as the cause for the arterial damage and arterial spasming. there is no indication of a product quality issue with respect to the design, manufacture, or labeling of the device.</p><hr><h3 id="ALG-DIAG-062">Result ALG-DIAG-062</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240822     <b>Report ID</b>:2024800-2024-00014     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:2024800     <b>Device Name</b>:multi-target respiratory specimen nucleic acid test including sars-cov-2 and other microbial agents</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:prd-07400     <b>Device Lot Number</b>: 890419</p><p></p><p><b>Product Problems</b>:erratic results</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:on 08/22/2024, quest <b style='color:red;'>diagnostic</b>s customer site reported to hologic that they had false positive flu-b results across multiple worklists (wl) while using the sars/flu a/b/rsv assay (cartridge ln 887424) (ml 890419) on panther fusion instrument (sn (b)(6). customer reported multiple flu b and sars-cov-2 dual positive results in the last few runs. customer retested the associated sars-cov-2 and flu b dual positive samples on their other panther fusion instrument (b)(6), which resulted in sars-cov-2 positive and flu b negative results.</p><p><b>Event Manufacturer Comments</b>:hologic technical support (ts) and product application support (pas) reviewed logs from 08/19/24 to 08/22/24 and confirmed that on wl 003394-20240819-14, 3 out of 38 samples produced positive flu b/sars-cov-2 results; from wl 003394-20240820-64, 6 out of 53 samples produced positive flu b/sars-cov-2 results; from on wl-003394-20240821-78, 6 out of 24 samples produced positive flu b/sars-cov-2 results. ts reviewed the positive samples in question from the initial run and noted that all positive results for flu b and sars-cov-2 had >2000 rfu range with the threshold being 1000. based on the curves, ts observed that the results appear to be false. the customer noted that this issue is recent, as they have been running the sars/flu a/b/rsv since the beginning of the year.hologic completed a risk assessment and concluded that the risk of customer questioning results and/or the risk of false flu b positive result when a patient sample is sars-cov-2 positive is broadly acceptable.hologic informed all quest sites about ctb-01273 that there is a potential erroneous influenza b virus (flu b) positive results when testing with the panther fusion sars-cov-2/flu a/b/rsv assay on the panther fusion system. hologic implemented an update to the crosstalk correction <b style='color:red;'>algorithm</b> of the panther fusion sars-cov-2/flu a/b/rsv assay software. hologic confirmed that the software 7.2.7 version for panther fusion systems sn 2090003394 (08/28/24) and sn 2090000527 (08/29/24)were upgraded. h3 other text : other</p><hr><h3 id="ALG-DIAG-063">Result ALG-DIAG-063</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240104     <b>Report ID</b>:2029046-2024-00900     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:cardiac ablation percutaneous catheter</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:see h10     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:patient device interaction problem</p><p><b>Patient Problems</b>:cardiac tamponade|cardiogenic shock|pericardial effusion</p><p><b>Event Main Comments</b>:this complaint is from a literature source. the following literature cite has been reviewed: sanders d, du-fay-de-lavallaz jm, winterfield j, santangeli p, liang j, rhodes p, ravi v, badertscher p, mazur a, larsen t, sharma ps, huang hd. surpoint <b style='color:red;'>algorithm</b> for improved guidance of ablation for ventricular tachycardia (surfire-vt): a pilot study. j cardiovasc electrophysiol. 2024 jan 4. doi: 10.1111/jce.16165. epub ahead of print. pmid: 38174841. objective/methods/study data: introduction: the utility of ablation index (ai) to guide ventricular tachycardia (vt) ablation in patients with structural heart disease is unknown. the aim of this study was to assess procedural characteristics and clinical outcomes achieved using ai-guided strategy (target value 550) or conventional non-ai-guided parameters in patients undergoing scar-related vt ablation. methods: consecutive patients (n = 103) undergoing initial vt ablation at a single center from 2017 to 2022 were evaluated. patient groups were 1:1 propensity-matched for baseline characteristics. single lesion characteristics for all 4707 lesions in the matched cohort (n = 74) were analyzed. the impact of ablation characteristics was assessed by linear regression and clinical outcomes were evaluated by cox proportional hazard model. results: after propensity-matching, baseline characteristics were well-balanced between<b style='color:red;'> ai </b>(n = 37) and non-ai (n = 37) groups. lesion sets were similar (scar homogenization [41% vs. 27%; p = .34], scar dechanneling [19% vs. 8%; p = .18], core isolation [5% vs. 11%; p = .4], linear and elimination late potentials/local abnormal ventricular activities [35% vs. 44%; p = .48], epicardial mapping/ablation [11% vs. 14%; p = .73]). ai-guided strategy had 21% lower procedure duration (-47.27 min, 95% confidence interval [ci] [-81.613, -12.928]; p = .008), 49% lower radiofrequency time per lesion (-13.707 s, 95% ci [-17.86, -9.555]; p < .001), 21% lower volume of fluid administered (1664 cc [1127, 2209] vs. 2126 cc [1750, 2593]; p = .005). total radiofrequency duration (-339 s [-24%], 95%ci [-776, 62]; p = .09) and steam pops (-155.6%, 95% ci [19.8%, -330.9%]; p = .08) were nonsignificantly lower in the<b style='color:red;'> ai </b>group. acute procedural success (95% vs. 89%; p = .7) and vt recurrence (0.97, 95% ci [0.42-2.2]; p = .93) were similar for both groups. lesion analysis (n = 4707) demonstrated a plateau in the magnitude of impedance drops once reaching an<b style='color:red;'> ai </b>of 550-600. conclusion: in this pilot study, an ai-guided ablation strategy for scar-related vt resulted in shorter procedure time and average radiofrequency time per lesion with similar acute procedural and intermediate-term clinical outcomes to a non-ai-guided approach utilizing traditional ablation parameters. lot, model and catalog number are not available, but the suspected biosense device possibly associated with reported adverse events: thermocool smarttouch sf ablation catheter concomitant biosense webster devices that were used in this study: pentaray mapping catheter, carto 3 mapping system, decanav <b style='color:red;'>diagnostic</b> catheter, optrell mapping catheter, soundstar ice catheter concomitant non-biosense webster devices that were also used in this study: versacross transseptal (baylis medical) vascular complications are associated with sheaths and the article does not discuss/identify sheaths. adverse event(s) and provided interventions possibly associated with unidentified thermocool smarttouch sf ablation catheter: qty 2 (pericardial effusion) (recognized procedural complication) qty 2 (cardiac tamponade) (recognized procedural complication) qty 2 (cardiogenic shock) (serious injury).</p><p><b>Event Manufacturer Comments</b>:d4. catalog: unk_smart touch bidirectional sf. this complaint is from a literature source. the following literature cite has been reviewed: sanders d, du-fay-de-lavallaz jm, winterfield j, santangeli p, liang j, rhodes p, ravi v, badertscher p, mazur a, larsen t, sharma ps, huang hd. surpoint <b style='color:red;'>algorithm</b> for improved guidance of ablation for ventricular tachycardia (surfire-vt): a pilot study. j cardiovasc electrophysiol. 2024 jan 4. doi: 10.1111/jce.16165. epub ahead of print. pmid: 38174841. no device was received for analysis at the time of submission of the initial 3500a. since the product was not returned for analysis, no product failure analysis can be conducted, and no determination of possible contributing factors could be made. device history record (dhr) review cannot be conducted because no lot number was provided by the customer. this report is being submitted pursuant to the provisions of 21 cfr, part 803. this report may be based on information which has not been investigated or verified prior to the required reporting date. this report does not reflect a conclusion by biosense webster, inc., or its employees that the report constitutes an admission that the product, biosense webster, inc., or its employees caused or contributed to the potential event described in this report. if information is obtained that was not available for the initial report, a follow-up report will be filed as appropriate. manufacturer's ref #: (b)(4).</p><hr><h3 id="ALG-DIAG-064">Result ALG-DIAG-064</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200401     <b>Report ID</b>:2029214-2021-00496     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, continuous flush</p><p><b>Device Model Number</b>:unk-nv-cragg-mc     <b>Device Catalogue Number</b>:unk-nv-cragg-mc     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:intracranial hemorrhage</p><p><b>Event Main Comments</b>:vakhitov, d., hakovirta, h., saarinen, e., oksala, n., <(>&<)> suominen, v. (2020). prognostic risk factors for recurrent acute lower limb ischemia in patients treated with intra-arterial thrombolysis. journal of vascular surgery, 71(4), 1268¿1275. https://doi.org /10.1016/j.jvs.2019.07.061 medtronic review of the literature article found that the article reviewed patients were treated for acute lower limb ischemic with catheter-directed thrombolysis (cdt) between march 2002 and december 2015. 303 patients with a mean age of 71 were included in the study. 52.5% of the patients were male. patients were treated under local anesthesia using either a contralateral approach or via the ipsilateral femoral artery. a multi-hole cragg-mcnamara infusion catheter was placed within the thrombus and recombinant tissue plasminogen activator was administered as an initial 4mg bolus. the treatment continued with an infusion of 0.5mg/hour for a maximum of 48 hours, with control angiograms taken every 24 hours (+/- 2 hours). lytic therapy was considered complete with lysis of the thrombus and flow restoration. in some cases duplex ultrasound (us) and plain radiography were used for the differential <b style='color:red;'>diagnosis</b> of residual thrombus during cdt. patients remained in either the intensive care unit (icu) or 24-hour observation ward until the thrombolytic treatment was completed. heparin was not administered through the sheath, but rather subcutaneously twice daily. treatment duration with low-molecular-weight heparin ranged from several days to a maximum of several weeks depending on the patient¿s level of physical activity and the need for continuous oral anticoagulant therapy which varied. the patients were observed for varying periods. most patients underwent the first routine follow-up visit at 1 month post-procedure. subsequent follow-up visits were scheduled at different time intervals until the patients did not require additional manipulations and there were no symptoms and signs of critical limb ischemia. in further post-thrombolytic follow-up, native arterial and proximal bypass graft patients (above-knee) underwent physical examinations in their regional primary health care centers once a year or more frequently. ultrasound and ankle-brachial index (abi) measurements were performed on symptomatic patients. below-knee bypass graft patients underwent hospital follow-up biannually. the visits routinely included physical examinations, abi, toe pressure measurements, and ultrasound. additional elective, urgent, and emergency follow-up visits and admissions were arranged on the basis of the clinical situation, and the need for angiography was assessed. the article noted additional treatment necessary in a majority of cases and concluded that appropriate post-thrombolytic antiplatelet or anticoagulant treatment after native arterial events is of great importance, but additional data was needed to improve treatment <b style='color:red;'>algorithm</b>s. cdt as a single treatment was effective in 100 cases. one patient underwent preplanned adjunctive atherectomy with thrombectomy. no device malfunctions were reported. four patients (1.3%) developed intracranial bleeding, and two of them died..vakhitov, d., hakovirta, h., saarinen, e., oksala, n., <(>&<)> suominen, v. (2020). prognostic risk factors for recurrent acute lower limb ischemia in patients treated with intra-arterial thrombolysis. journal of vascular surgery, 71(4), 1268¿1275. https://doi.org /10.1016/j.jvs.2019.07.061 medtronic review of the literature article found that the article reviewed patients were treated for acute lower limb ischemic with catheter-directed thrombolysis (cdt) between march 2002 and december 2015. 303 patients with a mean age of 71 were included in the study. 52.5% of the patients were male. patients were treated under local anesthesia using either a contralateral approach or via the ipsilateral femoral artery. a multi-hole cragg-mcnamara infusion catheter was placed within the thrombus and recombinant tissue plasminogen activator was administered as an initial 4mg bolus. the treatment continued with an infusion of 0.5mg/hour for a maximum of 48 hours, with control angiograms taken every 24 hours (+/- 2 hours). lytic therapy was considered complete with lysis of the thrombus and flow restoration. in some cases duplex ultrasound (us) and plain radiography were used for the differential <b style='color:red;'>diagnosis</b> of residual thrombus during cdt. patients remained in either the intensive care unit (icu) or 24-hour observation ward until the thrombolytic treatment was completed. heparin was not administered through the sheath, but rather subcutaneously twice daily. treatment duration with low-molecular-weight heparin ranged from several days to a maximum of several weeks depending on the patient¿s level of physical activity and the need for continuous oral anticoagulant therapy which varied. the patients were observed for varying periods. most patients underwent the first routine follow-up visit at 1 month post-procedure. subsequent follow-up visits were scheduled at different time intervals until the patients did not require additional manipulations and there were no symptoms and signs of critical limb ischemia. in further post-thrombolytic follow-up, native arterial and proximal bypass graft patients (above-knee) underwent physical examinations in their regional primary health care centers once a year or more frequently. ultrasound and ankle-brachial index (abi) measurements were performed on symptomatic patients. below-knee bypass graft patients underwent hospital follow-up biannually. the visits routinely included physical examinations, abi, toe pressure measurements, and ultrasound. additional elective, urgent, and emergency follow-up visits and admissions were arranged on the basis of the clinical situation, and the need for angiography was assessed. the article noted additional treatment necessary in a majority of cases and concluded that appropriate post-thrombolytic antiplatelet or anticoagulant treatment after native arterial events is of great importance, but additional data was needed to improve treatment <b style='color:red;'>algorithm</b>s. cdt as a single treatment was effective in 100 cases. one patient underwent preplanned adjunctive atherectomy with thrombectomy. no device malfunctions were reported. four patients (1.3%) developed intracranial bleeding, and two of them died.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..the literature article which contained the reported event(s) was omitted from the initial report and has been added in attachments to this report. a2. patient age is representative of the mean age of all patients included in the study. a3. patient sex is representative of the majority of patients included in the study. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-065">Result ALG-DIAG-065</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200401     <b>Report ID</b>:2029214-2021-00497     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, continuous flush</p><p><b>Device Model Number</b>:unk-nv-cragg-mc     <b>Device Catalogue Number</b>:unk-nv-cragg-mc     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:coagulation disorder|hemorrhage/blood loss/bleeding|intracranial hemorrhage|ischemia|obstruction/occlusion|thrombosis/thrombus|unspecified tissue injury</p><p><b>Event Main Comments</b>:vakhitov, d., hakovirta, h., saarinen, e., oksala, n., & suominen, v. (2020). prognostic risk factors for recurrent acute lower limb ischemia in patients treated with intra-arterial thrombolysis. journal of vascular surgery, 71(4), 1268¿1275. https://doi.org /10.1016/j.jvs.2019.07.061 medtronic review of the literature article found that the article reviewed patients were treated for acute lower limb ischemic with catheter-directed thrombolysis (cdt) between march 2002 and december 2015. 303 patients with a mean age of 71 were included in the study. 52.5% of the patients were male. patients were treated under local anesthesia using either a contralateral approach or via the ipsilateral femoral artery. a multi-hole cragg-mcnamara infusion catheter was placed within the thrombus and recombinant tissue plasminogen activator was administered as an initial 4mg bolus. the treatment continued with an infusion of 0.5mg/hour for a maximum of 48 hours, with control angiograms taken every 24 hours (+/- 2 hours). lytic therapy was considered complete with lysis of the thrombus and flow restoration. in some cases duplex ultrasound (us) and plain radiography were used for the differential <b style='color:red;'>diagnosis</b> of residual thrombus during cdt. patients remained in either the intensive care unit (icu) or 24-hour observation ward until the thrombolytic treatment was completed. heparin was not administered through the sheath, but rather subcutaneously twice daily. treatment duration with low-molecular-weight heparin ranged from several days to a maximum of several weeks depending on the patient¿s level of physical activity and the need for continuous oral anticoagulant therapy which varied. the patients were observed for varying periods. most patients underwent the first routine follow-up visit at 1 month post-procedure. subsequent follow-up visits were scheduled at different time intervals until the patients did not require additional manipulations and there were no symptoms and signs of critical limb ischemia. in further post-thrombolytic follow-up, native arterial and proximal bypass graft patients (above-knee) underwent physical examinations in their regional primary health care centers once a year or more frequently. ultrasound and ankle-brachial index (abi) measurements were performed on symptomatic patients. below-knee bypass graft patients underwent hospital follow-up biannually. the visits routinely included physical examinations, abi, toe pressure measurements, and ultrasound. additional elective, urgent, and emergency follow-up visits and admissions were arranged on the basis of the clinical situation, and the need for angiography was assessed. the article noted additional treatment necessary in a majority of cases and concluded that appropriate post-thrombolytic antiplatelet or anticoagulant treatment after native arterial events is of great importance, but additional data was needed to improve treatment <b style='color:red;'>algorithm</b>s. cdt as a single treatment was effective in 100 cases. one patient underwent preplanned adjunctive atherectomy with thrombectomy. no device malfunctions were reported. 204 additional procedures in 203 patients were required on the completion of thrombolysis to restore adequate distal perfusion. the majority of these (183) were ptas and stent applications; additional endarterectomies were needed in 13 cases. eight bypass or jump bypass reconstructions were performed to obtain sufficient distal circulation in the limb. these numbers include 45 cases of partially completed thrombolysis and additional open or endoluminal aspiration thrombectomies for the progression of ischemia during lytic therapy. a failure to dissolve the thrombus in occluded native arteries, bypass conduits, or runoff vessels resulted in four (1.3%) early major amputations performed within 10 days from the initial cdt. a total of 18 (5.9%) patients developed bleeding complications at the access site and required termination of thrombolysis and blood transfusion. in addition, four patients (1.3%) developed intracranial bleeding, and two of them died. compartment syndrome was revealed in four (1.3%) cases. lysis had to be terminated, and adjunct open thrombectomy and fasciotomy were performed on one of these patients. the three other patients did not require thrombolysis termination because the compartment syndrome developed either right after the treatment or at the end of it. a total of 130 (42.9%) acute reocclusion events of thromboembolic origin were identified during a median study period of 40 months. a total of 38 (29.2%) major amputations were performed on patients with reocclusions. the majority of the amputations (20 [52.6%]) were performed within the first month after the ralli.</p><p><b>Event Manufacturer Comments</b>:patient age is representative of the mean age of all patients included in the study. patient sex is representative of the majority of patients included in the study. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-066">Result ALG-DIAG-066</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190403     <b>Report ID</b>:2029214-2022-00781     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, continuous flush</p><p><b>Device Model Number</b>:unk-nv-cragg-mc     <b>Device Catalogue Number</b