>:unk-nv-cragg-mc     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:2022-apr-06 lit (hcp, lit): amalia a. winters, michael j. mcdanielb, jose n. binongo, rena c. moon, wissam a. jaberb, ravi r. rajani, henry a. liberman, omar m. lattouf, michael e. halkos, chadwick w. stouffera, w. brent keeling; interactive cardiovascular and thoracic surgery; 2020; 30: 388-393; a comparison of surgical pulmonary embolectomy and catheter-directed lysis for life-threatening pulmonary embol; doi:10.1093/icvts/ivz288 medtronic received information in a literature article of patients treated with a cragg-mcnamara infusion catheter. the purpose of this study was to compare postoperative outcomes between catheter-directed thrombolysis (cdl) and surgical pulmonary embolectomy (spe) in the treatment of life-threatening pulmonary embolectomy (pe). a retrospective single-center observational study was conducted for patients who underwent spe or cdl at a single us academic center. preprocedural and postprocedural echocardiographic data were collected. a total of 126 patients who underwent either spe (60 patients, 47.6%) or cdl (66, 52.4%) were included in this study. the decision to pursue cdl was determined by a multidisciplinary pe response team. all patients received local tissue plasminogen activator (tpa) through standard infusion catheters; unifuse (another manufacturer),  or cragg-mcnamara or ultrasound-assisted catheters (another manufacture). most patients received bilateral treatment with 2 catheters. while tpa infusions varied, the typical dose was 0.5¿1 mg/h per catheter and the duration of infusion was typically < 24 h. some patients were treated for more than 24 h when pulmonary artery pressures did not decrease significantly or when angiography showed little thrombus resolution. unfractionated heparin was delivered during tpa infusion at 5¿10 u/kg/h not to exceed 1000 u/h or a low standard protocol with heparin level monitoring per unit protocol. at 1¿2 h after termination of thrombolysis, the high-intensity heparin protocol was resumed. in general, pulmonary arterial pressures were assessed at commencement and at the termination of the infusion, and treatment decisions were based on the degree of pressure decrease measured. sixteen (26.7%) spe patients had a concomitant procedure performed. these consisted of 7 patients who underwent patent foramen ovale closure, 4 with concomitant right atrial exploration for thrombus in transit, 3 who underwent coronary artery bypass grafting, 1 patient who required aortic and mitral valve replacement and 1 patient who underwent an ivc thrombectomy. thrombolytics were infused for a median of 24 h (iqr 18.0¿25.0), with a median tpadose of 24.0 mg (iqr 18.0¿25.0). forty-eight patients (72.7%) had bilateral catheters, and 18 (27.3%) had a single catheter placed in either the right or left pulmonary arterial tree. inferior vena cava filters were placed in 39 (65.0%) and 32 (48.5) patients who underwent spe and cdl, respectively. two patients in the spe group (3.3%) and 2 patients in the cdl group (3.0%) suffered in-hospital mortality rate. spe patients had a significantly higher incidence of prolonged ventilation (15.0% vs 1.5%, p = 0.01). the incidence of major bleeding requiring transfusion was also higher in the spe cohort (mean units of blood 1.6 ± 3.5 vs 0.4 ± 1.3, p = 0.01). otherwise, there was no significant difference in outcomes including postprocedural pneumonia, atrial fibrillation, renal failure or 30-day readmission. there were no intracranial haemorrhages in either group. ninety-seven patients (78%) had baseline echocardiographic data available for review, and 52 (41%) had a midterm echocardiographic follow-up. median echocardiographic follow-up was 4 months (range 1 day¿36 months). in the cdl group, 33 (56.9%) patients had moderate or severe right ventricular (rv) dysfunction at baseline, which decreased to 2 (6.5%) patients at midterm follow-up (p < 0.001). rv systolic pressure also improved, decreasing from 52.9 mmhg (iqr 42.2¿66.3) at baseline to 27.9 (20.0¿35.5), p < 0.0001. in the spe group, more patients had moderate or severe rv dysfunction at baseline (30, 76.9%), but only 4 patients (19.0%) had moderate or worse rv dysfunction at midterm follow-up (p < 0.001). rv systolic pressure also improved in the spe group from baseline to midterm [52.0 mmhg (40.0¿60.8) to 35.6 (28.5¿51.0), p <_ 0.01]. mortality rates for patients with pe vary according to the degree of rv dysfunction. patients with documented rv dysfunction in the absence of haemodynamic instability experience an in- hospital mortality rate of 5¿15%, but when rv dysfunction is so severe as to compromise cardiac output, mortality rates rise to in excess of 50%. once these patients leave the hospital, there is an ongoing mortality risk, as noted by the 21% mortality rate for patients who suffer from sub-massive pe at 3 months after initial <b style='color:red;'>diagnosis</b> [7]. the need for better treatment <b style='color:red;'>algorithm</b>s for patients who suffer from life-threatening pe is apparent.</p><p><b>Event Manufacturer Comments</b>:g3 510k information corrected. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-067">Result ALG-DIAG-067</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210115     <b>Report ID</b>:2031642-2021-00338     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:anesthesiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventilator, continuous, minimal ventilatory support, facility use</p><p><b>Device Model Number</b>:v60 plus     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:low oxygen saturation</p><p><b>Event Main Comments</b>:a customer reported to philips that while delivering high flow therapy to a patient, the v60 ventilator generated ¿cannot reach target flow¿ alarms, there was an interruption of flow rate to the patient, and the patient experienced an event of decreased peripheral capillary oxygen saturation. there was no request for a field service engineer (fse) onsite visit and no service order was opened in regards to this allegation. this complaint was received through the customer feedback process. there was no request for technical support regarding this allegation and there is no record of a service order being opened. philips is unable to confirm the customer¿s allegation since there was no technical support requested. no <b style='color:red;'>diagnostic</b> report was provided for review. the cannot reach target flow (122d) is a low priority alarm that may occur during high flow therapy. the alarm is generated when the machine pressure reached its maximum and could not achieve the target flow. the recommended repair is to check the patient, check that the nasal cannula size is appropriate for the flow setting, check that an occlusive interface is not in use, and check the patient circuit for occlusions, kinks, or liquid. the customer reported that the unit was in use on a patient at the time of the reported device behavior and adverse event. no parts were replaced. the device passed all performance verification testing and was placed back into use with the customer.</p><p><b>Event Manufacturer Comments</b>:date of event: (b)(6) 2021. date of report: 27jan2021..g4: 27jan2021. b4: 12mar2021. this reporter stated that a patient of unknown age, gender, height, and weight was admitted to a hospital's negative pressure room in the intensive care unit on an unknown date with an admitting <b style='color:red;'>diagnosis</b> of coronavirus (covid-19). no relevant medical history, relevant past drug history or relevant concomitant medical products were reported. while admitted on an unknown date, the patient was prescribed high flow therapy via the respironics v60 ventilator; prescription, device settings, configuration, patient circuit, and patient interface not reported. while admitted on (b)(6) 2021, the patient was receiving high flow therapy via the v60 device, the device generated ¿cannot reach target flow¿ alarms, there was an interruption of flow rate to the patient, and the patient experienced an event of decreased peripheral capillary oxygen saturation to 11%, a code blue was called, the advanced cardiac life support <b style='color:red;'>algorithm</b> was run, the patient regained consciousness, the event of decreased oxygen saturation resolved to normal limits, and the patient continued hft on the v60. no relevant laboratory data was reported. the reporter stated that the alarm was generated by an occlusion of the nasal cannula. there is no information to support that a malfunction occurred. the device was behaving as intended when it alerted the user to an occlusive condition. the cannot reach target flow alarm is an expected device behavior when an occlusion occurs in the patient circuit and the machine pressure is outside the range to delivery therapy. no parts were replaced. submission of a report does not constitute an admission that medical personnel, user facility, importer, distributor, manufacturer, or product caused or contributed to the event..g4: 27jan2021. b4: 28jan2021. the status has been corrected to reflect that of a serious injury and an adverse event and product problem. submission of a report does not constitute an admission that medical personnel, user facility, importer, distributor, manufacturer, or product caused or contributed to the event.</p><hr><h3 id="ALG-DIAG-068">Result ALG-DIAG-068</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210128     <b>Report ID</b>:2032227-2021-118397     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general hospital     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:pump, infusion</p><p><b>Device Model Number</b>:mmt-332a     <b>Device Catalogue Number</b>:mmt-332a     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:improper flow or infusion</p><p><b>Patient Problems</b>:abdominal pain</p><p><b>Event Main Comments</b>:the results of the diabetes control and complication trial (dcct) and subsequently those of the epidemiology of diabetes interventions and complications study (edic) demonstrated the importance of maintaining blood glucose levels close to normal to avoid microvascular complications in people with dm1. currently, the system of choice is the intensive care basal-bolus i intended to mimic the physiological secretion by pancreatic multidose subcutaneous insulin (mdi) or continuous subcutaneous infusion of insulin (isci). therefore, the ideal insulin for bolus use would be one with a very rapid onset of action, with a short peak and a very short half-life. compared to regular insulin, rapid-acting insulin analogs or aars (lispro, aspart, and glulisine) have a faster onset of action (10-15 minutes) and a shorter half-life. however, despite these advances in their formulation, aars continue to lack a peak of action fast enough to control postprandial hyperglycemia and suppress hepatic glucose production and also have a longer duration compared to insulin secreted endogenously. in patients with integrated systems (csii with continuous interstitial glucose monitoring), the delay in the absorption and action of the aar, added to the lag in the glucose readings in interstitial fluid by the sensor and an effective integrating <b style='color:red;'>algorithm</b>, constitutes one of the great challenges to achieve the closed loop (artificial pancreas). the new insulin faster aspart is a formulation of insulin aspart that contains two additional excipients: nicotinamide (vitamin b3) and l-arginine. nicotinamide is responsible for faster absorption by initially increasing aspart monomers in the subcutaneous deposit and producing a transient local vasodilator effect. l-arginine acts as a stabilizing agent. the main objective of this study is to evaluate the impact of the use of faster aspart on glycemic control in children and adolescents withdm1 treated with the integrated system. between july and october 2019, an analytical, longitudinal and prospective study was carried out with patients with dm1 under follow-up in the infant-juvenile diabetes units of the san pedro de alcántara (cáceres) and virgen del puerto (plasencia) hospitals. the inclusion criteria to be part of the study were: pediatric patients with a <b style='color:red;'>diagnosis</b> of dm1, time of evolution of the disease greater than one year and previous treatment for at least three months with the integrated minimed 640g-smartguard system (medtronic, northridge , ca) using insulin aspart. real-time glucose monitoring (cgm) was performed with the guardian sensor 3 and the guardian link 3 transmitter (medtronic). initially, a download of the data recorded in the pump corresponding to the last month was carried out using the carelink software. for the next three months, the patients used faster aspart on the insulin pump. at the end of the study, the same variables recorded at the beginning were collected, as well as the problems or adverse events detected. of a total of 45 patients who met the inclusion criteria, 32 (17 women and 15 men) agreed to participate in the study, 81% pubescent, with a mean age of 13.49 ± 2.42 years and a mean evolution time of the disease of 7.0 ± 3.67 years. six patients who had not yet configured the predictive suspension before hypoglycemia on their pump kept this function deactivated during the study period, using only the previously established alarms. one participant dropped out of the study due to abdominal pain inconsistent with boluses. the comparative analysis of the data corresponding to the beginning of the study and the last month of use of faster aspart revealed a significant decrease in mean interstitial glucose that went from 149 ± 16 to 145 ± 14 mg / dl (p = 0.04). the results of the present study suggest that the accelerated absorption kinetics of faster aspart is associated, compared to aspart, with a significant improvement in glycemic control in patients with an integrated system, increasing the target time and decreasing the time in hyperglycemia, without increasing significantly the time in hypoglycemia. the adverse events reported at the end of the study corroborate the safety and good tolerance of faster aspart reported in other studies. the painful or burning sensation with boluses, the most frequently noted inconvenience in our study, had already been previously described. the lower effectiveness of corrective boluses compared to expectations has also been reported by some users, rethinking the suitability of modifying the active insulin time. other problems described were the appearance of bubbles when loading the reservoir and the need to change the infusion set more frequently. the latter, referred by a single patient, had already been reported previously, although a previous study determined a similar compatibility of aspart and faster aspart when used in csii.</p><p><b>Event Manufacturer Comments</b>:(b)(4). currently it is unknown whether or not the device may have caused or contributed to the event as no product has been returned. no conclusion can be drawn at this time. we therefore consider this report complete to the best of our knowledge.</p><hr><h3 id="ALG-DIAG-069">Result ALG-DIAG-069</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191211     <b>Report ID</b>:2032600-2020-00001     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:test, hiv detection</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: 701444</p><p></p><p><b>Product Problems</b>:incorrect, inadequate or imprecise result or readings</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:on (b)(6) 2019 grifols customer ppli de sevilla - c.r.t.s performed the procleix ultrio elite assay on a 4-sample pool which yielded a (b)(6) result. on (b)(6) 2019, per lab protocol, the pool was de-convoluted and each sample was processed individually and in duplicate. the replicate results for one of the samples were (b)(6) in the first and second aliquot respectively. the results were exported to nat manager software for review. per the nat manager software design, the built in <b style='color:red;'>algorithm</b> cannot process duplicate results for one sample, only the initial result is used. since the first result received for the sample was (b)(6), only this result was exported to the lims as (b)(6). based on the (b)(6) report to lims the platelets associated with this sample id were released from the blood bank and were subsequently transfused. additional information has been requested regarding the status of the patient. the customer performed discriminatory testing ((b)(6)) on (b)(6) 2019 on the remaining sample and was confirmed (b)(6) for (b)(6). the sample was sent for serological testing (abbott) and confirmed (b)(6) for (b)(6). the sample was also sent for (b)(6) viral load testing and the viral load determined to be (b)(6). per the procleix ultrio elite package insert, the assay has a 95% detection rate for (b)(6) at 4.3 iu/ml thus indicating the assay worked as expected as the viral load of (b)(6) is well below the limit of detection. an investigation is ongoing and additional information will be provided in a follow up report..on (b)(6) 2019, grifols customer (b)(6) c.r.t.s performed the procleix ultrio elite assay on a 4-sample pool which yielded a reactive result. on 12 december 2019, per lab protocol, the pool was de-convoluted and each sample was processed individually and tested in duplicate. the replicate results for one of the samples were non-reactive and reactive in the first and second aliquot respectively. the results were exported to nat manager software for review. per the nat manager software design, the built in <b style='color:red;'>algorithm</b> cannot process duplicate results for one sample, only the initial result is used. since the first result received for the sample was non- reactive, only this result was exported to the lims as non-reactive. based on the non-reactive report to lims the platelets associated with this sample id were released from the blood bank and were subsequently transfused. additional information has been requested regarding the status of the patient. the customer performed discriminatory testing (dhiv, dhcv, dhbv) on (b)(6) 2019 on the remaining sample and was confirmed reactive for hbv. the sample was sent for serological testing (abbott) and confirmed reactive for anti-hbc ii. the sample was also sent for hbv viral load testing and the viral load determined to be 0.51 iu/ml. per the procleix ultrio elite package insert, the assay has a 95% detection rate for hbv at 4.3 iu/ml thus indicating the assay worked as expected as the viral load of 0.51 iu/ml is well below the limit of detection. an investigation is ongoing and additional information will be provided in a follow up report. follow-up report (final): on 17jan2020 the customer informed grifols that the platelets were released by c.r.t.s. (b)(6) on (b)(6) 2018. c.r.t.s. (b)(6) established a hemovigilance alert and reported to the hospital (unknown) that transfused the platelets. there was no further information received about the patient who received the platelets. a review of the manufacturing records for ultrio elite master lot (ml) number: 701444 indicated that the lot met all qc release specifications. upon review of the manufacturing and qc release records, no issues were found that would impact the performance of the assay reagents. additional information was received following the submission of the initial report indicating the initial report included incorrect information regarding nat manager. the following statement is being corrected: "per the nat manager software design, the built in <b style='color:red;'>algorithm</b> cannot process duplicate results for one sample, only the initial result is used. since the first result received for the sid; (b)(6) was non-reactive, only this result was exported to the lims as non-reactive." the correct information is that the nat manager is designed to receive duplicate results and it did receive both results for sid: (b)(6) from the panther. nat manager as per the default <b style='color:red;'>algorithm</b> released both results to the customer's lims. the limitation of the customer's lims precluded the receipt of both results for sid: (b)(6) and only the first result transmitted for sid: (b)(6) was received by the customer's lims system. no additional information is expected for the status of the recipient of the platelets or for any additional testing of the sample. unless additional information is received, this is considered the final report.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-070">Result ALG-DIAG-070</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220212     <b>Report ID</b>:2032600-2022-00002     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:u</p><p><b>Device Reg Number</b>:2032600     <b>Device Name</b>:nucleic-acid tests used for infectious disease screening of blood and plasma donations</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:716273     <b>Device Lot Number</b>: 703890</p><p></p><p><b>Product Problems</b>:false negative result</p><p><b>Patient Problems</b>:hepatitis</p><p><b>Event Main Comments</b>:on (b)(6) 2022, grifols distributor (b)(6) hospital ((b)(6)) reported four hcv serology positive samples that were nonreactive in the procleix ultrio elite discriminatory hcv assay (ue dhcv) master lot (ml) 703890. the four samples were also tested in hcv quant, and each had hcv titer greater than equal to 35 iu/ml (above the 2.4 iu/ml lod of the ue dhcv assay). no remaining sample volume is available for investigation and there is no option for a new blood draw. no customer information is available at this time. samples and donors were blocked from use. though reported to grifols on (b)(6) 2022, the complaint work order was not created until (b)(6) 2022. during qa review of the work order, the complaint was reclassified as [?]potential health and safety complaints" and later the product quality committee determined this event was mdr reportable. investigation into this delay is ongoing. an investigation is ongoing to determine the root cause for these nonreactive results in the ultrio elite dhcv assay. the customer is using the discriminatory assays to confirm positive serology results, rather than initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays per the package insert. a review of the quality control data for ultrio elite ml 703890 was performed. there were no related quality events found for this lot/batch of product and the product met all release criteria, and no additional complaints have been reported for this type of error in the dhcv assay for ml 703890 or any other master lot over the last year. details for sample handling/ storage and other testing performed have been requested. preliminary conclusion: specimen handling and storage has not been ruled out as the root cause for the nonreactive dhcv results. the previous events search, and qc release data do not indicate an hcv sensitivity issue with the ue dhcv assay. instructions in the package insert regarding discriminatory testing (initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays) were not followed by the customer. since there are 4 different donors, each donor has its own mdr. for further information. follow-up information for this report will be provided when available..on (b)(6) 2022, grifols distributor indus hospital (karachi, pakistan) reported four hcv serology positive samples that were nonreactive in the procleix ultrio elite discriminatory hcv assay (ue dhcv) master lot (ml) 703890. the four samples were also tested in hcv quant, and each had hcv titer greater than equal to 35 iu/ml (above the 2.4 iu/ml lod of the ue dhcv assay). no remaining sample volume is available for investigation and there is no option for a new blood draw. no customer information is available at this time. samples and donors were blocked from use. though reported to grifols on (b)(6) 2022, the complaint work order was not created until (b)(6) 2022. during qa review of the work order, the complaint was reclassified as [?]potential health and safety complaints" and later the product quality committee determined this event was mdr reportable. investigation into this delay is ongoing. an investigation is ongoing to determine the root cause for these nonreactive results in the ultrio elite dhcv assay. the customer is using the discriminatory assays to confirm positive serology results, rather than initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays per the package insert. a review of the quality control data for ultrio elite ml 703890 was performed. there were no related quality events found for this lot/batch of product and the product met all release criteria, and no additional complaints have been reported for this type of error in the dhcv assay for ml 703890 or any other master lot over the last year. details for sample handling/ storage and other testing performed have been requested. preliminary conclusion: specimen handling and storage has not been ruled out as the root cause for the nonreactive dhcv results. the previous events search, and qc release data do not indicate an hcv sensitivity issue with the ue dhcv assay. instructions in the package insert regarding discriminatory testing (initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays) were not followed by the customer. since there are 4 different donors, each donor has its own mdr. see section b6 for further information. follow-up information for this report will be provided when available. follow-up information: updated information was received following the initial report indicating the actual awareness date for this event was (b)(6) 2022. grifols requested additional information regarding sample handling. the customer indicated the separate tubes were used for the serology test and the dhcv test and that samples were stored at minus 40°c prior to dhcv testing. the testing <b style='color:red;'>algorithm</b> used by the customer is to test serology positive samples in the appropriate ue discriminatory assay (such as the dhcv test). if found reactive, they discard; if found non-reactive, they repeat serology and also test non-procleix pcr. conclusion: the root cause of the false negative results could not be confirmed due to lack of sample for investigation. review of the qc release data and a previous events search indicate the ultrio elite dhcv assay is working as designed. no additional information is expected, and this is the final report.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-071">Result ALG-DIAG-071</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220212     <b>Report ID</b>:2032600-2022-00003     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:u</p><p><b>Device Reg Number</b>:2032600     <b>Device Name</b>:nucleic-acid tests used for infectious disease screening of blood and plasma donations</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:716273     <b>Device Lot Number</b>: 703890</p><p></p><p><b>Product Problems</b>:false negative result</p><p><b>Patient Problems</b>:hepatitis</p><p><b>Event Main Comments</b>:on 12feb2022, (b)(4) distributor (b)(6) reported four hcv serology positive samples that were nonreactive in the procleix ultrio elite discriminatory hcv assay (ue dhcv) master lot (ml) 703890. the four samples were also tested in hcv quant, and each had hcv titer greater than equal to 35 iu/ml (above the 2.4 iu/ml lod of the ue dhcv assay). no remaining sample volume is available for investigation and there is no option for a new blood draw. no customer information is available at this time. samples and donors were blocked from use. though reported to grifols on 12feb2022, the complaint work order was not created until 05apr2022. during qa review of the work order, the complaint was reclassified as [?]potential health and safety complaints" and later the product quality committee determined this event was mdr reportable. investigation into this delay is ongoing. an investigation is ongoing to determine the root cause for these nonreactive results in the ultrio elite dhcv assay. the customer is using the discriminatory assays to confirm positive serology results, rather than initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays per the package insert. a review of the quality control data for ultrio elite ml 703890 was performed. there were no related quality events found for this lot/batch of product and the product met all release criteria, and no additional complaints have been reported for this type of error in the dhcv assay for ml 703890 or any other master lot over the last year. details for sample handling/ storage and other testing performed have been requested. preliminary conclusion: specimen handling and storage has not been ruled out as the root cause for the nonreactive dhcv results. the previous events search, and qc release data do not indicate an hcv sensitivity issue with the ue dhcv assay. instructions in the package insert regarding discriminatory testing (initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays) were not followed by the customer. since there are 4 different donors, each donor has its own mdr. follow-up information for this report will be provided when available..on 12feb2022, (b)(6) hospital (karachi, pakistan) reported four hcv serology positive samples that were nonreactive in the procleix ultrio elite discriminatory hcv assay (ue dhcv) master lot (ml) 703890. the four samples were also tested in hcv quant, and each had hcv titer greater than equal to 35 iu/ml (above the 2.4 iu/ml lod of the ue dhcv assay). no remaining sample volume is available for investigation and there is no option for a new blood draw. no customer information is available at this time. samples and donors were blocked from use. though reported to grifols on 12feb2022, the complaint work order was not created until 05apr2022. during qa review of the work order, the complaint was reclassified as [?]potential health and safety complaints" and later the product quality committee determined this event was mdr reportable. investigation into this delay is ongoing. an investigation is ongoing to determine the root cause for these nonreactive results in the ultrio elite dhcv assay. the customer is using the discriminatory assays to confirm positive serology results, rather than initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays per the package insert. a review of the quality control data for ultrio elite ml 703890 was performed. there were no related quality events found for this lot/batch of product and the product met all release criteria, and no additional complaints have been reported for this type of error in the dhcv assay for ml 703890 or any other master lot over the last year. details for sample handling/ storage and other testing performed have been requested. preliminary conclusion: specimen handling and storage has not been ruled out as the root cause for the nonreactive dhcv results. the previous events search, and qc release data do not indicate an hcv sensitivity issue with the ue dhcv assay. instructions in the package insert regarding discriminatory testing (initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays) were not followed by the customer. since there are 4 different donors, each donor has its own mdr. see section b6 for further information. follow-up information for this report will be provided when available. follow-up information: updated information was received following the initial report indicating the actual awareness date for this event was 31mar2022. grifols requested additional information regarding sample handling. the customer indicated the separate tubes were used for the serology test and the dhcv test and that samples were stored at minus 40°c prior to dhcv testing. the testing <b style='color:red;'>algorithm</b> used by the customer is to test serology positive samples in the appropriate ue discriminatory assay (such as the dhcv test). if found reactive, they discard; if found non-reactive, they repeat serology and also test non-procleix pcr. conclusion: the root cause of the false negative results could not be confirmed due to lack of sample for investigation. review of the qc release data and a previous events search indicate the ultrio elite dhcv assay is working as designed. no additional information is expected, and this is the final report.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-072">Result ALG-DIAG-072</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220212     <b>Report ID</b>:2032600-2022-00004     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:u</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:nucleic-acid tests used for infectious disease screening of blood and plasma donations</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:716273     <b>Device Lot Number</b>: 703890</p><p></p><p><b>Product Problems</b>:false negative result</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:on (b)(6) 2022, (b)(6) reported four hcv serology positive samples that were nonreactive in the procleix ultrio elite discriminatory hcv assay (ue dhcv) master lot (ml) 703890. the four samples were also tested in hcv quant, and each had hcv titer greater than equal to 35 iu/ml (above the 2.4 iu/ml lod of the ue dhcv assay). no remaining sample volume is available for investigation and there is no option for a new blood draw. no customer information is available at this time. samples and donors were blocked from use. though reported to grifols on (b)(6) 2022, the complaint work order was not created until (b)(6) 2022. during qa review of the work order, the complaint was reclassified as [?]potential health and safety complaints" and later the product quality committee determined this event was mdr reportable. investigation into this delay is ongoing. an investigation is ongoing to determine the root cause for these nonreactive results in the ultrio elite dhcv assay. the customer is using the discriminatory assays to confirm positive serology results, rather than initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays per the package insert. a review of the quality control data for ultrio elite ml 703890 was performed. there were no related quality events found for this lot/batch of product and the product met all release criteria, and no additional complaints have been reported for this type of error in the dhcv assay for ml 703890 or any other master lot over the last year. details for sample handling/ storage and other testing performed have been requested. preliminary conclusion: specimen handling and storage has not been ruled out as the root cause for the nonreactive dhcv results. the previous events search, and qc release data do not indicate an hcv sensitivity issue with the ue dhcv assay. instructions in the package insert regarding discriminatory testing (initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays) were not followed by the customer. since there are 4 different donors, each donor has its own mdr. see section b6 for further information. follow-up information for this report will be provided when available. follow-up information: updated information was received following the initial report indicating the actual awareness date for this event was 31mar2022. grifols requested additional information regarding sample handling. the customer indicated the separate tubes were used for the serology test and the dhcv test and that samples were stored at minus 40°c prior to dhcv testing. the testing <b style='color:red;'>algorithm</b> used by the customer is to test serology positive samples in the appropriate ue discriminatory assay (such as the dhcv test). if found reactive, they discard; if found non-reactive, they repeat serology and also test non-procleix pcr. conclusion: the root cause of the false negative results could not be confirmed due to lack of sample for investigation. review of the qc release data and a previous events search indicate the ultrio elite dhcv assay is working as designed. no additional information is expected, and this is the final report..on (b)(6) 2022, grifols distributor (b)(6) reported four (b)(6) samples that were (b)(6) in the procleix ultrio elite discriminatory hcv assay (ue dhcv) master lot (ml) 703890. the four samples were also tested in (b)(6) quant, and each had (b)(6) titer greater than equal to (b)(6). no remaining sample volume is available for investigation and there is no option for a new blood draw. no customer information is available at this time. samples and donors were blocked from use. though reported to grifols on (b)(6) 2022, the complaint work order was not created until 05apr2022. during qa review of the work order, the complaint was reclassified as potential health and safety complaints" and later the product quality committee determined this event was mdr reportable. investigation into this delay is ongoing. an investigation is ongoing to determine the root cause for these (b)(6) results in the ultrio elite dhcv assay. the customer is using the discriminatory assays to confirm (b)(6) serology results, rather than initially screening with the ultrio elite multiplex assay and testing samples with (b)(6) results in the discriminatory assays per the package insert. a review of the quality control data for ultrio elite ml 703890 was performed. there were no related quality events found for this lot/batch of product and the product met all release criteria, and no additional complaints have been reported for this type of error in the (b)(6) assay for ml 703890 or any other master lot over the last year. details for sample handling/ storage and other testing performed have been requested. preliminary conclusion: specimen handling and storage has not been ruled out as the root cause for the (b)(6) results. the previous events search, and qc release data do not indicate an (b)(6) sensitivity issue with the ue (b)(6) assay. instructions in the package insert regarding discriminatory testing (initially screening with the ultrio elite multiplex assay and testing samples with (b)(6) results in the discriminatory assays) were not followed by the customer. since there are 4 different donors, each donor has its own mdr. follow-up information for this report will be provided when available.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-073">Result ALG-DIAG-073</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220212     <b>Report ID</b>:2032600-2022-00005     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:u</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:nucleic-acid tests used for infectious disease screening of blood and plasma donations</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:716273     <b>Device Lot Number</b>: 703890</p><p></p><p><b>Product Problems</b>:false negative result</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:on (b)(6) 2022, (b)(6) hospital ((b)(6)) reported four (b)(6), (b)(6) samples that were nonreactive in the procleix ultrio elite discriminatory (b)(6) master lot (ml) 703890. the four samples were also tested in (b)(6), and each had hcv titer greater than equal to 35 iu/ml (above the 2.4 iu/ml lod of the ue (b)(6)). no remaining sample volume is available for investigation and there is no option for a new blood draw. no customer information is available at this time. samples and donors were blocked from use. though reported to grifols on (b)(6 )2022, the complaint work order was not created until (b)(6) 2022. during qa review of the work order, the complaint was reclassified as potential health and safety complaints" and later the product quality committee determined this event was mdr reportable. investigation into this delay is ongoing. an investigation is ongoing to determine the root cause for these nonreactive results in the ultrio elite (b)(6) assay. the customer is using the discriminatory assays to confirm positive serology results, rather than initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays per the package insert. a review of the quality control data for ultrio elite ml 703890 was performed. there were no related quality events found for this lot/batch of product and the product met all release criteria, and no additional complaints have been reported for this type of error in the dhcv assay for ml 703890 or any other master lot over the last year. details for sample handling/ storage and other testing performed have been requested. preliminary conclusion: specimen handling and storage has not been ruled out as the root cause for the nonreactive dhcv results. the previous events search, and qc release data do not indicate an hcv sensitivity issue with the ue (b)(6) assay. instructions in the package insert regarding discriminatory testing (initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays) were not followed by the customer. since there are 4 different donors, each donor has its own mdr. see section b6 for further information. follow-up information for this report will be provided when available..on 12feb2022, grifols distributor (b)(6) reported four hcv serology positive samples that were nonreactive in the procleix ultrio elite discriminatory hcv assay (ue dhcv) master lot (ml) 703890. the four samples were also tested in hcv quant, and each had hcv titer greater than equal to 35 iu/ml (above the 2.4 iu/ml lod of the ue dhcv assay). no remaining sample volume is available for investigation and there is no option for a new blood draw. no customer information is available at this time. samples and donors were blocked from use. though reported to grifols on 12feb2022, the complaint work order was not created until 05apr2022. during qa review of the work order, the complaint was reclassified as [?]potential health and safety complaints" and later the product quality committee determined this event was mdr reportable. investigation into this delay is ongoing. an investigation is ongoing to determine the root cause for these nonreactive results in the ultrio elite dhcv assay. the customer is using the discriminatory assays to confirm positive serology results, rather than initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays per the package insert. a review of the quality control data for ultrio elite ml 703890 was performed. there were no related quality events found for this lot/batch of product and the product met all release criteria, and no additional complaints have been reported for this type of error in the dhcv assay for ml 703890 or any other master lot over the last year. details for sample handling/ storage and other testing performed have been requested. preliminary conclusion: specimen handling and storage has not been ruled out as the root cause for the nonreactive dhcv results. the previous events search, and qc release data do not indicate an hcv sensitivity issue with the ue dhcv assay. instructions in the package insert regarding discriminatory testing (initially screening with the ultrio elite multiplex assay and testing samples with reactive results in the discriminatory assays) were not followed by the customer. since there are 4 different donors, each donor has its own mdr. see section b6 for further information. follow-up information for this report will be provided when available. follow-up information: updated information was received following the initial report indicating the actual awareness date for this event was 31mar2022. grifols requested additional information regarding sample handling. the customer indicated the separate tubes were used for the serology test and the dhcv test and that samples were stored at minus 40°c prior to dhcv testing. the testing <b style='color:red;'>algorithm</b> used by the customer is to test serology positive samples in the appropriate ue discriminatory assay (such as the dhcv test). if found reactive, they discard; if found non-reactive, they repeat serology and also test non-procleix pcr. conclusion: the root cause of the false negative results could not be confirmed due to lack of sample for investigation. review of the qc release data and a previous events search indicate the ultrio elite dhcv assay is working as designed. no additional information is expected, and this is the final report.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-074">Result ALG-DIAG-074</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170720     <b>Report ID</b>:2122870-2020-00063     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:clinical chemistry     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:2122870     <b>Device Name</b>:radioassay, vitamin b12</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:33000     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:high test results</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:on (b)(6) 2020, the customer reported obtaining normal vitamin b12 results instead of low results for one patient involving the laboratory's dxi 800 access immunoassay analyzer (serial number (b)(4)). between january 2010 and july 2017, all vitamin b12 results, haematinics (hb) and full blood count (fbc) tests were within normal reference range. on (b)(6) 2017, vitamin b12 was 894 ng/l. [fbc was normal, hb was 131 g/l. mean corpuscular volume (mcv) had increased to 99 fl]. on (b)(6) 2018, no vitamin b12 test performed. [hb had fallen to 111g/l. mcv was 113fl and mean corpuscular hemoglobin (mch) was 39.2pg]. on (b)(6) 2018, vitamin b12 was 611 ng/l. [hb had fallen to 88g/l, plts 110, mcv 122 fl, mch 45.4pg]. on (b)(6) 2019 the vitamin b12 result was 289 ng/l. on (b)(6) 2019 the vitamin b12 result was 325 ng/l. on (b)(6) 2019 the vitamin b12 result was 167 ng/l. on (b)(6) 2020 the vitamin b12 result was 119 ng/l (result not questioned). this triggered the reflex ifab test which was positive (no data provided) and the customer suspected an ifab interference at that time for the previous higher results obtained. the access vitamin b12 reference range is 180 - 914 pg/ml. the customer reported that there was a delay in the <b style='color:red;'>diagnosis</b> of pernicious anemia for one patient as a consequence of the erroneous access vitamin b12 results. the patient presented with pancytopenia and myelodysplastic syndromes which was initially thought to be the underlying cause as opposed to pernicious anemia. the patient received 18 months of chemotherapy because of the elevated access b12 results. no issues with sample integrity were reported by the customer. no hardware errors or other assay issues were reported in conjunction with this event. customer did not provide any data and the issue was too old for data recovery. unable to generate reagent udi. sample information such as sample collection tube used, centrifugation time an speed, storage or handling was not provided by the customer.</p><p><b>Event Manufacturer Comments</b>:the full patient identifier is case:(b)(6). the customer did not supply patient demographics such as age, date of birth, sex, weight, ethnicity or race. reagent lot was not supplied as the event was too old for data recovery. unable to obtain actual reagent manufacture date and to generate reagent udi. no hardware issues or other assay issues were reported in conjunction with this event by the customer. no issues with sample integrity were reported by the customer. no calibration, system check or quality control data was provided. there is no evidence to reasonably suggest that a malfunction occurred in conjunction with this event. although the exact cause of this event cannot be determined, an interference due to a high concentration of intrinsic factor antibodies in patient sample is suspected. per the vitamin b12 instructions for use, part number a89094 l, ¿approximately 50% of patients with pernicious anemia have intrinsic factor antibodies. the initial denaturation step in the access vitamin b12 assay inactivates intrinsic factor blocking antibodies. however, in very rare cases, some samples may not be inactivated due to the heterogeneity or extremely high titer of the intrinsic factor antibodies. such interfering antibodies may cause erroneous results. patients should be further evaluated if suspected of having these antibodies or if the vitamin b12 results are in conflict with other clinical or laboratory findings.¿ the customer acknowledged that the other haematology results (haemoglobin, platelets, mcv, etc.) in conjunction with a ¿normal¿ b12 should have indicated something other than cancer could be the case. the customer does not use beckman coulter haematology instrumentation or remisol to review haematology alongside the haematinics from the dxi. there was no <b style='color:red;'>algorithm</b> setup to help flag a potential issue prior to results leaving the laboratory. the root cause of this event cannot be determined with the available information.</p><hr><h3 id="ALG-DIAG-075">Result ALG-DIAG-075</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20231006     <b>Report ID</b>:2122870-2023-00092     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:clinical chemistry     <b>Device Class</b>:1</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated urinalysis system</p><p><b>Device Model Number</b>:iq200 select instrument non rohs compliant     <b>Device Catalogue Number</b>:c10684     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:insufficient information|output problem</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:the customer reported false negative results for urine rbc casts on two samples run on their iq200 select urinalysis instrument. no flags or error messages were generated by instrument. of the two erroneous results, the customer reported that one resulted in a delay of patient treatment. bec is attempting to gather additional information regarding the event. the investigation is ongoing. an updated report will be submitted once investigation is complete. bec internal identifier: (b)(4)..the customer reported that false negative results for urine rbc casts were generated on two samples run on their iq200 select urinalysis instrument. no flags were generated by instrument. the laboratory technician did not review the unclassified folder containing sample images and false erroneous results were released out of the lab. the customer reported that two erroneous patient results were released outside of the laboratory. of the two erroneous results, the customer stated that one caused delay of patient treatment. that sample was retested afterward, and the unclassified folder was reviewed and moderate red blood cell casts were seen in the urine sample. urine sample was cloudy and fresh. there were multiple attempts to acquire additional information regarding the allegation of delay of patient treatment from the customer. the customer stated he was not allowed to disclose information related to patient pre-existing conditions, <b style='color:red;'>diagnosis</b> or treatment provided due to their hospital policies. however, he confirmed the doctor came to the lab the day the event occurred, and manually checked urine samples through microscope. the customer reported that that there was a delay of eight hours for patient treatment. an update regarding the patient condition was requested but not provided.</p><p><b>Event Manufacturer Comments</b>:please refer to investigation results section for investigation details..the customer contacted the customer technical support (cts) which directed him to update settings for formed particles in the unclassified (uncc) folder. it was noticed that the abnormal threshold in the instrument was set to 999 which is correct after instrument settings and logs were reviewed by subject matter expert (sme). the cts directed customer to set threshold to 0, so uncc for rbc casts particles will not be auto released, and technician must review them prior release. then computer was restarted, and customer will monitor and call back if necessary. additional information related to the instrument settings and a back up cd were gathered from the customer site and reviewed and analyzed by a bec application scientist and software engineer. the conclusion of the assessment is as follows: according to the iq200 instrument specification and ifu instruction for use (pn 300-4320), the user can manually classify (subclassify) the sub-category (rbc cast) particles from the uncc folder if the specific type of cast needs to be specified per the lab¿s protocol. the results with greater than abnormal threshold values will be flagged with h (high) does preventing from auto-release and will display yellow in the result view which require operator intervention. if the user follows the training, the <b style='color:red;'>algorithm</b> prompts the user to review only yellow category. an investigation of the log files and settings demonstrates that there is no evidence that the uncc "abnormal threshold" value has changed to "999 /lpf" in comparison with the 2018 apui (analysis processor user interface) settings file. additionally, a database query found that several sample results had uncc positive data, and these sample results were edited and transmitted by the lab operators/technicians. bec internal identifier - (b)(6). at least one specimen id ((b)(6)) was abnormal, but user didn¿t sub-classify the casts and released as unclassified on 06-oct-2023. approximately 10+ records were identified for similar cases. there is no evidence found for a non-conformance on the instrument. the flags are operating as designed and the instrument settings was found at an optimal setting.</p><hr><h3 id="ALG-DIAG-076">Result ALG-DIAG-076</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20130206     <b>Report ID</b>:2124215-2013-05652     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:e102     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:--.--.boston scientific received information that this patient passed away. the cause of death was not known. the field representative was looking at the arrhythmia logbook and had questions regarding why there were gaps in numbers indicating skipped episodes. boston scientific technical services (ts) discussed this was most likely due to non-sustained ventricular tachycardia (nsvt) which would be expected operation. one week later, the field representative contacted ts again to discuss that the physician suspects the device contributed to the patient's death since the autopsy results were negative and did not show a specific cause of death. the physician believes boston scientific <b style='color:red;'>algorithm</b>s, detection methods, or programming may lead to inappropriate delays in shock therapy for ventricular fibrillation (vf), which in turn causes the tissue to become ischemic, increasing the likelihood that the vf will continue and subsequent shocks will be less effective. the physician requested a detailed analysis of the episodes recorded on the date of death with particular attention paid to the first and last episodes as the physician believes that the time to shock therapy following failed treatment with anti-tachycardia pacing (atp) in the vf zone is too long. the physician was also questioning our sensing methods, indicating that while the rate/sense channel may show ventricular beats slower than the vf zone, the far field electrogram clearly shows vf. in one episode the physician notes where markers are showing a mix of vs, vt and vf yet the shock channel shows vf throughout the episode.</p><p><b>Event Manufacturer Comments</b>:(b)(4)..(b)(4). upon further review of the missing episode mentioned in the complaint, ts confirmed the episode was overwritten by the device. since the device did not have the most current software installed, this may have caused the device to retain the overwritten episode. this is not indicative of a malfunction of the device. the medical examiner returned the device and included was a letter requesting analysis and an investigational report which documents the patient's medical history of coronary artery disease with idiopathic cardiomyopathy and chronic obstructive pulmonary disease. the patient had complained of pain and swelling in his leg the night before he passed. no further information was provided. upon receipt at our post market quality assurance laboratory, a thorough evaluation of the device was performed. a review of the device memory log found no irregularities. a visual inspection of the device header and case noted no anomalies. the device was then exposed to simulated heart load conditions, and the defibrillation, pacing and sensing functions were tested. the device operated appropriately, according to its performance specifications, with no interruptions in therapy output or programmer communication at the returned programmed settings. a series of electrical tests was also performed, and again, normal device function was observed..the device memory was reviewed by boston scientific technical services (ts). all <b style='color:red;'>diagnostic</b>s appeared normal with varying r-wave amplitudes between 0.3-19.0 mv. since the device last reset in (b)(6) 2011, there were a total of (b)(4). the device was programmed with two vt zones. the vf zone was programmed to a 200 bpm rate cut off with atp (quick convert on) and shocks ((b)(4)). the vt zone was programmed with a 190 bpm rate cut off with atp (burst) and shocks ((b)(4)). the agc setting was programmed to 0.6 mv. the first episode on the date of death lasted 50 seconds. the ventricular sensed markers appeared to be 1:1 with r-waves on the rate/sense channel. immediately prior to the end of the charge there were 2 under-sensed beats, based on the decay rate of the agc. undersensing did not impact time to shock and the shock converted the patient. the last episode on the date of death lasted 57 seconds. the ventricular sensed markers were 1:1 with the r-waves on the rate/sense channel. the rate varied from below the vt zone rate cut off all the way into the vf zone. there was at least a 22 second onset before the device could declare an episode, due to the inability to satisfy detection. after declaring an episode, the rate varied widely. there was a 14 second duration between declaring onset and delivering therapy. atp therapy was delivered and converted the patient. ts determined that based on this assessment, the device functioned appropriately per normal design specifications.</p><hr><h3 id="ALG-DIAG-077">Result ALG-DIAG-077</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170404     <b>Report ID</b>:2124215-2017-06517     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable pulse generator, pacemaker (non-crt)</p><p><b>Device Model Number</b>:l331     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:capturing problem|high impedance|pacing problem</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:additional information was received that the rv lead was explanted. no additional adverse patient effects were reported. the pacemaker remains implanted and in service..boston scientific received information that during the implant of this pacemaker, it was noted that when the right ventricular (rv) and right atrial (ra) leads were connected, it was not pacing. the leads were disconnected and reconnected to the previous non-boston scientific device; pacing was available. boston scientific technical services (ts) was contacted and provided troubleshooting. the pacemaker was manually taken out of storage mode with a programmer. after this was performed, the pacemaker was pacing correctly after the leads were inserted. the pacemaker was successfully implanted. several days later, the patient was seen at the clinic. interrogation of the pacemaker revealed that the pacing impedance measurements on the rv lead were above 2,000 ohms which triggered the lead safety switch <b style='color:red;'>algorithm</b> to change this lead to unipolar configuration. the pacing threshold measurements on the ra lead were also above 2 volts. ts was contacted again and a consultant discussed additional testing and <b style='color:red;'>diagnostic</b>s to perform in order to determine the cause for the clinical observations. no adverse patient effects were reported.</p><p><b>Event Manufacturer Comments</b>:an investigation into this event is currently ongoing. once any additional information becomes available, this report will be updated..as no further information concerning this report is expected, our investigation is complete. this investigation will be updated should further information be provided.</p><hr><h3 id="ALG-DIAG-078">Result ALG-DIAG-078</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20181107     <b>Report ID</b>:2124215-2018-62129     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable pulse generator, pacemaker (non-crt)</p><p><b>Device Model Number</b>:n162     <b>Device Catalogue Number</b>:n162     <b>Device Lot Number</b>: 101565</p><p></p><p><b>Product Problems</b>:defective device</p><p><b>Patient Problems</b>:death</p><p><b>Event Main Comments</b>:it was reported that the patient implanted with this cardiac resynchronization therapy defibrillator (crt-d) had been in the hospital for a <b style='color:red;'>diagnostic</b> cardiac catheterization procedure on november 6 and was discharged from the hospital on november 7. less than one hour after discharge, the patient went into ventricular tachycardia (vt) and received four bursts of anti-tachycardia pacing (atp), successfully converting the arrhythmia. seconds later, the patient went back into vt. the device inhibited therapy based on the rhythm onset being classified by the device as gradual. the rhythm slowed over the coming minutes to less than 170 bpm in the vt-1 (monitor only) zone. approximately three and a half minutes later the rhythm accelerated into the ventricular fibrillation (vf) zone and one burst of atp was delivered. the rhythm did not convert and a 41 joule shock was delivered by the device, converting the arrhythmia. however, the patient then went into a slow vt in the vt-1 zone, such that no therapy was programmed to be delivered. within one hour of these episodes, the patient was back in the emergency room with the resuscitation team. a magnet had been placed over the device to inhibit any therapy while the team worked on the patient. the patient subsequently died. there was concern that the delay to therapy contributed to the patient's demise. the device was not explanted for return and analysis. device data was submitted to technical services for review and engineering evaluation.</p><p><b>Event Manufacturer Comments</b>:technical services and engineering reviewed the episodes. the device <b style='color:red;'>algorithm</b> functioned as designed and the device operated as programmed. therapy was inhibited for this vt because the rhythm was classified as gradual, stable, and a < afib rate threshold. the rhythm was classified as gradual because the interval that was identified as the pivot interval was only 7 ms shorter than the previous interval. the interval where the rate actually transitioned to vt, which is three intervals earlier than the identified pivot interval, is not among the pivot interval candidates available to the onset <b style='color:red;'>algorithm</b>. the onset <b style='color:red;'>algorithm</b> begins its processing upon the third fast beat, at which time it seeds a buffer with the previous 11 intervals. intervals are accumulated in the buffer until episode start (8/10 fast), which is when the <b style='color:red;'>algorithm</b> classifies the rhythm as sudden or gradual. the pivot interval is selected as the interval with the largest decrease from its predecessor, however the six oldest and two newest intervals in the onset buffer are not candidates for the pivot interval. they are reserved for subsequent steps in the <b style='color:red;'>algorithm</b>, to calculate the pre-pivot average and the second phase interval. in this episode, the rate transition is among the first six intervals in the onset buffer, so it was not a candidate to be the pivot interval. the rate transition interval occurred a few beats prior to the end of the previous episode. when the previous episode ended, the detection windows were cleared. the next three vt beats signaled episode onset, initiating the onset <b style='color:red;'>algorithm</b> as described above. the pivot interval candidates were all similar in length such that the largest decrease was only 7 ms (335 minus 328), resulting in onset percent of only 1%, which led to gradual classification and inhibited therapy. the vt rate persisted for about 34 seconds after v-epsd start, therapy was inhibited and srd (programmed to 3 minutes) did not expire to override the inhibitors. therapy was not available when the rate dropped to the vt-1 monitor only zone, but was initiated when the rate accelerated to vf.</p><hr><h3 id="ALG-DIAG-079">Result ALG-DIAG-079</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20080101     <b>Report ID</b>:2124215-2019-01167     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:0696     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device dislodged or dislocated|inappropriate/inadequate shock/stimulation</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:it was reported to boston scientific that a review of a journal article titled early <b style='color:red;'>diagnosis</b> of defibrillation lead dislodgement found that this author conducted a study to develop and evaluate an <b style='color:red;'>algorithm</b> for early <b style='color:red;'>diagnosis</b> of dislodged implantable cardioverter defibrillator leads. historically, dislodged defibrillation leads may sense atrial and ventricular electrograms (egms), triggering shocks in the vulnerable period that induce ventricular fibrillation. the journal author developed a 2-step <b style='color:red;'>algorithm</b> by using experimental lead dislodgements (lds) at icd implantation and a control dataset of newly implanted, in situ leads. step 1 consisted of an alert triggered by abrupt decrease in r-wave amplitude and increase in pacing threshold. step 2 withheld therapy based on ventricular egm evidence of lead dislodgement identified from experimental lead dislodgement behavior. patient #9 was implanted with a implantable transvenous reliance 4-front active fixation defibrillation lead. the patient had been presented clinically due to delivery of an inappropriate shock and lead dislodgement was diagnosed 32 days from implant. the author concluded that this experimental and clinical investigation demonstrates that an icd <b style='color:red;'>algorithm</b> based on electrical and egm descriptors can improve early <b style='color:red;'>diagnosis</b> of defibrillation lead dislodgement and potentially reduce related inappropriate therapies.</p><p><b>Event Manufacturer Comments</b>:this investigation will be updated should further information be provided.</p><hr><h3 id="ALG-DIAG-080">Result ALG-DIAG-080</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20080101     <b>Report ID</b>:2124215-2019-01173     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:0181     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device dislodged or dislocated|inappropriate/inadequate shock/stimulation</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:it was reported to boston scientific that a review of a journal article titled early <b style='color:red;'>diagnosis</b> of defibrillation lead dislodgement found that this author conducted a study to develop and evaluate an <b style='color:red;'>algorithm</b> for early <b style='color:red;'>diagnosis</b> of dislodged implantable cardioverter defibrillator leads. historically, dislodged defibrillation leads may sense atrial and ventricular electrograms (egms), triggering shocks in the vulnerable period that induce ventricular fibrillation. the journal author developed a 2-step <b style='color:red;'>algorithm</b> by using experimental lead dislodgements (lds) at icd implantation and a control dataset of newly implanted, in situ leads. step 1 consisted of an alert triggered by abrupt decrease in r-wave amplitude and increase in pacing threshold. step 2 withheld therapy based on ventricular egm evidence of lead dislodgement identified from experimental lead dislodgement behavior. patient #13 was implanted with an implantable transvenous reliance sg active fixation defibrillation lead. the patient had been presented clinically due to delivery of an inappropriate shock and lead dislodgement was diagnosed 18 days from implant. the author concluded that this experimental and clinical investigation demonstrates that an icd <b style='color:red;'>algorithm</b> based on electrical and egm descriptors can improve early <b style='color:red;'>diagnosis</b> of defibrillation ld and potentially reduce related inappropriate therapies.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-081">Result ALG-DIAG-081</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220606     <b>Report ID</b>:2124215-2022-37786     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:d010     <b>Device Catalogue Number</b>:d010     <b>Device Lot Number</b>: 102505</p><p></p><p><b>Product Problems</b>:premature discharge of battery</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:it was reported that the implantable cardioverter defibrillator (icd) showed eleven months of battery remaining then it tripped elective replacement indicator (eri). data analysis indicated that the device was depleting normally and eri was declared due to two hv charges. this is a secondary mechanism for setting eri and is not tracked by the longevity calculation <b style='color:red;'>algorithm</b>. this device is an outlier in charging performance but is not malfunctioning. additional information indicated that the device was explanted due to premature battery depletion (pbd). a new device was implanted. no additional adverse patient effects were reported..it was reported that the implantable cardioverter defibrillator (icd) showed eleven months of battery remaining then it tripped elective replacement indicator (eri). data analysis indicated that the device was depleting normally and eri was declared due to two hv charges. this is a secondary mechanism for setting eri and is not tracked by the longevity calculation <b style='color:red;'>algorithm</b>. this device is an outlier in charging performance but is not malfunctioning. additional information indicated that the device was explanted due to premature battery depletion (pbd). a new device was implanted. no additional adverse patient effects were reported.</p><p><b>Event Manufacturer Comments</b>:at this time, the product has not been returned. if the product is returned and analysis will be performed, a supplemental medwatch will be filed if there is any further relevant information from that review..at this time, the product has not been returned. if the product is returned and analysis will be performed, a supplemental medwatch will be filed if there is any further relevant information from that review. the returned implantable cardioverter defibrillator (icd) was analyzed and an engineering-level longevity prediction calculation was completed to assess the rate of battery depletion. given the programmed parameters and other data stored within the memory of the device, the results of this calculation indicated that the actual rate of battery depletion fell within an acceptable range. next, a series of <b style='color:red;'>diagnostic</b> tests were conducted that verified the performance of pacing, sensing, defibrillation, and recording functions. having met the engineering longevity prediction, functionally passed all returned product testing, and with no further information to indicate a product performance issue, we have concluded that this device experienced normal battery depletion.</p><hr><h3 id="ALG-DIAG-082">Result ALG-DIAG-082</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230614     <b>Report ID</b>:2124215-2023-34352     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:permanent defibrillator electrodes</p><p><b>Device Model Number</b>:0292     <b>Device Catalogue Number</b>:0292     <b>Device Lot Number</b>: 131926</p><p></p><p><b>Product Problems</b>:failure to read input signal|fracture|inappropriate/inadequate shock/stimulation|low impedance|over-sensing|pacing problem|signal artifact/noise</p><p><b>Patient Problems</b>:electric shock|no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:it was reported that this patient has a history of multiple shocks and anti-tachycardia pacing (atp). the physician requested a technical service (ts) analysis to determine whether these events were inappropriate. however, due to the data storage <b style='color:red;'>algorithm</b>, these events were over-written and the electrocardiogram (egm) data was unable to be reviewed. these previous shocks and atp therapies were later confirmed to be appropriate. recently, the physician noted an egm event with over-sensed right ventricular (rv) lead noise and variable amplitude morphology. it was hypothesized that the rv lead conductor had fractured. ts reviewed this episode and recommended thorough rv lead integrity testing with provocative maneuvers and <b style='color:red;'>diagnostic</b> imaging. fluoroscopic imaging was performed which did not show a rv lead fracture. however, due to the recent over-sensed non-physiological signals and decreased pacing impedance measurements, the physician elected to surgically cap and abandon this rv lead. a new replacement lead was subsequently implanted to resolve the event. at this time, the rv lead remains implanted, but capped and out-of-service. no additional adverse patient effects were reported..it was reported that this patient has a history of multiple shocks and anti-tachycardia pacing. the physician requested a technical service (ts) analysis to determine whether these events were inappropriate. however, due to the data storage <b style='color:red;'>algorithm</b>, these events were over-written and the electrocardiogram (egm) data was unable to be reviewed. recently, the physician noted an egm event with over-sensed right ventricular (rv) lead noise and variable amplitude morphology. it was hypothesized that the rv lead conductor had fractured. ts reviewed this episode and recommended thorough rv lead integrity testing with provocative maneuvers and <b style='color:red;'>diagnostic</b> imaging. at this time, the rv lead remains implanted and in-service. no additional adverse patient effects were reported.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-083">Result ALG-DIAG-083</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230610     <b>Report ID</b>:2124215-2023-36520     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable pulse generator, pacemaker (non-crt)</p><p><b>Device Model Number</b>:n140     <b>Device Catalogue Number</b>:n140     <b>Device Lot Number</b>: 112600</p><p></p><p><b>Product Problems</b>:noise, audible|premature discharge of battery</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:it was reported that this cardiac resynchronization therapy defibrillator (crt-d) record a code 1003 indicative of battery voltage too low for the projected remaining capacity. device data was sent to engineering for review. data analysis confirmed the device was depleting normally. the increase in power resulted in a false positive trigger of the fc1003 <b style='color:red;'>algorithm</b>. this is expected behavior and this fault may be disregarded. additional information received indicated that the device will be beeping until fc is cleared by prm interrogation. the device remains in service. no adverse patient effects were reported. additional information received indicates that the device was explanted. no additional adverse patient effects were reported..it was reported that this cardiac resynchronization therapy defibrillator (crt-d) record a code 1003 indicative of battery voltage too low for the projected remaining capacity. device data was sent to engineering for review. data analysis confirmed the device was depleting normally. the increase in power resulted in a false positive trigger of the fc1003 <b style='color:red;'>algorithm</b>. this is expected behavior and this fault may be disregarded. additional information received indicated that the device will be beeping until fc is cleared by prm interrogation. the device remains in service. no adverse patient effects were reported. additional information received indicates that the device was explanted. no additional adverse patient effects were reported. information from the field confirmed the device was explanted after code 1003 was found to have been a false positive and the calling health care professional was informed of this fact..it was reported that this cardiac resynchronization therapy defibrillator (crt-d) record a code 1003 indicative of battery voltage too low for the projected remaining capacity. device data was sent to engineering for review. data analysis confirmed the device was depleting normally. the increase in power resulted in a false positive trigger of the fc1003 <b style='color:red;'>algorithm</b>. this is expected behavior and this fault may be disregarded. additional information received indicated that the device will be beeping until fc is cleared by prm interrogation. the device remains in service. no adverse patient effects were reported. additional information received indicates that the device was explanted. no additional adverse patient effects were reported. information from the field confirmed the device was explanted after code 1003 was found to have been a false positive and the calling health care professional was informed of this fact. the device has been returned and analyzed.</p><p><b>Event Manufacturer Comments</b>:the returned cardiac resynchronization therapy defibrillator (crt-d) was analyzed and an engineering-level longevity prediction calculation was completed to assess the rate of battery depletion. given the programmed parameters and other data stored within the memory of the device, the results of this calculation indicated that the actual rate of battery depletion fell within an acceptable range. next, a series of <b style='color:red;'>diagnostic</b> tests were conducted that verified the performance of pacing, sensing, defibrillation, and recording functions. having met the engineering longevity prediction, functionally passed all returned product testing, and with no further information to indicate a product performance issue, we have concluded that this device experienced normal battery depletion.</p><hr><h3 id="ALG-DIAG-084">Result ALG-DIAG-084</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230629     <b>Report ID</b>:2124215-2023-38241     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable pulse generator, pacemaker (non-crt)</p><p><b>Device Model Number</b>:n160     <b>Device Catalogue Number</b>:n160     <b>Device Lot Number</b>: 881820</p><p></p><p><b>Product Problems</b>:high impedance|pacing problem</p><p><b>Patient Problems</b>:arrhythmia|electric shock</p><p><b>Event Main Comments</b>:it was reported that this cardiac resynchronization therapy defibrillator (crt-d) exhibited high out of range shock impedance measurements. it was decided to address the issue at the next device replacement. additionally, this patient experienced episodes of pacemaker mediated tachycardia (pmt). the device's <b style='color:red;'>algorithm</b> successfully terminated the episode of pmt. during the replacement procedure a defibrillation threshold (dft) test was performed in order to evaluate the measurements, although they were trending down, they were still out of range. this device was explanted and replaced. the patient will continue to be monitored. no further adverse patient effects were reported..it was reported that this cardiac resynchronization therapy defibrillator (crt-d) exhibited high out of range shock impedance measurements. it was decided to address the issue at the next device replacement. additionally, this patient experienced episodes of pacemaker mediated tachycardia (pmt). the device's <b style='color:red;'>algorithm</b> successfully terminated the episode of pmt. during the replacement procedure a defibrillation threshold (dft) test was performed in order to evaluate the measurements, although they were trending down, they were still out of range. this device was explanted and replaced. the patient will continue to be monitored. no further adverse patient effects were reported.</p><p><b>Event Manufacturer Comments</b>:this product has not been returned to boston scientific, and as a result, laboratory analysis could not be conducted. the associated investigation determined that there was no conclusive evidence that the observed out-of-range impedance measurements were due to a malfunction or an inadequate lead-to-device connection. however, intermittent, out-of-range shock lead impedance measurements with no conclusive evidence of a malfunction or an inadequate lead-to-device connection are likely the result of the low-energy test signal utilized for daily automatic or in-clinic commanded shock lead impedance testing. a software update was released in 2015 to further improve consistency of the impedance test results and provide the clinician with additional <b style='color:red;'>diagnostic</b> tools, including programmable shock lead impedance alert limits.</p><hr><h3 id="ALG-DIAG-085">Result ALG-DIAG-085</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230817     <b>Report ID</b>:2124215-2023-44991     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:d433     <b>Device Catalogue Number</b>:d433     <b>Device Lot Number</b>: 594348</p><p></p><p><b>Product Problems</b>:failure to capture|premature discharge of battery</p><p><b>Patient Problems</b>:asystole</p><p><b>Event Main Comments</b>:it was reported that after implanting a new lead and same device due to a previously reported issue with a previously implanted right ventricular lead, loss of capture was exhibited on the right ventricular channel resulting in asystole. technical services (ts) was contacted but there was no <b style='color:red;'>algorithm</b>s to explain the loss of capture. a possible connection issue was suspected. due to the device longevity decreasing a device replacement was scheduled due to suspected premature battery depletion. the physician opened the device pocket to examine the header, and no connection issues were identified. a new device was implanted with the same lead and no further issues were seen. this device was expected to be returned for analysis. no adverse patient effects were reported..it was reported that after implanting a new lead and same device due to a previously reported issue with a previously implanted right ventricular lead, loss of capture was exhibited on the right ventricular channel resulting in asystole. technical services (ts) was contacted but there was no <b style='color:red;'>algorithm</b>s to explain the loss of capture. a possible connection issue was suspected. due to the device longevity decreasing a device replacement was scheduled due to suspected premature battery depletion. the physician opened the device pocket to examine the header, and no connection issues were identified. a new device was implanted with the same lead and no further issues were seen. this device was returned for analysis. no adverse patient effects were reported.</p><p><b>Event Manufacturer Comments</b>:the device was expected to be returned. upon return and analysis completion this investigation will be updated..the returned implantable cardioverter defibrillator (icd) was analyzed and an engineering-level longevity prediction calculation was completed to assess the rate of battery depletion. given the programmed parameters and other data stored within the memory of the device, the results of this calculation indicated that the actual rate of battery depletion fell within an acceptable range. next, a series of <b style='color:red;'>diagnostic</b> tests were conducted that verified the performance of pacing, sensing, defibrillation, and recording functions. having met the engineering longevity prediction, functionally passed all returned product testing, and with no further information to indicate a product performance issue, we have concluded that this device experienced normal battery depletion.</p><hr><h3 id="ALG-DIAG-086">Result ALG-DIAG-086</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20231228     <b>Report ID</b>:2124215-2024-12951     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:d233     <b>Device Catalogue Number</b>:d233     <b>Device Lot Number</b>: 600274</p><p></p><p><b>Product Problems</b>:pacing problem</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:it was reported that the patient with this implantable cardioverter defibrillator (icd) experienced pacemaker mediated tachycardia (pmt) that ended with <b style='color:red;'>algorithm</b> appropriately. this device was surgically explanted, and a new device placed. no adverse patient effects were reported. additional information indicates the device has been explanted. no additional adverse patient effects were reported..it was reported that the patient with this implantable cardioverter defibrillator (icd) experienced pacemaker mediated tachycardia (pmt) that ended with <b style='color:red;'>algorithm</b> appropriately. this device was surgically explanted, and a new device placed. no adverse patient effects were reported. additional information indicates the device has been explanted. no additional adverse patient effects were reported..it was reported that the patient with this implantable cardioverter defibrillator (icd) experienced pacemaker mediated tachycardia (pmt) that ended with <b style='color:red;'>algorithm</b> appropriately. this device was surgically explanted, and a new device placed. no adverse patient effects were reported. additional information indicates the device has been explanted. no additional adverse patient effects were reported.</p><p><b>Event Manufacturer Comments</b>:amendment: per response from the sales representative, the device was removed due to a heart transplant procedure. there were no allegations nor malfunctions leading to the explant of the device. this is no longer reportable please disregard report number 2124215-2024-12951. ipv.upon receipt at our post market quality assurance laboratory, an engineering-level longevity prediction calculation was completed to assess the rate of battery depletion. given the programmed parameters and other data stored within the memory of the device, the results of this calculation indicated that the actual rate of battery depletion fell within an acceptable range. next, a series of <b style='color:red;'>diagnostic</b> tests were conducted that verified the performance of pacing, sensing, defibrillation, and recording functions. having met the engineering longevity prediction, functionally passing all returned product testing, and with no further information to indicate a product performance issue, we have concluded that this device experienced normal battery depletion.</p><hr><h3 id="ALG-DIAG-087">Result ALG-DIAG-087</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190416     <b>Report ID</b>:2134265-2019-04880     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrosurgical, cutting & coagulation & accessories</p><p><b>Device Model Number</b>:36723     <b>Device Catalogue Number</b>:36723     <b>Device Lot Number</b>: 0022269179</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:burn(s)|fever</p><p><b>Event Main Comments</b>:it was reported insufficient roll-off and pad burns occurred. the patient had a 5cm tumor at the right upper renal pole. embolization of the tumor-feeding vessels using particles was performed on the previous day. on (b)(6) 2019, the patient was undergoing a radio frequency ablation (rfa) of the right kidney. the positioning of the patient was lateral oblique left, so the patient was lying on her side. two grounding pads were placed on the backside of each thigh (four total). the first ablation with the 5cm needle went exactly according to <b style='color:red;'>algorithm</b>. after 56 minutes, roll off was achieved at 200 watts. the 2nd roll off was achieved after 9 minutes at 200 watts. for the second ablation, the needle was drawn back by 3cm. after a long time, roll-off was not achieved. after 80 minutes, the procedure had to be cancelled since the patient developed a fever of 40 degrees celsius. when turning the patient around, it was noticed the patient had 2nd degree pad burns along the edges of the pads. the patient did not have a urinary catheter but only wore a disposable diaper so moisture may have gotten underneath the electrodes since the electrodes were fixed on the back of the thigh. the physician believed this may have compromised the function of the electrodes. during the procedure, the patient experienced renal failure. a coagulum was found in the ureter; a ureteral stent was placed. the patient was placed in the intensive care unit. the patient was not excreting. the patient developed sepsis and still had a fever as of (b)(6) 2019. the physician stated that it is unknown if the renal failure and sepsis was related to the procedure. on (b)(6) 2019, it was reported the patient was doing much better. the kidney was beginning to work again. it was noted the patient would be transferred to the regular ward within the next days. on (b)(6) 2019, it was reported the patient had transferred to the regular ward on (b)(6) 2019. the patients kidney values and circulation had stabilized..it was reported insufficient roll-off and pad burns occurred. the patient had a 5cm tumor at the right upper renal pole. embolization of the tumor-feeding vessels using particles was performed on the previous day. on (b)(6) 2019, the patient was undergoing a radio frequency ablation (rfa) of the right kidney. the positioning of the patient was lateral oblique left, so the patient was lying on her side. two grounding pads were placed on the backside of each thigh (four total). the first ablation with the 5cm needle went exactly according to <b style='color:red;'>algorithm</b>. after 56 minutes, roll off was achieved at 200 watts. the 2nd roll off was achieved after 9 minutes at 200 watts. for the second ablation, the needle was drawn back by 3cm. after a long time, roll-off was not achieved. after 80 minutes, the procedure had to be cancelled since the patient developed a fever of 40 degrees celsius. when turning the patient around, it was noticed the patient had 2nd degree pad burns along the edges of the pads. the patient did not have a urinary catheter but only wore a disposable diaper so moisture may have gotten underneath the electrodes since the electrodes were fixed on the back of the thigh. the physician believed this may have compromised the function of the electrodes. during the procedure, the patient experienced renal failure. a coagulum was found in the ureter; a ureteral stent was placed. the patient was placed in the intensive care unit. the patient was not excreting. the patient developed sepsis and still had a fever as of (b)(6) 2019. the physician stated that it is unknown if the renal failure and sepsis was related to the procedure. on (b)(6) 2019, it was reported the patient was doing much better. the kidney was beginning to work again. it was noted the patient would be transferred to the regular ward within the next days. on (b)(6) 2019, it was reported the patient had transferred to the regular ward on (b)(6) 2019. the patients kidney values and circulation had stabilized. it was further reported that the patient is doing better and the burns are healing..it was reported insufficient roll-off and pad burns occurred. the patient had a 5cm tumor at the right upper renal pole. embolization of the tumor-feeding vessels using particles was performed on the previous day. on (b)(6) 2019, the patient was undergoing a radio frequency ablation (rfa) of the right kidney. the positioning of the patient was lateral oblique left, so the patient was lying on her side. two grounding pads were placed on the backside of each thigh (four total). the first ablation with the 5cm needle went exactly according to <b style='color:red;'>algorithm</b>. after 56 minutes, roll off was achieved at 200 watts. the 2nd roll off was achieved after 9 minutes at 200 watts. for the second ablation, the needle was drawn back by 3cm. after a long time, roll-off was not achieved. after 80 minutes, the procedure had to be cancelled since the patient developed a fever of 40 degrees celsius. when turning the patient around, it was noticed the patient had 2nd degree pad burns along the edges of the pads. the patient did not have a urinary catheter but only wore a disposable diaper so moisture may have gotten underneath the electrodes since the electrodes were fixed on the back of the thigh. the physician believed this may have compromised the function of the electrodes. during the procedure, the patient experienced renal failure. a coagulum was found in the ureter; a ureteral stent was placed. the patient was placed in the intensive care unit. the patient was not excreting. the patient developed sepsis and still had a fever as of (b)(6) 2019. the physician stated that it is unknown if the renal failure and sepsis was related to the procedure. on (b)(6) 2019, it was reported the patient was doing much better. the kidney was beginning to work again. it was noted the patient would be transferred to the regular ward within the next days. on (b)(6) 2019, it was reported the patient had transferred to the regular ward on (b)(6) 2019. the patients kidney values and circulation had stabilized. it was further reported that the patient is doing better and the burns are healing.</p><p><b>Event Manufacturer Comments</b>:device evaluated by mfr: one leveen needle electrode was returned for analysis. the cable was not returned for analysis. residues in handle indicate use and handling of the device. no visual damages defects were observed on the electrode. a functional evaluation extended and retracted the tines without resistance. the tines were evenly spaced and undamaged. excessive residues were found in the tines. an electrical evaluation was performed and was within specification. resistance test with the electrode was performed and was within specification.</p><hr><h3 id="ALG-DIAG-088">Result ALG-DIAG-088</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190416     <b>Report ID</b>:2134265-2019-05027     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrosurgical, cutting & coagulation & accessories</p><p><b>Device Model Number</b>:36725     <b>Device Catalogue Number</b>:36725     <b>Device Lot Number</b>: 0060515002</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:burn(s)|fever</p><p><b>Event Main Comments</b>:it was reported insufficient roll-off and pad burns occurred. the patient had a 5cm tumor at the right upper renal pole. embolization of the tumor-feeding vessels using particles was performed on the previous day. on (b)(6) 2019, the patient was undergoing a radio frequency ablation (rfa) of the right kidney. the positioning of the patient was lateral oblique left, so the patient was lying on her side. two grounding pads were placed on the backside of each thigh (four total). the first ablation with the 5cm needle went exactly according to <b style='color:red;'>algorithm</b>. after 56 minutes, roll off was achieved at 200 watts. the 2nd roll off was achieved after 9 minutes at 200 watts. for the second ablation, the needle was drawn back by 3cm. after a long time, roll-off was not achieved. after 80 minutes, the procedure had to be cancelled since the patient developed a fever of 40 degrees celsius. when turning the patient around, it was noticed the patient had 2nd degree pad burns along the edges of the pads. the patient did not have a urinary catheter but only wore a disposable diaper so moisture may have gotten underneath the electrodes since the electrodes were fixed on the back of the thigh. the physician believed this may have compromised the function of the electrodes. during the procedure, the patient experienced renal failure. a coagulum was found in the ureter; a ureteral stent was placed. the patient was placed in the intensive care unit. the patient was not excreting. the patient developed sepsis and still had a fever as of (b)(6) 2019. the physician stated that it is unknown if the renal failure and sepsis was related to the procedure. on (b)(6) 2019, it was reported the patient was doing much better. the kidney was beginning to work again. it was noted the patient would be transferred to the regular ward within the next days. on (b)(6) 2019, it was reported the patient had transferred to the regular ward on (b)(6) 2019. the patients kidney values and circulation had stabilized.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-089">Result ALG-DIAG-089</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200101     <b>Report ID</b>:2182207-2021-01470     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:pump, infusion, implanted, programmable</p><p><b>Device Model Number</b>:neu_unknown_pump     <b>Device Catalogue Number</b>:neu_unknown_pump     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:burning sensation|erythema|hypersensitivity/allergic reaction|impaired healing|insufficient information|no clinical signs, symptoms or conditions|pallor|rash|scar tissue|skin inflammation/ irritation|unspecified infection</p><p><b>Event Main Comments</b>:summary: intrathecal drug delivery systems (idds) continue to be used for management of chronic pain syndromes and spasticity resulting from an increasing number of pathologies. moreover, the therapeutic durability of these devices has been increasingly documented. with improved longevity, patients are undergoing an increased number of idds reservoir replacements for end of battery life. following any implant surgery, whether initial or revision, expedited management of unanticipated post-operative complications is of vital importance for improvement in patient outcomes. most commonly encountered is superficial cellulitis or surgical site infection (ssi), which requires immediate action to decrease the incidence of hardware involvement necessitating subsequent device explant. however, other less common etiologies need to remain on the differential <b style='color:red;'>diagnosis</b> as not all erythematous rashes are infectious. as such, we present an uncommonly encountered case of postoperative erythema due to reticular telangiectatic erythema (rte) following an idds reservoir replacement. reported event: a (b)(6) male with prolonged history of chest wall and leg pain underwent a fifth idds reservoir replacement for end of battery life. the immediate post-operative care was unremarkable with the patient discharged from the hospital following planned overnight observation. routine ten-day post-operative clinic evaluation demonstrated a well approximated incision without signs of infection. on post-operative day 50, the patient contacted the pain management clinic via telephone indicating increasing erythema and warmth at the incision site, despite self-medication with oral (po) amoxicillin. the patient was evaluated in clinic the following day and ultimately sent to the emergency department with concerns for infection given physical exam demonstrating an erythematous and indurated pocket though without palpable fluid collection, incision drainage, or dehiscence. bedside ultrasonography (us) was negative for fluid collection. a computed tomography (ct) scan showed thickening of the skin overlying the reservoir without underlying abscess or fluid collection. labs were unremarkable with a normal white blood cell count (wbc) of 6.62 k/ul. the patient was admitted to the hospital for empiric intravenous (iv) antibiotics (vancomycin/ceftriaxone). infectious disease (id) was consulted and recommended a tenday outpatient course of cephalexin, which was continued for an additional five days when follow-up showed persistent erythema. he was reevaluated following completion of po antibiotics and readmitted to the hospital for iv vancomycin with concerns for ongoing hardware infection. however, repeat ct scan was again negative for pathology, wbc count remained normal at 6.31 k/ul, and the patient continued to deny systemic symptoms. moreover a completely healed and approximated incision remained present on physical exam. as such, the differential was expanded to include post inflammatory hyperpigmentation, contact dermatitis, allergic reaction, and rte. dermatology recommended a trial of triamcinolone to a small area of the erythematous patch for possible dermatitis; however, topical steroid treatment offered no resolution of symptoms. concern for allergic reaction was also considered though a medtronic representative confirmed there were no changes in the manufacturing process or materials between the patient¿s previous implant in 2013 and the present 2019 implant. thus, allergy was deemed unlikely, especially, given multiple prior idds replacements without issue. the patient was discharged two days later on expanded antibiotic coverage of amoxicillin-clavulanate and trimethoprim-sulfamethoxazole (tmpsmx) with goal duration of 14 days per id recommendation. antibiotics were completed without clinical improvement in skin appearance and the patient remained without symptoms of systemic infection. outpatient dermatology evaluation led to a punch biopsy with pathology showing dilated vessels with lymphocytes and plasma cells in a perivascular distribution. no organisms were identified on biopsy thus dermatology felt results were not indicative of cellulitis, however, concern for false negative remained given prior antibiotic therapy. at a pain clinic follow-up, the patient reported profound hypopigmentation after local anesthetic with epinephrine during the biopsy. additionally, clinical exam at that time demonstrated ongoing blanching of the macular rash. ultimately, the <b style='color:red;'>diagnosis</b> of rte, a benign reactive cutaneous manifestation associated with implantation of metallic devices, was concluded. the appearance of erythematous blanchable patches or plaques overlying an implanted device is suggestive of the pathology. given the appearance in our patient with similar cutaneous manifestations, having ruled out other more common pathologies, and continued lack of infectious symptoms off antibiotic therapy for greater than three weeks, other pathologies were excluded. clinical care going forward will consist of expected management of idds interrogation, refills, and reprogramming to control the patient¿s chronic pain symptoms. this project as described does not meet the criteria for human subject research and received exemption status. this case report highlights a post-operative erythema evaluation and management <b style='color:red;'>algorithm</b> as well as an uncommon, possibly underdiagnosed or underreported, pathology. this case in particular was challenging as the patient also had a second nonfunctioning silicone catheter tracking from the pocket to the intrathecal space. the decision to explant the idds reservoir and functional ascenda catheter due to infection would also necessitate explant of the old large diameter catheter, possibly with neurosurgery assistance for dural closure for prevention of persistent cerebrospinal fluid leak. for this particular case, a confluence of factors contributed to a delay in <b style='color:red;'>diagnosis</b> that can hopefully be avoided in the future. first, the patient had multiple idds replacements without complication creating a bias toward persistent ssi. second, the implanting physicians had not encountered a case of rte previously. finally, evaluation and work up was completed on an outpatient rather than inpatient basis with coordination of care between id and dermatology, both of which had recommended device explant prior to rte being considered. however, the authors felt hardware involvement was unlikely with the lack of systemic symptoms, no evidence of deep wound infection on ct, and the well approximated incision.</p><p><b>Event Manufacturer Comments</b>:concomitant medical products: product id: neu_unknown_pump, serial#: unknown, product type: pump. product id: neu_ascenda_cath, serial#: unknown, product type: catheter. other relevant device(s) are: product id: neu_ascenda_cath, serial/lot #: unknown. citation: kinch, l., kohan, l. a case report of reticular telangiectatic erythema following intrathecal drug delivery system reservoir replacement. international neuromodulation society. 2020; 23: 1054-1056.: please note that this date is based off the date of publication as the actual event date was not provided. it was not possible to match this event with any previously reported event. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-090">Result ALG-DIAG-090</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200817     <b>Report ID</b>:2182207-2023-00499     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stimulator, electrical, implantable, for incontinence</p><p><b>Device Model Number</b>:3058     <b>Device Catalogue Number</b>:3058     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:migration or expulsion of device</p><p><b>Patient Problems</b>:bacterial infection|bowel perforation|burning sensation|inflammation|pain|ulcer</p><p><b>Event Main Comments</b>:additional information was received from a healthcare professional (hcp). the hcp reported that the cause of the lead migration was unanswered, but they assumed a spontaneous migration of the electrode over time. the involved products were disposed of after explanted..karapanos, l., chon, s., kokx, r., schmautz, m., heidenreich, a. (2020). a rare case of tined lead migration of interstim device into the rectum with subsequent novel combined surgical-endoscopic removal technique. turkish journal of urology. 46(6): 492-5. doi: 10.5152/tud.2020.20320. summary: after the introduction of self-anchoring tined leads in 2002, lead migration after sacral neuromodulation (snm) in the form of interstimtm (medtronic, minneapolis, mn) has been reduced; however, it remains a considerable complication of this otherwise low-risk procedure. as intestinal perforation through lead migration or primary incorrect positioning portrays a rarity and has been scarcely reported in the literature, no <b style='color:red;'>algorithm</b> for explantation in such cases has been determined. we present a case of a young man with an snm device implant because of neurogenic urinary retention, who was admitted with inflammation, localized at the sacral lead insertion site. our <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b> revealed a tined lead electrode protruding into the rectum without concomitant abscess. we performed an interdisciplinary surgical approach combining regular incisions over the sacrum and buttocks for dissection of the lead and the implanted pulse generator, respectively, with an endoscopic transanal lead extraction. this method prevented further bacterial seeding in the surrounding tissues of the colon and, therefore, presacral abscess formation or sacral osteomyelitis. combined surgical-endoscopic removal of the interstim device is an effective and safe procedure that should be included i reported event: 1. one male patient aged 25 years old, with an snm device implant because of neurogenic urinary retention, presented with significant right-sided sacral pain, inflammation, and ulceration, localized at the sacral lead insertion site. an anterior/posterior sacral x-ray was performed, in which a suspicious profound and medial projection of the right lead was noticed. comparing the current localization with the archived fluoroscopic images from the original implantation, a distinct migration of the right-sided lead was perceived. blood analysis showed no leukocytosis, with a slight rise of c-reactive protein. it was suspected a penetration of the rectum with a 2 cm protrusion of the right-sided quadripolar lead into the colonic lumen. a <b style='color:red;'>diagnostic</b> sigmoidoscopy revealed a rectal wall perforation by the electrode 11 cm proximal to the anus. the right-sided pocket at the lateral buttocks was incised and the ipg extracted. the lead wire was dissected down to the fascia and cut sharply with scissors without extracting it through the sacral foramen. bacterial culture revealed colonization of the surgical site by escherichia coli and morganella morganii; blood cultures remained negative. oral antibiotics given. outpatient follow-up examinations 3 and 12 weeks later revealed no surgical site infection and no symptoms. on checking the record files retrospectively, it was found that patient had reported painful paresthesia at the right thigh immediately after the implantation, but after spontaneous resolution in a few days, no further investigations were done at that time.</p><p><b>Event Manufacturer Comments</b>:continuation of concomitant medical product(s): product id neu_unknown_lead, product type lead. device information references the main component of the system. other relevant device(s) are: product id: neu_unknown_lead. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..continuation of d10: product id 3889-28 lot# 0215455978. product type lead medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-091">Result ALG-DIAG-091</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160116     <b>Report ID</b>:2182208-2017-00349     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:7278     <b>Device Catalogue Number</b>:7278     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:inappropriate/inadequate shock/stimulation|over-sensing</p><p><b>Patient Problems</b>:shock from patient lead(s)</p><p><b>Event Main Comments</b>:a journal article was reviewed which contained information regarding a patient implanted with an implantable cardioverter defibrillator (icd). the article reports that the patient received seven inappropriate shocks due to t-wave oversensing (twos). the device was explanted and replaced with an icd with a specific <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b> to prevent twos. further follow up did not yet yield any additional information. no patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..this information is based entirely on journal literature. this event occurred outside the us. patient information is limited due to confidentiality concerns. without a lot number or device serial number, the manufacturing date cannot be determined. since no device id was provided, it is unknown if this event has been previously reported. request for additional information will be made and upon receipt a supplemental report will be submitted accordingly. referenced article: two undesired conditions resulting from t-wave oversensing in two patients with hypertrophic cardiomyopathy: inappropriate icd shocks and pacemaker dysfunction. research in cardiovascular medicine, 2017;6(1):2251-9572. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-092">Result ALG-DIAG-092</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20180101     <b>Report ID</b>:2182208-2019-00958     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable pacemaker pulse-generator</p><p><b>Device Model Number</b>:mdt-unknown     <b>Device Catalogue Number</b>:mdt-unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:high capture threshold</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:a journal article was reviewed that contained information regarding diagnosing patient's heart failure development via thoracic impedance alerts using remote monitoring. it was reported that an unspecified number of patients in a single center study had cardiovascular implantable electronic devices (cieds) that exhibited a number of alerts for electrical issues. it was also reported that another device in the study required threshold reprogramming. the devices remain in use. no patient complications have been reported as a result of this event..it was further reported from follow up that the electrical issues refer to the information that the monitoring offers on the operation of the device that can induce hospital inspections. it was also noted that the threshold is simply a modification of the alert cut-off and that there were no specific issues with the product.</p><p><b>Event Manufacturer Comments</b>:medtronic was made aware of this event through a search of literature publications. it was not possible to ascertain specific device information from the literature publication or to match the event with previously reported events. this information is based entirely on journal literature. this event occurred outside the us. all information provided is included in this report. patient information is limited due to confidentiality concerns. of note, multiple patients were noted in the article; however, a one to one correlation could not be made with unique product serial/lot numbers. the baseline gender/age characteristics is male/67 years old. without a lot number or device serial number, the manufacturing date cannot be determined. since no device id was provided, it is unknown if this event has been previously reported. a request for additional information will be made and upon receipt a supplemental report will be submitted accordingly. referenced article: "<b style='color:red;'>diagnostic</b> power and healthcare resource consumption of a dedicated workflow <b style='color:red;'>algorithm</b> designed to manage thoracic impedance alerts in heart failure patients by remote monitoring." journal of cardiovascular medicine. 2018. 19:105-112. doi: 10.2459/jcm.0000000000000615. if information is provided in the future, a supplemental report will be issued..this information is based entirely on journal literature and the subsequent follow up information obtained. all information provided is included in this report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-093">Result ALG-DIAG-093</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20231004     <b>Report ID</b>:2183461-2023-00024     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrocardiograph</p><p><b>Device Model Number</b>:qs6-attd1     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:patient data problem</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:the customer reported the qstress 6 had a number of issues with test reports, including the patient name switched inside the exam when used in observation mode, and was unable to use secondary patient id when using mwl order. there was no injury reported. this event has been captured under baxter complaint # (b)(4)..the customer reported the qstress 6 had a number of issues with test reports, including the patient name switched inside the exam when used in observation mode, and was unable to use secondary patient id when using mwl order. there was no injury reported. this event has been captured under hillrom complaint # (b)(4).</p><p><b>Event Manufacturer Comments</b>:the q-stress device is intended to acquire, process, record, archive, analyze, and output electrocardiographic data during physiologic stress testing. the device is intended for use in adult, adolescent, and children patient populations. the device is intended for use in a clinical setting by trained personnel under the supervision of a licensed physician. the device may interface with equipment including a treadmill or ergometer for dynamic exercise evaluation, as well as non-invasive blood pressure equipment, functional arterial oxygen saturation (spo2) equipment, and computer communications equipment. the customer declined to return the device for inspection, therefore a root cause into the reported events cannot be performed. a questionable or inaccurate interpretation between the physician's analysis of the ecg report and the device <b style='color:red;'>algorithm</b> evaluation is unlikely to cause a serious injury or death as it is recommended in the user manual that the ecg reading should be reviewed by a physician and used in conjunction with the patient¿s presentation and other relevant clinical information prior to determining the patient¿s <b style='color:red;'>diagnosis</b> and treatment. due to the reasons listed above, hillrom does not consider inaccurate readings to be a reportable malfunction. however, if patient data were to be mis matched on the system, it could lead to serious injury or death. therefore, hillrom is reporting this malfunction..this supplemental report is a correction to the previously submitted mdr. following communication from the fda regarding incorrect/missing udi numbers, baxter reviewed the subject mdr and determined brand name, 510k, and udi corrections were required to this mdr in alignment with the gudid.</p><hr><h3 id="ALG-DIAG-094">Result ALG-DIAG-094</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160309     <b>Report ID</b>:2183870-2017-00092     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stents, drains and dilators for the biliary ducts</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:thrombus</p><p><b>Event Main Comments</b>:this retrospective study was approved by the local institutional review board with a waiver of informed consent. we identified 32 patients (14 men and 18 women) with known peripheral artery disease treated with stent placement who had undergone lower extremity de-cta on a third generation dsct system between 1 may 2014 and 31 july 2015. exclusion criteria were deviations from the standard scan protocol and insufficient arterial contrast enhancement defined as an attenuation of the distal abdominal aorta <(><<)>150 hounsfield units (hu). information about stent material and size was available for 39/ 45 stents. nine different stent types were present and stent material was either stainless steel (icast stent, atrium medical corporation, (b)(4), n = 6; express ld iliac, boston scientific, (b)(4), n = 6), nitinol (complete vascular stent system, medtronic vascular, (b)(4), n = 9; protege everflex self-expanding peripheral stent system, covidien, (b)(4), n= 5; zenith spiral-z aaa iliac leg graft, cook medical inc, (b)(4), n = 2; endurant ii aaa stent, medtronic vascular, n = 1; supera peripheral stent system, abbott vascular, (b)(4), n = 4) or polytetrafluoroethylene (ptfe; viabahn endoprosthesis, gore and associates, (b)(4), n =1; gore propaten vascular graft, gore and associates, n = 5). stents were present in the iliac (n= 14), femoral (n= 27) and popliteal arteries (n= 4). twenty-eight stents in 21 patients were present at invasive dsa. twelve stents showed no intimal hyperplasia or re-stenosis. neointimal hyperplasia causing <(><<)>50 % lumen narrowing was detected in four stents on dsa while restenosis with lumen narrowing =50 % was found in 12 stents. these patients subsequently underwent thromboembolectomy and balloon angioplasty (n=7), operative atherectomy (n= 3) or bypass  surgery (n= 2). purpose: to evaluate the impact of noise-optimized virtual monochromatic imaging (vmi+) on stent visualization and accuracy for in-stent re-stenosis at lower extremity dual energy ct angiography (de-cta). method: we evaluated third-generation dual source de-cta studies in 31 patients with prior stent placement. images were reconstructed with linear blending (f_0.5) and vmi+ at 40¿150 kev. in-stent luminal diameter was measured and contrast-to-noise ratio (cnr) calculated. <b style='color:red;'>diagnostic</b> confidence was determined using a five-point scale. in 21 patients with invasive catheter angiography, accuracy for significant re-stenosis (=50 %) was assessed at f_0.5 and 80 kev-vmi+ chosen as the optimal energy level based on image-quality analysis. results: at cta, 45 stents were present. dsa was available for 28 stents whereas 12 stents showed significant re-stenosis. cnr was significantly higher with =80 kev-vmi+ (17.9 ± 6.4¿33.7 ± 12.3) compared to f_0.5 (16.9 ± 4.8; all p <(><<)> 0.0463); luminal stent diameters were increased at =70 kev (5.41 ± 1.8¿5.92 ± 1.7 vs. 5.27 ± 1.8, all p <(> <<)> 0.001) and <b style='color:red;'>diagnostic</b> confidence was highest at 70¿80 kev-vmi+ (4.90 ± 0.48¿4.88 ± 0.63 vs. 4.60 ± 0.66, p = 0.001, 0.0042). sensitivity, negative predictive value and accuracy for restenosis were higher with 80 kev-vmi+ (100, 100, 96.4 %) than f_0.5 (90.9, 94.1, 89.3 %). conclusion: 80 kev-vmi+ improves image quality, <b style='color:red;'>diagnostic</b> confidence and accuracy for stent evaluation at lower extremity de-cta. key points the impact of noise-optimized virtual monochromatic imaging on stent visualization was assessed. virtual monochromatic imaging significantly improves stent lumen visualization and <b style='color:red;'>diagnostic</b> confidence. at 80 kev <b style='color:red;'>diagnostic</b> performance for detection of in-stent restenosis was increased. 80 kev virtual monochromatic images are recommended for stent evaluation of lower extremity vasculature.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..mean age = 62 years. majority gender = 14 men and 18 women. date of publication journal article title: a noise-optimized virtual monochromatic reconstruction <b style='color:red;'>algorithm</b> improves stent visualization and <b style='color:red;'>diagnostic</b> accuracy for detection of in-stent re-stenosis in lower extremity run-off ct angiography. stefanie mangoldcarlo n. de ceccou. joseph schoepf eur radiol (2016) 26:4380¿4389 doi 10.1007/s00330-016-4304-8. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-095">Result ALG-DIAG-095</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160309     <b>Report ID</b>:2183870-2017-00093     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stents, drains and dilators for the biliary ducts</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:occlusion</p><p><b>Event Main Comments</b>:this retrospective study was approved by the local institutional review board with a waiver of informed consent. we identified 32 patients (14 men and 18 women) with known peripheral artery disease treated with stent placement who had undergone lower extremity de-cta on a third generation dsct system between 1 may 2014 and 31 july 2015. exclusion criteria were deviations from the standard scan protocol and insufficient arterial contrast enhancement defined as an attenuation of the distal abdominal aorta <(><<)>150 hounsfield units (hu). information about stent material and size was available for 39/ 45 stents. nine different stent types were present and stent material was either stainless steel (icast stent, atrium medical corporation,(b)(4), n = 6; express ld iliac, boston scientific, (b)(4), n = 6), nitinol (complete vascular stent system, medtronic vascular, (b)(4), n = 9; protege everflex self-expanding peripheral stent system, covidien, (b)(4), n= 5; zenith spiral-z aaa iliac leg graft, cook medical inc, (b)(6), n = 2; endurant ii aaa stent, medtronic vascular, n = 1; supera peripheral stent system, abbott vascular, (b)(4), n = 4) or polytetrafluoroethylene (ptfe; viabahn endoprosthesis, gore and associates, (b)(4), n =1; gore propaten vascular graft, gore and associates, n = 5). stents were present in the iliac (n= 14), femoral (n= 27) and popliteal arteries (n= 4). twenty-eight stents in 21 patients were present at invasive dsa. twelve stents showed no intimal hyperplasia or re-stenosis. neointimal hyperplasia causing <(><<)>50 % lumen narrowing was detected in four stents on dsa while restenosis with lumen narrowing =50 % was found in 12 stents. these patients subsequently underwent thromboembolectomy and balloon angioplasty (n=7), operative atherectomy (n= 3) or bypass  surgery (n= 2). purpose: to evaluate the impact of noise-optimized virtual monochromatic imaging (vmi+) on stent visualization and accuracy for in-stent re-stenosis at lower extremity dual energy ct angiography (de-cta). method: we evaluated third-generation dual source de-cta studies in 31 patients with prior stent placement. images were reconstructed with linear blending (f_0.5) and vmi+ at 40¿150 kev. in-stent luminal diameter was measured and contrast-to-noise ratio (cnr) calculated. <b style='color:red;'>diagnostic</b> confidence was determined using a five-point scale. in 21 patients with invasive catheter angiography, accuracy for significant re-stenosis (=50 %) was assessed at f_0.5 and 80 kev-vmi+ chosen as the optimal energy level based on image-quality analysis. results: at cta, 45 stents were present. dsa was available for 28 stents whereas 12 stents showed significant re-stenosis. cnr was significantly higher with =80 kev-vmi+ (17.9 ± 6.4¿33.7 ± 12.3) compared to f_0.5 (16.9 ± 4.8; all p <(><<)> 0.0463); luminal stent diameters were increased at =70 kev (5.41 ± 1.8¿5.92 ± 1.7 vs. 5.27 ± 1.8, all p <(> <<)> 0.001) and <b style='color:red;'>diagnostic</b> confidence was highest at 70¿80 kev-vmi+ (4.90 ± 0.48¿4.88 ± 0.63 vs. 4.60 ± 0.66, p = 0.001, 0.0042). sensitivity, negative predictive value and accuracy for restenosis were higher with 80 kev-vmi+ (100, 100, 96.4 %) than f_0.5 (90.9, 94.1, 89.3 %). conclusion: 80 kev-vmi+ improves image quality, <b style='color:red;'>diagnostic</b> confidence and accuracy for stent evaluation at lower extremity de-cta. key points the impact of noise-optimized virtual monochromatic imaging on stent visualization was assessed. virtual monochromatic imaging significantly improves stent lumen visualization and <b style='color:red;'>diagnostic</b> confidence. at 80 kev <b style='color:red;'>diagnostic</b> performance for detection of in-stent restenosis was increased. 80 kev virtual monochromatic images are recommended for stent evaluation of lower extremity vasculature.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..mean age = 62 years. majority gender = 14 men and 18 women. date of publication journal article title: a noise-optimized virtual monochromatic reconstruction <b style='color:red;'>algorithm</b> improves stent visualization and <b style='color:red;'>diagnostic</b> accuracy for detection of in-stent re-stenosis in lower extremity run-off ct angiography. stefanie mangoldcarlo n. de ceccou. joseph schoepf eur radiol (2016) 26:4380¿4389 doi 10.1007/s00330-016-4304-8. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-096">Result ALG-DIAG-096</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170321     <b>Report ID</b>:2184149-2017-00005     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:computer, diagnostic, programmable</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:computer software problem</p><p><b>Patient Problems</b>:no consequences or impact to patient</p><p><b>Event Main Comments</b>:during the procedure, the respiratory <b style='color:red;'>algorithm</b> was not able to compensate the fluctuating respiration of the patient; therefore, the patient was administered general anesthesia and the procedure was continued.</p><p><b>Event Manufacturer Comments</b>:review of the case study and logs showed that when respiration compensation was applied and while the update respiration compensation option was disabled there were times when the catheters showed respiration motion. the respiration motion occurred when there were changes in the respiration pattern.</p><hr><h3 id="ALG-DIAG-097">Result ALG-DIAG-097</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2184149-2019-00133     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:computer, diagnostic, programmable</p><p><b>Device Model Number</b>:h702496     <b>Device Catalogue Number</b>:h702496     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:erratic or intermittent display</p><p><b>Patient Problems</b>:no consequences or impact to patient</p><p><b>Event Main Comments</b>:during the ventricular tachycardia ablation procedure, when the tacticath was inserted into the left ventricle, through the mitral valve, the respiratory compensation was lost which lead to a shift of the catheter and switched from magnetic model of respiratory compensation to an impedance model. troubleshooting was performed, however it was not possible to bring back the gaping. the ablation was unsuccessful and the procedure was cancelled.</p><p><b>Event Manufacturer Comments</b>:one case study was returned for investigation. review of the study verified that the shift and subsequence cancellation occurred. multiple warnings were displayed regarding the magnetic locations. each of the conditions described by these warnings cause the magnetic location to be unreliable, which causes the respiration compensation to revert to the impedance-based <b style='color:red;'>algorithm</b>.</p><hr><h3 id="ALG-DIAG-098">Result ALG-DIAG-098</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201111     <b>Report ID</b>:2184149-2020-00221     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:computer, diagnostic, programmable</p><p><b>Device Model Number</b>:h700169     <b>Device Catalogue Number</b>:h700169     <b>Device Lot Number</b>: 6874548</p><p></p><p><b>Product Problems</b>:output problem</p><p><b>Patient Problems</b>:no consequences or impact to patient</p><p><b>Event Main Comments</b>:related manufacturer ref: 2184149-2020-00222. during an atrial fibrillation ablation procedure, there was an amplifier error that stated "packet rate out of bounds" and the procedure was cancelled. the error was cleared and the rate detection <b style='color:red;'>algorithm</b> was turned off, but the issue remained. the amplifier was exchanged, but the same issue happened with the second amplifier. there were no adverse consequences to the patient.</p><p><b>Event Manufacturer Comments</b>:one workmate claris amplifier was received for evaluation. visual inspection revealed the connectors, switches, and labels had no physical damage. all of the mounting hardware was secured. the returned workmate claris amplifier was powered on and amplifier error message was displayed when connected to a test standard workmate claris computer. non-signal was displayed using the catheter interface module and ecg simulator. the ecg bio switching card was temporarily replaced with a test standard card and a normal signal display was observed. using the test standard bio switching card, basic signal acquisition/quality test which included the surface ecg, baseline, amplitude, and stimulus switching were performed and confirmed that all the signals were within the specifications. the communication test was run and no interrupted or drop in communication was observed. however, when the returned ecg bio switching card was reinstalled, the missing signals were displayed.  the reported field event was isolated to an intermittent ecg bio switching card. the reported complaint of packet error was confirmed. the device history record was reviewed to ensure that each manufacturing and inspection operation was performed.  the review determined that no non-conformances were identified that are related to the reported event. the reported field event was isolated to an intermittent ecg bio switching card..the results/method and conclusion codes along with investigation results will be provided in the final report.</p><hr><h3 id="ALG-DIAG-099">Result ALG-DIAG-099</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201111     <b>Report ID</b>:2184149-2020-00222     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:computer, diagnostic, programmable</p><p><b>Device Model Number</b>:h700169     <b>Device Catalogue Number</b>:h700169     <b>Device Lot Number</b>: 6673177</p><p></p><p><b>Product Problems</b>:output problem</p><p><b>Patient Problems</b>:no consequences or impact to patient</p><p><b>Event Main Comments</b>:related manufacturer ref: 2184149-2020-00221. during an atrial fibrillation ablation procedure, there was an amplifier error that stated "packet rate out of bounds" and the procedure was cancelled. the error was cleared and the rate detection <b style='color:red;'>algorithm</b> was turned off, but the issue remained. the amplifier was exchanged, but the same issue happened with the second amplifier. there were no adverse consequences to the patient.</p><p><b>Event Manufacturer Comments</b>:one workmate claris amplifier was received for evaluation. visual inspection revealed the connectors, switches, and labels had no physical damage. all of the mounting hardware was secured. the returned workmate claris amplifier was powered on and successful communication was established with the test standard workmate claris computer. a basic signal acquisition/quality test which included the surface ecg, baseline, amplitude and stimulus switching were performed and confirmed that the returned amplifier performed within the factory specifications. the communication test was run for several hours and no interruption or drop in communication was observed. the device history record was reviewed to ensure that each manufacturing and inspection operation was performed.  the review determined that no non-conformances were identified that are related to the reported event. the reported complaint amplifier error could not be confirmed. no error message were displayed..the results/ method and conclusion codes along with investigation results will be provided in the final report.</p><hr><h3 id="ALG-DIAG-100">Result ALG-DIAG-100</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2210968-2019-80219     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:suture, surgical, absorbable, polydioxanone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|not applicable|seroma|unspecified infection</p><p><b>Event Main Comments</b>:it was reported via journal article: title: "evaluation of the effectiveness of using triclosan coated material in emergency surgery." authors: v. v. darvin, d. s. lobanov, e.a. krasnov, a. n. gvozdetskiy citation: surgery (2017): 3; 70-75. doi: 10.17116/hirurgia2017370-75. the aim of the study was to evaluate the effectiveness of suture with a coating of triclosan on the dynamics of postoperative course in emergency surgical patients, comparing the postoperative period in the application of the suture with coating and without it. a total of 678 emergency surgery patients were divided into two groups: in group 1a (the control group), 386 patients (male 222 and female 164; age range: 18 to older than 60) underwent surgery on an emergency basis in 2005; in group 1b (active treatment group), 292 patients (male 161 and female 131: age range: 18 to older than 60) underwent emergency surgeries in 2015. the treatment and <b style='color:red;'>diagnosis</b> <b style='color:red;'>algorithm</b> were identical in both groups, with the exception of the use of a triclosan-coated sm (tsm); polydioxanone sutures (pds) plus (ethicon), monocryl plus (ethicon), and vicryl plus (ethicon) during all stages of surgery in the group 1b patients. in group 1b (active treatment group), reported complications included postoperative surgical site infections (ssis; n-41), surgical wound and abdominal cavity seromas (n-17), suppurations (n-6), wound and abdominal cavity infiltrates (n-12), gastrointestinal tract (git) suture failure (n-2) in which 1 patient underwent a forced relaparotomies, hyperthermia (n-54) and persistent leukocytosis (n-35). in conclusion, the use of tsm during emergency abdominal surgery facilitates a more favorable course of the early postoperative period in a statistically significant manner, which is expressed in earlier normalization of body temperature, hr, and laboratory parameters, and which leads to a reliable reduction in the incidence of surgical site infections.</p><p><b>Event Manufacturer Comments</b>:(b)(4). this report is related to a journal article, therefore no product will be returned for analysis and the batch history records cannot be reviewed as the lot number has not been provided. attempts are being made to obtain the following information. to date no response has been provided. if further details are received at a later date a supplemental medwatch will be sent. were the cases discussed in this article previously reported to ethicon? if yes, please provide a complaint reference number. does the surgeon believe that ethicon products (pds plus/ monocryl plus/ vicryl plus suture) involved caused and/or contributed to the post-operative complications described in the article? does the surgeon believe there was any deficiency with the ethicon products (pds plus/ monocryl plus/ vicryl plus suture) used in this procedure? citation: surgery (2017): 3; 70-75. doi: 10.17116/hirurgia2017370-75. (b)(4).</p><hr><h3 id="ALG-DIAG-101">Result ALG-DIAG-101</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2210968-2019-80221     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:suture, absorbable, synthetic, polyglycolic acid</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|not applicable|seroma|unspecified infection</p><p><b>Event Main Comments</b>:it was reported via journal article: title: "evaluation of the effectiveness of using triclosan coated material in emergency surgery," authors: v. v. darvin, d. s. lobanov, e.a. krasnov, a. n. gvozdetskiy citation: surgery (2017): 3; 70-75. doi: 10.17116/hirurgia2017370-75. the aim of the study was to evaluate the effectiveness of suture with a coating of triclosan on the dynamics of postoperative course in emergency surgical patients, comparing the postoperative period in the application of the suture with coating and without it. a total of 678 emergency surgery patients were divided into two groups: in group 1a (the control group), 386 patients (male 222 and female 164; age range: 18 to older than 60) underwent surgery on an emergency basis in 2005; in group 1b (active treatment group), 292 patients (male 161 and female 131: age range: 18 to older than 60) underwent emergency surgeries in 2015. the treatment and <b style='color:red;'>diagnosis</b> <b style='color:red;'>algorithm</b> were identical in both groups, with the exception of the use of a triclosan-coated sm (tsm); polydioxanone sutures (pds) plus (ethicon), monocryl plus (ethicon), and vicryl plus (ethicon) during all stages of surgery in the group 1b patients. in group 1b (active treatment group), reported complications included postoperative surgical site infections (ssis; n-41), surgical wound and abdominal cavity seromas (n-17), suppurations (n-6), wound and abdominal cavity infiltrates (n-12), gastrointestinal tract (git) suture failure (n-2) in which 1 patient underwent a forced relaparotomies, hyperthermia (n-54) and persistent leukocytosis (n-35). in conclusion, the use of tsm during emergency abdominal surgery facilitates a more favorable course of the early postoperative period in a statistically significant manner, which is expressed in earlier normalization of body temperature, hr, and laboratory parameters, and which leads to a reliable reduction in the incidence of surgical site infections.</p><p><b>Event Manufacturer Comments</b>:(b)(4). this report is related to a journal article, therefore no product will be returned for analysis and the batch history records cannot be reviewed as the lot number has not been provided. attempts are being made to obtain the following information. to date no response has been provided. if further details are received at a later date a supplemental medwatch will be sent. were the cases discussed in this article previously reported to ethicon? if yes, please provide a complaint reference number. does the surgeon believe that ethicon products (pds plus/ monocryl plus/ vicryl plus suture) involved caused and/or contributed to the post-operative complications described in the article? does the surgeon believe there was any deficiency with the ethicon products (pds plus/ monocryl plus/ vicryl plus suture) used in this procedure? citation: surgery (2017): 3; 70-75. doi: 10.17116/hirurgia2017370-75. (b)(4).</p><hr><h3 id="ALG-DIAG-102">Result ALG-DIAG-102</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2210968-2019-80222     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:suture, absorbable, synthetic, polyglycolic acid</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|not applicable|seroma|unspecified infection</p><p><b>Event Main Comments</b>:it was reported via journal article: title: "evaluation of the effectiveness of using triclosan coated material in emergency surgery," authors: v. v. darvin, d. s. lobanov, e.a. krasnov, a. n. gvozdetskiy citation: surgery (2017): 3; 70-75. doi: 10.17116/hirurgia2017370-75. the aim of the study was to evaluate the effectiveness of suture with a coating of triclosan on the dynamics of postoperative course in emergency surgical patients, comparing the postoperative period in the application of the suture with coating and without it. a total of 678 emergency surgery patients were divided into two groups: in group 1a (the control group), 386 patients (male 222 and female 164; age range: 18 to older than 60) underwent surgery on an emergency basis in 2005; in group 1b (active treatment group), 292 patients (male 161 and female 131: age range: 18 to older than 60) underwent emergency surgeries in 2015. the treatment and <b style='color:red;'>diagnosis</b> <b style='color:red;'>algorithm</b> were identical in both groups, with the exception of the use of a triclosan-coated sm (tsm); polydioxanone sutures (pds) plus (ethicon), monocryl plus (ethicon), and vicryl plus (ethicon) during all stages of surgery in the group 1b patients. in group 1b (active treatment group), reported complications included postoperative surgical site infections (ssis; n-41), surgical wound and abdominal cavity seromas (n-17), suppurations (n-6), wound and abdominal cavity infiltrates (n-12), gastrointestinal tract (git) suture failure (n-2) in which 1 patient underwent a forced relaparotomies, hyperthermia (n-54) and persistent leukocytosis (n-35). in conclusion, the use of tsm during emergency abdominal surgery facilitates a more favorable course of the early postoperative period in a statistically significant manner, which is expressed in earlier normalization of body temperature, hr, and laboratory parameters, and which leads to a reliable reduction in the incidence of surgical site infections.</p><p><b>Event Manufacturer Comments</b>:(b)(4). this report is related to a journal article, therefore no product will be returned for analysis and the batch history records cannot be reviewed as the lot number has not been provided. attempts are being made to obtain the following information. to date no response has been provided. if further details are received at a later date a supplemental medwatch will be sent. were the cases discussed in this article previously reported to ethicon? if yes, please provide a complaint reference number. does the surgeon believe that ethicon products (pds plus/ monocryl plus/ vicryl plus suture) involved caused and/or contributed to the post-operative complications described in the article? does the surgeon believe there was any deficiency with the ethicon products (pds plus/ monocryl plus/ vicryl plus suture) used in this procedure? citation: surgery (2017): 3; 70-75. doi: 10.17116/hirurgia2017370-75. (b)(4).</p><hr><h3 id="ALG-DIAG-103">Result ALG-DIAG-103</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220810     <b>Report ID</b>:2210968-2024-01843     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:suture, nonabsorbable, synthetic, polypropylene</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:meningitis|post operative wound infection|seroma</p><p><b>Event Main Comments</b>:title: management of spontaneous cerebrospinal fluid leakage: a surgical case series. the objective of this study is to used a variable stratified surgical techniques tailored to individually address the exact level, anatomical location and pathology of leak with no neuromonitoring used and lower complication rate. between april 2017 to april 2021, a total of 36 patients who underwent surgical management of spinal csf leakage with discussion of different surgical approaches to treat different pathological types of spontaneous spinal csf leak. the median age was 47 years (range; 24-79 years old) with 24 females and 12 males. the surgical complication rate was 11 %. we had one case of a thoracic wrong level surgery found post operatively for persistence of symptoms, that mandated a redo surgery. one patient had an associated lumbar wound infection in the early post-operative phase that required wound washout. one cervical case presented three weeks post-op with a seroma and negative beta-2 transferrin test that required percutaneous drainage. one patient developed meningitis post operatively requiring 21 days of intravenous vancomycin, with staphylococcus epidermidis confirmed on csf cultures. once a dural tear is anatomically defined, any breaching osteophyte is curetted where feasible. combined transdural and extradural approaches are used for repair. transdurally, surgical sutures (prolene 6-0) are used to repair dural tears. reported complications included lumbar wound infection (n=1), postoperative seroma (n=1), postoperative meningitis (n=1). in conclusion, a systematic multidisciplinary approach between interventional neuroradiology and neurosurgery is crucial for assessment of patients with a suspected csf leak. this approach facilitates timely <b style='color:red;'>diagnosis</b>, selection of interventional candidates versus surgical candidates, and improved patient outcomes. in this paper we present our case series which utilises our <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b> and individualized surgical approaches based on the pathology and anatomical location of spinal csf leak.</p><p><b>Event Manufacturer Comments</b>:(b)(4), this report is being submitted pursuant to the provisions of 21 cfr, part 803. this report may be based on information which has not been investigated or verified prior to the required reporting date. this report does not reflect a conclusion by ethicon inc, or its employees that the report constitutes an admission that the product, ethicon inc, or its employees caused or contributed to the potential event described in this report. if information is obtained that was not available for the initial report, a follow-up report will be filed as appropriate. an attempt has been made to obtain the following information. to date no response has been provided. if further details are received at a later date a supplemental medwatch will be sent. does the surgeon believe that any of the ethicon products involved caused and/or contributed to the post-operative complications described in the article? which specific ethicon products have been used during the procedures (product code, lot number)? does the surgeon believe there was any deficiency with any of the ethicon products used in this procedure? if so, please provide details. were the cases discussed in this article previously reported to ethicon? if yes, please provide a complaint reference number. patient demographics? this report is related to a journal article; therefore, no product will be returned for analysis and the batch history records cannot be reviewed as the lot number has not been provided. h6 component code: g07002 ¿ device not returned. citation: https://doi.org/10.1016/j.inat.2022.101639.</p><hr><h3 id="ALG-DIAG-104">Result ALG-DIAG-104</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201228     <b>Report ID</b>:2243471-2021-00506     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:2243471     <b>Device Name</b>:respiratory virus panel nucleic acid assay system</p><p><b>Device Model Number</b>:na     <b>Device Catalogue Number</b>:07341920190     <b>Device Lot Number</b>: na</p><p></p><p><b>Product Problems</b>:false positive result|incorrect, inadequate or imprecise result or readings|output problem</p><p><b>Patient Problems</b>:anxiety|bronchopneumonia|chronic obstructive pulmonary disease (copd)|no clinical signs, symptoms or conditions|unspecified respiratory problem</p><p><b>Event Main Comments</b>:in light of the covid-19 pandemic and the subsequent emergency use authorizations (euas) for sars-cov-2 <b style='color:red;'>diagnostic</b> tests, the agency has requested heightened reporting beyond the reasonably suggests requirements of 803 to include allegations of false positive or false negative results independent of harm or malfunction or off-label use. pursuant to the agencys instruction, we hereby submit this mdr. a customer alleged a high rate of invalids while using the cobas¿ sars-cov-2 & influenza a/b nucleic acid test for use on the cobas¿ liat¿ system. during the investigation of the invalid results, roche reviewed the data files and identified, on (b)(6) 2021, a potential false positive result for sars cov-2 and flu b targets generated on (b)(6) 2020. on (b)(6) 2020, the customer informed roche that the patient in question had expired. the patient is an (b)(6) male who was admitted to the emergency department after a fall on (b)(6) 2020. according to the customer, the patient was initially asymptomatic but tested positive for sars-cov-2 and was admitted to the covid-19 patient ward. after receiving treatment, he was discharged on (b)(6) 2021. on (b)(6) 2021 the patient was readmitted following another fall and sent back to the covid-19 patient ward (as he recently tested positive). admission testing on (b)(6) 2021 with a non-roche assay generated a negative result. repeat testing with the roche platform on (b)(6) 2021 was positive for sars-cov-2. from (b)(6) 2021 the patient continuing receiving increased oxygen and then on the (b)(6) was started on a new medication. on (b)(6) 2021 the patient expired. provisional cause of death was put down as 1a bronchopneumonia, 1b copd, ii dementia, frailty. no information regarding sample collection or customer workflow is currently available. an investigation to evaluate the customer issue is ongoing. a review of the data identified inefficient pcr leading to a late ct value and/or low amplification. a request has been made to return analyzer 13555 for further inspection. a follow-up report will be filed when the outcome of the investigation becomes available.</p><p><b>Event Manufacturer Comments</b>:roche received complaints alleging invalid and/or false positive results with the cobas® sars-cov-2 & influenza a/b test for use on the cobas® liat® system for one or more targets (sars-cov-2, influenza a, influenza b). when reviewing the customer-provided data associated with the reported invalid and false positive results, abnormal pcr curves were observed. per the on-going investigation, several potential causes for the abnormal pcr growth curves leading to invalids and false positives have been identified. these include tube leaks, abnormal pcr steps, and loose thermal sensor wiring. overall across the installed base, these issues from product use may occur sporadically. for invalid or false positive influenza results, adverse health consequences are not likely. for invalid sars-cov-2, adverse health consequences are not likely since detectability is high and testing can be performed on alternative platforms. for erroneous positive sars-cov-2 results, there is the possibility of adverse health consequences in high risk individuals. as stated in the instructions for use, clinical correlation with patient history and other <b style='color:red;'>diagnostic</b> information is necessary to determine patient infection status. a cobas liat software update and a new cobas® sars-cov-2 & influenza a/b script to better identify errors and detect abnormal pcr curves will be made available in due course. consignees have been notified. (b)(4)..this case involves an (b)(6) male in the (b)(6) with copd, atrial fibrillation, an indwelling urinary catheter, recurrent falls leading to hospitalizations and several other comorbid conditions who initially presented to (b)(6) hospital on (b)(6) 2020 with a fall, lymphopenia, elevated crp, and who was detected to have both influenza b and sars-cov-2 present in the nasopharynx using liat. of note, subsequent analysis of this liat result by roche shows abnormal growth curves and likely false positive detection of both influenza b and sars-cov-2. however, as a result of the positive liat test result for sars-cov-2, this patient was cohorted with other covid-19 positive patients. the patient was then treated for copd exacerbation (possibly with nebulizers with aerosolizing potential), bacterial infection (with antibiotics) and covid-19 (including the administration of remdesivir, oxygen, and steroids). the patient presumably clinically improved as he was discharged several days later on (b)(6) 2021. one week later (on (b)(6) 2021), this patient was readmitted after another fall and possibly hypotensive episodes and again cohorted with other covid-positive patients given presumed recent covid-19 infection on prior admission one week prior. initial covid-19 testing on admission yielded negative sars-cov-2 detection (altona platform); however, testing with a roche platform test on (b)(6) 2021 (6 days later) yielded a positive test for sars-cov-2. despite treatment with oxygen, antibiotics, and presumably other interventions, this patient expired on (b)(6) 2021 from primary diagnoses of bronchopneumonia and copd. the following medical assessment was provided: based on internal analysis, this case involves the false detection of both influenza b and sars-cov-2 on the liat platform. the allegation from the customer suggests that the false detection of sars-cov-2, specifically, may have contributed to the death of this patient due to subsequent decisions (based on this test result) to cohort the patient with other covid-19 positive patients during the initial and a subsequent hospital stay. according to our internal medical opinion document, for a false positive sars-cov-2 result: "individuals erroneously diagnosed with covid-19 may be subjected to targeted therapies for covid-19 with life-threatening side effects to bodily organs. a false-positive may lead to life-threatening deviations from standard clinical management <b style='color:red;'>algorithm</b>s. additionally, individuals may be cohorted with others who have sars- cov-2 infection and may contract the infection from them and suffer life threatening consequences or death." the probability of death in such a scenario has been determined to be rare with sporadic but not systematic occurrence. therefore, it is possible for a non-infected patient to acquire a life-threatening covid-19 infection if mistakenly cohorted with other infected patients. in this case, in order for the false positive liat sars-cov-2 result to have indirectly contributed to this patients death, several events need to have occurred. first, the patient must not have been infected with covid-19 on the initial hospital admission. second, the patient contracted covid-19 as a direct consequence of being cohorted with other covid-19 patients in the hospital. and third, the covid-19 infection was the contributary cause of death. several factors need to therefore be considered to better understand the probability of harm in this specific case. first, it is possible that the patient may have indeed had a true covid-19 infection upon arrival to the hospital for the initial admission. the liat yielded an erroneous result (although undetectable to the user) but to our knowledge no other testing was performed for covid-19 during the initial hospital admission. therefore, it is possible that the patient was infected to begin with although this appears to be less likely the case. second, if we assume that the patient was non-infected on admission and then subsequently contracted a covid-19 infection, there are many potential mechanisms for exposure. the patient may have directly contracted the infection from other covid-19 positive individuals inside or outside the cohort area through aerosolization if nebulizers were administered for copd or if ventilation systems were not enough to limit spread. the patient may also have been exposed by other healthcare workers anywhere in the hospital, inside or outside of the cohort area (e.g., emergency room, hallways, etc.). and finally, the patient may have contracted covid-19 in between hospital admissions while outside of the hospital. the cohorting of this patient with other covid-19 positive patients may or may not have been the critical factor that led to the exposure to sars-cov-2. and finally, this patient appears to have been treated for non-covid-19 related conditions such as copd and bacterial infections (receiving antibiotics during both hospital stays). it is possible that the primary cause of death was not covid-19 but rather some other medical condition. based on the information provided, the patient had a first true positive covid-19 positive result on (b)(6) 2021, which was over two weeks after the initial presentation and one week into the second hospital stay. two previous falls lead to two separate hospital admissions (the first with a false positive sars-cov-2 on admission and the second with a negative covid-19 test on admission). therefore, it seems plausible that the patient was suffering from life-threatening conditions other than covid-19 infection. all together, while it is possible that the false positive liat sars-cov-2 result may have indirectly contributed to the death of this patient, the cumulative probability of this happening seems very low considering the specific factors involved in this allegation. consideration needs to be given to many other equally plausible non-covid-19 related medical causes of death and/or sources of exposure to sars-cov-2 that are not related to the initially obtained liat test results an investigation to evaluate the customer issue is ongoing. a review of the data identified inefficient pcr leading to a late ct value and/or low amplification. a request has been made to return analyzer 13555 for further investigation. the customer issue has been alleged on the cobas liat system, product code: occ, catalog number 07341920190 and udi (b)(4). the test used on the cobas liat system is the cobas sars-cov-2 & influenza a/b test for use on the cobas liat system (eua(b)(4), product code: qjr). the product catalog number for the test is 09211101190 and the udi is (b)(4). (b)(4).</p><hr><h3 id="ALG-DIAG-105">Result ALG-DIAG-105</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2014-10863     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, single component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:appropriate term/code not available</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article: watters, t., garrigues, g., ring, d., ruch., d, (2013, october), fixation versus replacement of radial head in terrible triad is there a difference in elbow stability and prognosis? [published online ahead of print october 18, 2013], clinical orthopaedics and related research, doi 10.1007/s11999-013-3331-x. surgical treatment for terrible triad injuries of the elbow remains a challenging clinical problem. specifically, the question of whether to repair or replace the radial head remains controversial. we compared patients with terrible triad injuries of the elbow whose radial head fracture was treated with either internal fixation and internal fixation or radial head arthroplasty in terms of clinical outcome measures, elbow stability and radiographic signs of arthrosis, and complications and reoperation rates. retrospective review identified 39 patients with terrible triad injuries and minimum 18-month complete clinical and radiographic follow-up. patients were managed with a standard <b style='color:red;'>algorithm</b> consisting of repair or replacement of the radial head, repair of the lateral ulnar collateral ligament, and repair of the coronoid fracture. during the study period, the radial head generally was internally fixed when there were fewer than four articular fragments; otherwise, it was replaced. the study was divided into two groups, the open reduction and internal fixation (nine patients) and arthroplasty group (thirty patients). the open reduction and internal fixation group was broken down further into two groups, mason ii and mason iii classification. under the mason ii group they received a competitor¿s product and under the mason iii group they received our modular hand system product. chart review was performed for complications and reoperations. four patients in the open reduction and internal fixation group underwent reoperation for residual instability and non-union/malunion. however, specifics were not given for which manufacture cause those adverse events. for terrible triad injuries, radial head arthroplasty afforded the ability to obtain elbow stability with comparable overall outcomes when compared to open reduction and internal fixation. as these injuries commonly occur in younger patients, longer-term studies will be required to ascertain whether the apparent benefits of radial head arthroplasty are offset by late complications of arthroplasty, such as loosening. there is not sufficient information to file multiple reports.</p><p><b>Event Manufacturer Comments</b>:device used for treatment not <b style='color:red;'>diagnosis</b>. watters, t., garrigues, g., ring, d., ruch., d, (2013), fixation versus replacement of radial head in terrible triad is there a difference in elbow stability and prognosis? [published online ahead of print october 18, 2013], clinical orthopaedics and related research, doi 10.1007/s11999-013-3331-x. this report is for an unknown modular plates. without a lot number the device history records review could not be completed. the investigation could not be completed; no conclusion could be drawn, as no product was received. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-106">Result ALG-DIAG-106</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2014-11054     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:difficult to remove</p><p><b>Patient Problems</b>:pain</p><p><b>Event Main Comments</b>:this report is being filed after subsequent review of the following journal article, kumar, g. and dunlop, c. (2011). case report: a technique to remove a jammed locking screw from a locking plate. clin orthop relat res, 469, 613-616. the authors describe a new easy technique to remove a jammed locking screw in a locking plate that is easily reproducible and suggest an <b style='color:red;'>algorithm</b> to determine the method to remove screws from locking plates. the authors reported that a (b)(6) man received a synthes less invasive stabilization system plate (liss) for a distal femoral fracture five years previously. the patient returned with symptoms of pain over the distal plate during flexion and extension of the knee. the patient consented to implant removal. only one of the distal bicortical locking screws could be removed with a standard torque-limiting screwdriver while the others were jammed in the plate. a synthes conical extraction screw was used for the second screw, but the conical extraction screw broke. another extraction screw was used to attempt removal of the next distal bicortical screw, but that failed. the rest of the distal screws were removed using a technique not previously described; a radial cut was made from the plate edge to the edge of the screw hole, an osteotome was wedged in the cut to increase the circumference of the threaded portion of the screw hole, and the distal bicortical screws were then removed with the conical extraction screw. all screw heads were released by radial cuts to each of the distal screw holes. this report is for an unknown plate. this is report 1 of 3 for complaint (b)(4). a copy of the journal article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. (b)(4). this report is for an unknown plate. without a lot number the device history records review could not be completed. the investigation could not be completed; no conclusion could be drawn as no product was received. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-107">Result ALG-DIAG-107</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2014-11111     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:failure of implant</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, wood, g., naudie, d., mcauley, j. and mccalden, r. (2011). locking compression plates for the treatment of periprosthetic femoral fractures around well-fixed total hip and knee implants. the journal of arthroplasty, 26, 886 ¿ 892. the authors reported the use of the synthes locking plate for the fixation of periprosthetic femoral fractures in ten women and five men (average age 76 years) with a total of 16 fractures. the average body mass index was 26 kilogram-meter squared. the study was conducted between 2004 and 2006 with average follow-up 24 months. six patients had a failure of previous periprosthetic fracture fixation which required revision surgery, three of whom were implanted with synthes device, less invasive stabilization system plate fixations. the authors reported: one patient at two years with minimal pain and a new deformity in the ipsilateral femur due to hardware failure; the femur had collapsed into 25 degrees of varus with failure to heal. the patient was subsequently revised with another synthes plate with no other failures reported. in addition, a delayed union which occurred after six months with failure to unite; this patient maintained good alignment with minimal pain until implant failure at two years; and coronal alignment in three patients in four, five and ten degrees of varus, one in valgus; lateral view revealed one patient in extension; ambulatory status at 24 months after surgery showed: walkers (five), crutches (two) and canes (four). the authors concluded with a proposed <b style='color:red;'>algorithm</b> to assist surgeons in their treatment of patients with periprosthetic femoral fractures. this is a serious injury/reportable malfunction report that pertains to three patients who had previously been implanted with synthes device, less invasive stabilization system plate, and experienced fixation failure which required revision surgery. this report is for an unknown less invasive stabilization system plate. this is report 1 of 4 for complaint (b)(4). a copy of the journal article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this device was used for treatment, not <b style='color:red;'>diagnosis</b>. (b)(4). this report is for an unknown less invasive stabilization system plate. positive complaint history. without a lot number, the device history records review could not be completed. the investigation could not be completed; no conclusion could be drawn, as no product was received. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-108">Result ALG-DIAG-108</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2014-11113     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device issue</p><p><b>Patient Problems</b>:pain</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, wood, g., naudie, d., mcauley, j. and mccalden, r. (2011). locking compression plates for the treatment of periprosthetic femoral fractures around well-fixed total hip and knee implants. the journal of arthroplasty, 26, 886 ¿ 892. the authors reported the use of the synthes locking plate for the fixation of periprosthetic femoral fractures in ten women and five men (average age 76 years) with a total of 16 fractures. the average body mass index was 26 kilogram-meter squared. the study was conducted between 2004 and 2006 with average follow-up 24 months. six patients had a failure of previous periprosthetic fracture fixation which required revision surgery, three of whom were implanted with synthes device, less invasive stabilization system plate fixations. the authors reported: one patient at two years with minimal pain and a new deformity in the ipsilateral femur due to hardware failure; the femur had collapsed into 25 degrees of varus with failure to heal. the patient was subsequently revised with another synthes plate with no other failures reported. in addition, a delayed union which occurred after six months with failure to unite; this patient maintained good alignment with minimal pain until implant failure at two years; and coronal alignment in three patients in four, five and ten degrees of varus, one in valgus; lateral view revealed one patient in extension; ambulatory status at 24 months after surgery showed: walkers (five), crutches (two) and canes (four). the authors concluded with a proposed <b style='color:red;'>algorithm</b> to assist surgeons in their treatment of patients with periprosthetic femoral fractures. this is a serious injury/reportable malfunction report that pertains to one patient: at two years with minimal pain and a new deformity in the ipsilateral femur due to hardware failure; the femur had collapsed into 25 degrees of varus with failure to heal. the patient was subsequently revised with another synthes plate with no other failures reported. this report is for an unknown synthes locking plate. this is report 2 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:device is used for treatment, not <b style='color:red;'>diagnosis</b>. wood, g., naudie, d., mcauley, j. and mccalden, r. (2011). locking compression plates for the treatment of periprosthetic femoral fractures around well-fixed total hip and knee implants. the journal of arthroplasty, 26, 886 ¿ 892. this report is for an unknown synthes locking plate. without a lot number, the device history records review could not be completed. the investigation could not be completed; no conclusion could be drawn, as no product was received. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-109">Result ALG-DIAG-109</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2014-11114     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device issue</p><p><b>Patient Problems</b>:pain</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, wood, g., naudie, d., mcauley, j. and mccalden, r. (2011). locking compression plates for the treatment of periprosthetic femoral fractures around well-fixed total hip and knee implants. the journal of arthroplasty, 26, 886 ¿ 892. the authors reported the use of the synthes locking plate for the fixation of periprosthetic femoral fractures in ten women and five men (average age 76 years) with a total of 16 fractures. the average body mass index was 26 kilogram-meter squared. the study was conducted between 2004 and 2006 with average follow-up 24 months. six patients had a failure of previous periprosthetic fracture fixation which required revision surgery, three of whom were implanted with synthes device, less invasive stabilization system plate fixations. the authors reported: one patient at two years with minimal pain and a new deformity in the ipsilateral femur due to hardware failure; the femur had collapsed into 25 degrees of varus with failure to heal. the patient was subsequently revised with another synthes plate with no other failures reported. in addition, a delayed union which occurred after six months with failure to unite; this patient maintained good alignment with minimal pain until implant failure at two years; and coronal alignment in three patients in four, five and ten degrees of varus, one in valgus; lateral view revealed one patient in extension; ambulatory status at 24 months after surgery showed: walkers (five), crutches (two) and canes (four). the authors concluded with a proposed <b style='color:red;'>algorithm</b> to assist surgeons in their treatment of patients with periprosthetic femoral fractures. this is a serious injury/reportable malfunction report that pertains to a delayed union which occurred after six months with failure to unite; this patient maintained good alignment with minimal pain until implant failure at two years. this report is for an unknown synthes locking plate. this is report 3 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. wood, g., naudie, d., mcauley, j. and mccalden, r. (2011). locking compression plates for the treatment of periprosthetic femoral fractures around well-fixed total hip and knee implants. the journal of arthroplasty, 26, 886 ¿ 892. this report is for an unknown synthes locking plate. without a lot number, the device history records review could not be completed. the investigation could not be completed; no conclusion could be drawn, as no product was received. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-110">Result ALG-DIAG-110</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-12993     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:impaired healing|no code available</p><p><b>Event Main Comments</b>:literature article received: this report is being filed after the subsequent review of the following literature article. corten,k. et al. "an <b style='color:red;'>algorithm</b> for the surgical treatment of periprosthetic fractures of the femur around a well-fixed femoral component". the journal of bone & joint surgery.2009;91-b:1424-30. belgium article. the use of plate-and-cable constructs to treat periprosthetic fractures around a well-fixed femoral component in total hip replacements has been reported to have high rates of failure. the aim was to evaluate the results of a surgical treatment <b style='color:red;'>algorithm</b> to use these lateral constructs reliably in vancouver type-b1 and type-c fractures. 106 periprosthetic femoral fractures were treated in 102 patients between 1996 and 2006. in total, 47 fractures were treated by orif using this <b style='color:red;'>algorithm</b>. in type-c fractures, a locking plate (less invasive stabilization system (liss); synthes, brussels, belgium) was used if at least four bicortical screws could be used in the proximal fragment but distal to the tip of the femoral component. of these, 13 were not treated by a single plate-and-cable system and were excluded from our series for clarity and because of the low numbers of the different methods of treatment. all 13 fractures healed uneventfully except for one type c which sustained an additional type-b1 fracture above the liss plate. this left 29 type-b1 and five type-c fractures in 34 patients treated by a lateral plate and- cable system. of these, 32 were treated by a two other manufacturers. this report is for 1 of 1 for (b)(4). this report is for an unknown less invasive stabilization system (liss) locking plate.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment not <b style='color:red;'>diagnosis</b>. this report is for an unknown less invasive stabilization system (liss) plate, unknown quantity / unknown lot. (b)(4). the investigation could not be completed and no conclusion could be drawn, as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-111">Result ALG-DIAG-111</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13794     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wire, surgical</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:tissue damage</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following article: ringstrom, m., sullivan, h., fundell l., nigogosyan, m, (2007) a paradigm for staging screw-based spinal procedures: rationale, feasibility, safety, and efficacy. journal of neurosurgery spine, volume 7, pages 521-532. usa article. this was a retrospective study of 25 patients who had undergone transpedicular place holder k-wire fragment or screw placement in an interventional radiology (ir) setting between (b)(6) 2004 and (b)(6) 2006. the average age was 60 years (range 16-75 years), gender ratio (male/female) was 11:14. the mean postoperative period was 6.6 months (range 0.1-17.8 months). the objective of this study was to relate the rationale for and to describe the feasibility, safety, and efficacy of this stages two-procedure <b style='color:red;'>algorithm</b>. the rationale for the new <b style='color:red;'>algorithm</b> is unproven hypotheses regarding the potential benefits of the staging complex. patients were treated with one of two procedural sequences. each sequence consisted of two procedures: an outpatient interventional radiological procedure and an inpatient open surgical procedure. the first 19 patients had transpedicular k-wire fragments (axis tap, synthes), placed percutaneously in an interventional radiology (ir) setting, as placeholders for pedicle screws and pedicle screws (click¿x, synthes), and rods were placed days to weeks later in an open procedure in the operating room (or). the last 6 patients had pedicle screws placed without the rod-holding 3d head in an ir setting, and the rod-holding head and rods were placed days to weeks later in an open procedure in the or. a total of 126 thoracic and lumbar pedicles were implanted in the study. for unidentified patients- 2- k-wire fragment penetrations related to technical error (one case involved perforation of the anterior cortex of the vertebral body at t-4, the k wire was removed); the article did not provide details on the other k-wire fragment penetrations case. this is report 1 of 3 for (b)(4). this report is for: unknown number of k-wires fragments.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. additional narrative: (b)(4). this report is for an unknown k-wire fragments/unknown quantity/unknown lot. (b)(6). the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number were provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-112">Result ALG-DIAG-112</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13795     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, spinal interlaminal</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:tissue damage</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following article: ringstrom, m., sullivan, h., fundell l., nigogosyan, m, (2007) a paradigm for staging screw-based spinal procedures: rationale, feasibility, safety, and efficacy. journal of neurosurgery spine, volume 7, pages 521-532. usa article. this was a retrospective study of 25 patients who had undergone transpedicular place holder k-wire fragment or screw placement in an interventional radiology (ir) setting between september 2004 and june 2006. the average age was 60 years (range 16-75 years), gender ratio (male/female) was 11:14. the mean postoperative period was 6.6 months (range 0.1-17.8 months). the objective of this study was to relate the rationale for and to describe the feasibility, safety, and efficacy of this stages two-procedure <b style='color:red;'>algorithm</b>. the rationale for the new <b style='color:red;'>algorithm</b> is unproven hypotheses regarding the potential benefits of the staging complex. patients were treated with one of two procedural sequences. each sequence consisted of two procedures: an outpatient interventional radiological procedure and an inpatient open surgical procedure. the first 19 patients had transpedicular k-wire fragments (axis tap, synthes), placed percutaneously in an interventional radiology (ir) setting, as placeholders for pedicle screws and pedicle screws (click¿x, synthes), and rods were placed days to weeks later in an open procedure in the operating room (or). the last 6 patients had pedicle screws placed without the rod-holding 3d head in an ir setting, and the rod-holding head and rods were placed days to weeks later in an open procedure in the or. a total of 126 thoracic and lumbar pedicles were implanted in the study. for unidentified patients - 4- pedicle screw perforatons (one case involved lateral screw perforation of the right pedicle wall at t-6 with no neurological sequelae, the screw was not removed; the article did not provide details on the other pedicle screw perforation cases. this is report 2 of 3 for (b)(4). this report is for: unknown number of click'x screw system.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. this report is for an unknown click'x/unknown quantity/unknown lot. reporter phone: (b)(6). the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number were provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-113">Result ALG-DIAG-113</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13796     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, spinal interlaminal</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:failure of implant|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following article: ringstrom, m., sullivan, h., fundell l., nigogosyan, m, (2007) a paradigm for staging screw-based spinal procedures: rationale, feasibility, safety, and efficacy. journal of neurosurgery spine, volume 7, pages 521-532. usa article. this was a retrospective study of 25 patients who had undergone transpedicular place holder k-wire fragment or screw placement in an interventional radiology (ir) setting between (b)(6) 2004 and (b)(6) 2006. the average age was 60 years (range 16-75 years), gender ratio (male/female) was 11:14. the mean postoperative period was 6.6 months (range 0.1-17.8 months). the objective of this study was to relate the rationale for and to describe the feasibility, safety, and efficacy of this stages two-procedure <b style='color:red;'>algorithm</b>. the rationale for the new <b style='color:red;'>algorithm</b> is unproven hypotheses regarding the potential benefits of the staging complex. patients were treated with one of two procedural sequences. each sequence consisted of two procedures: an outpatient interventional radiological procedure and an inpatient open surgical procedure. the first 19 patients had transpedicular k-wire fragments (axis tap, synthes), placed percutaneously in an interventional radiology (ir) setting, as placeholders for pedicle screws and pedicle screws (click¿x, synthes), and rods were placed days to weeks later in an open procedure in the operating room (or). the last 6 patients had pedicle screws placed without the rod-holding 3d head in an ir setting, and the rod-holding head and rods were placed days to weeks later in an open procedure in the or. a total of 126 thoracic and lumbar pedicles were implanted in the study. for the patient who developed an infection of the ventral body at an implant level 8 months after surgery after an incidence of septicemia and following an episode of pneumonia. revision surgery was done to remove the implanted hardware. this is report 3 of 3 for (b)(4). this report is for: unknown number of click'x screw system</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. this report is for an unknown click'x/unknown quantity/unknown lot. (b)(6). the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number were provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-114">Result ALG-DIAG-114</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13896     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 1 of 42 for (b)(4). this report is for an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion. .</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-115">Result ALG-DIAG-115</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13897     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 2 of 42 for com-(b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-116">Result ALG-DIAG-116</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13898     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of (b)(6) years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between (b)(6) 2004 and (b)(6) 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 3 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion. a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-117">Result ALG-DIAG-117</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13900     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 5 of 42 for com-(b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion. a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-118">Result ALG-DIAG-118</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13901     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 6 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-119">Result ALG-DIAG-119</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13905     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between (b)(6) 2004 and (b)(6) 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 9 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. additional narrative: this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-120">Result ALG-DIAG-120</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13907     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 11 of 42 for com-(b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion. a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-121">Result ALG-DIAG-121</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13908     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 12 of 42 for (b)(4).this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-122">Result ALG-DIAG-122</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13910     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 14 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-123">Result ALG-DIAG-123</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13911     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 15 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-124">Result ALG-DIAG-124</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13912     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 16 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-125">Result ALG-DIAG-125</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13915     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of (b)(6) years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between (b)(6) 2004 and (b)(6) 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 18 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion. a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-126">Result ALG-DIAG-126</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13918     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 20 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-127">Result ALG-DIAG-127</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13923     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of (b)(6) years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between (b)(6) 2004 and (b)(6) 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 23 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion. a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-128">Result ALG-DIAG-128</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13930     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 25 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-129">Result ALG-DIAG-129</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13931     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 26 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-130">Result ALG-DIAG-130</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13933     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 27 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a female patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-131">Result ALG-DIAG-131</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13935     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures.¿ international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 28 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. additional narrative: this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-132">Result ALG-DIAG-132</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13938     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between (b)(6) 2004 and (b)(6) 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 29 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. additional narrative: this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-133">Result ALG-DIAG-133</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13987     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 31 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-134">Result ALG-DIAG-134</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13988     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 32 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-135">Result ALG-DIAG-135</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13989     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 33 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-136">Result ALG-DIAG-136</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13993     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 34 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-137">Result ALG-DIAG-137</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13994     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 35 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-138">Result ALG-DIAG-138</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13995     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures.¿ international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between (b)(6) 2004 and (b)(6) 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 36 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-139">Result ALG-DIAG-139</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13996     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 37 of 42 for com-(b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion. a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-140">Result ALG-DIAG-140</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13997     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 38 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-141">Result ALG-DIAG-141</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-13999     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between (b)(6) 2004 and (b)(6) 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 40 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. additional narrative: this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-142">Result ALG-DIAG-142</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-14000     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 41 of 42 for com-(b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to a male patient who underwent surgical intervention due to nonunion. a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-143">Result ALG-DIAG-143</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2015-14001     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following journal article, appleton, p.t., et. al. (2014). ¿predictive factors of distal femoral fracture nonunion after lateral locked plating: a retrospective multicenter case-control study of two hundred and eighty three fractures¿. international journal of the care of the injured. (45: 554-559). united states article. this is a retrospective case-control review of 283 distal femoral fractures in 278 patients with an age of 18 years or greater treated with lateral locked plating (llp) at three different level 1 academic trauma centers between august 2004 and december 2010. the primary objective of the study was to identify patient comorbidities, injury and construct characteristics that are independent predictors of increased risk of nonunion when llp is used in the fixation of distal femoral fractures. the goal was to use the independent predictors to develop a predictive <b style='color:red;'>algorithm</b> of nonunion risk to be used in a clinical setting to counsel patients at risk. nonunion was liberally defined as the need for a secondary procedure to manage poor healing based on unrestricted surgeon criteria. all fractures were treated with a llp system. due, however, to hospital contracting, the devices included primarily less invasive stabilization system (liss) plates and condylar locking plates of either stainless or titanium manufacture. surgeons used constructs with variable numbers of locking screws as they deemed necessary, applied and spread in any pattern they felt to be appropriate. patient and fracture characteristics were compared between two groups, patients who underwent surgical revision for nonunion and those who didn¿t require intervention. forty one patients (27 males, 14 females) required surgical intervention for nonunion, 7 of which had a fracture type involving infection. six patients who did not require surgical intervention had a fracture type involving infection. the results indicated that obesity, open fracture, occurrence of infection, and the use of stainless steel are statistically significant prognostic risk factors of nonunion in distal femoral fractures treated with llp independent of differing trends in how surgeons intervene in the management of nonunion. this is report 42 of 42 for (b)(4). this report is for an unknown an unknown liss plate or condylar locking plate and refers to 6 patients who had a fracture type involving infection but did not require surgical intervention.</p><p><b>Event Manufacturer Comments</b>:device used for treatment, not <b style='color:red;'>diagnosis</b>. this report is for an unknown liss plate or condylar locking plate/unknown quantity/unknown lot. the investigation could not be completed and no conclusion could be drawn as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-144">Result ALG-DIAG-144</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2016-10581     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:impaired healing|no code available</p><p><b>Event Main Comments</b>:literature article received : this report is being filed after the subsequent review of the following literature article: pagenstert g., knupp, m., valderrabano, v. and hintermann, b.(2009) realignment surgery for valgus ankle osteoarthritis. oper orthop traumatol 2009;21:77-87. germany purpose of study: surgical treatment of symptomatic ankle osteoarthritis is controversial, particularly in limited ankle osteoarthritis, in which joint cartilage is partially preserved. as trauma is the predominant (70-80%) etiology of ankle osteoarthritis, these patients are physically active and middle-aged. currently, surgical treatment options are fusion and total ankle replacement (tar). ankle fusion may enable a higher activity level, but degeneration of neighboring joints occurs frequently. although tar may preserve the adjacent joints from overload and wear, it allows only a certain amount of realignment and ligament balancing. in case of failure, the loss of bone stock can complicate revision arthroplasty and fusion, so that even below-knee amputation may be indicated. different surgical techniques have been used successfully to realign malunions or developmental valgus ankle deformities without arthritis. however, the outcome of realignment surgery to unload and preserve the valgus arthritic ankle joint was only reported twice . this article describes the authors' surgical <b style='color:red;'>algorithm</b> to realign the arthritic valgus ankle. patient demographic: between 1998 and 2003, the authors treated 22 patients with posttraumatic valgus ankle osteoarthritis by realignment osteotomies. average age at surgery was 47 years (range 29-67 years). type of surgery: ankle realignment osteotomies surgery performed dependent on stage. stage i - collapse of the lateral tibia plafond and/or lateralmalleolar gutter with subsequent valgus ankle arthritis: medial closing-wedge osteotomy of the distal tibia. derotation-lengtheningosteotomy in case of fibula malunion. stage ii - excessive calcaneus valgus: add medial sliding calcaneus osteotomy. stage iii - forefoot-induced hindfoot valgus (flatfoot deformity with forefoot abduction): add repair/augmentation of the posterior tibial tendon, superficial delta and spring ligaments; gastrocnemius/triceps release; flexion osteotomy of the first cuneiform or metatarsal bone or fusion of the first tarsometatarsal joint. implants used: implants providing angular stability and compression (3.5-mm locking compression plate [lcp], 3.5-mm blade plate, cervical spine h-plate; synthes and cannulated headless compression screws (7.3-mm shaft screws, synthes) for calcaneus fixation complications reported: progressive painful arthritis (2) required revision surgery; nonunion (2) ) required revision surgery; tibial under correction (1) required revision surgery. this is report 1 of 4 for (b)(4). this report is for an unknown 3.5-mm locking compression plate (lcp),3.5-mm blade plate, cervical spine h-plate and cannulated headless compression screws. a copy of the literature article (or abstract) is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. pagenstert g., knupp, m., valderrabano, v. and hintermann, b.(2009) realignment surgery for valgus ankle osteoarthritis. oper orthop traumatol 2009;21:77¿87. this report is for unknown 3.5-mm locking compression plate (lcp)/ unknown quantity/unknown lot. additional product code: hwc. udi: unknown part number, udi is unavailable. (b)(4). the investigation could not be completed and no conclusion could be drawn, as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-145">Result ALG-DIAG-145</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2016-10582     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:impaired healing|no code available</p><p><b>Event Main Comments</b>:literature article received : this report is being filed after the subsequent review of the following literature article: pagenstert g., knupp, m., valderrabano, v. and hintermann, b.(2009) realignment surgery for valgus ankle osteoarthritis. oper orthop traumatol 2009;21:77¿87. (b)(4). purpose of study: surgical treatment of symptomatic ankle osteoarthritis is controversial, particularly in limited ankle osteoarthritis, in which joint cartilage is partially preserved. as trauma is the predominant (70¿80%) etiology of ankle osteoarthritis, these patients are physically active and middle-aged. currently, surgical treatment options are fusion and total ankle replacement (tar). ankle fusion may enable a higher activity level, but degeneration of neighboring joints occurs frequently. although tar may preserve the adjacent joints from overload and wear, it allows only a certain amount of realignment and ligament balancing. in case of failure, the loss of bone stock can complicate revision arthroplasty and fusion, so that even below-knee amputation may be indicated. different surgical techniques have been used successfully to realign malunions or developmental valgus ankle deformities without arthritis. however, the outcome of realignment surgery to unload and preserve the valgus arthritic ankle joint was only reported twice . this article describes the authors¿ surgical <b style='color:red;'>algorithm</b> to realign the arthritic valgus ankle. patient demographic: between 1998 and 2003, the authors treated 22 patients with posttraumatic valgus ankle osteoarthritis by realignment osteotomies. average age at surgery was 47 years range 29¿67 years). type of surgery: ankle realignment osteotomies surgery performed dependent on stage. stage i ¿ collapse of the lateral tibia plafond and/or lateralmalleolar gutter with subsequent valgus ankle arthritis: medial closing-wedge osteotomy of the distal tibia. derotation-lengthening osteotomy in case of fibula malunion. stage ii ¿ excessive calcaneus valgus: add medial sliding calcaneus osteotomy. stage iii ¿ forefoot-induced hindfoot valgus (flatfoot deformity with forefoot abduction): add repair/augmentation of the posterior tibial tendon, superficial delta and spring ligaments; gastrocnemius/triceps release; flexion osteotomy of the first cuneiform or metatarsal bone or fusion of the first tarsometatarsal joint. implants used: implants providing angular stability and compression (3.5-mm locking compression plate [lcp], 3.5-mm blade plate, cervical spine h-plate; synthes and cannulated headless compression screws (7.3-mm shaft screws, synthes) for calcaneus fixation. complications reported: progressive painful arthritis (2) required revision surgery, nonunion (2) ) required revision surgery, tibial under correction (1) required revision surgery. this is report 2 of 4 for (b)(4). this report is for an unknown 3.5-mm locking compression plate (lcp),3.5-mm blade plate, cervical spine h-plate and cannulated headless compression screws.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. additional narrative: this report is for unknown blade plate / unknown quantity/unknown lot. additional product code: hwc. the investigation could not be completed and no conclusion could be drawn, as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-146">Result ALG-DIAG-146</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2016-10584     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, spinal intervertebral body</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:impaired healing|no code available</p><p><b>Event Main Comments</b>:literature article received : this report is being filed after the subsequent review of the following literature article: pagenstert g., knupp, m., valderrabano, v. and hintermann, b.(2009) realignment surgery for valgus ankle osteoarthritis. oper orthop traumatol 2009;21:77-87. germany. purpose of study: surgical treatment of symptomatic ankle osteoarthritis is controversial, particularly in limited ankle osteoarthritis, in which joint cartilage is partially preserved. as trauma is the predominant (70-80%) etiology of ankle osteoarthritis, these patients are physically active and middle-aged. currently, surgical treatment options are fusion and total ankle replacement (tar). ankle fusion may enable a higher activity level, but degeneration of neighboring joints occurs frequently. although tar may preserve the adjacent joints from overload and wear, it allows only a certain amount of realignment and ligament balancing. in case of failure, the loss of bone stock can complicate revision arthroplasty and fusion, so that even below-knee amputation may be indicated. different surgical techniques have been used successfully to realign malunions or developmental valgus ankle deformities without arthritis. however, the outcome of realignment surgery to unload and preserve the valgus arthritic ankle joint was only reported twice . this article describes the authors' surgical <b style='color:red;'>algorithm</b> to realign the arthritic valgus ankle. patient demographic: between 1998 and 2003, the authors treated 22 patients with posttraumatic valgus ankle osteoarthritis by realignment osteotomies. average age at surgery was 47 years (range 29-67 years). type of surgery: ankle realignment osteotomies surgery performed dependent on stage. stage i - collapse of the lateral tibia plafond and/or lateralmalleolar gutter with subsequent valgus ankle arthritis: medial closing-wedge osteotomy of the distal tibia. derotation-lengtheningosteotomy in case of fibula malunion. stage ii - excessive calcaneus valgus: add medial sliding calcaneus osteotomy. stage iii - forefoot-induced hindfoot valgus (flatfoot deformity with forefoot abduction): add repair/augmentation of the posterior tibial tendon, superficial delta and spring ligaments; gastrocnemius/triceps release; flexion osteotomy of the first cuneiform or metatarsal bone or fusion of the first tarsometatarsal joint. implants used: implants providing angular stability and compression (3.5-mm locking compression plate [lcp], 3.5-mm blade plate, cervical spine h-plate; synthes and cannulated headless compression screws (7.3-mm shaft screws, synthes) for calcaneus fixation. complications reported: progressive painful arthritis (2) required revision surgery; nonunion (2) ) required revision surgery; tibial under correction (1) required revision surgery. this is report 3 of 4 for (b)(4). this report is for an unknown 3.5-mm locking compression plate (lcp),3.5-mm blade plate, cervical spine h-plate and cannulated headless compression screws. a copy of the literature article (or abstract) is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. pagenstert g., knupp, m., valderrabano, v. and hintermann, b.(2009) realignment surgery for valgus ankle osteoarthritis. oper orthop traumatol 2009;21:77¿87. this report is for unknown cervical spine h plate / unknown quantity/unknown lot. udi: unknown part number, udi is unavailable. (b)(4). the investigation could not be completed and no conclusion could be drawn, as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-147">Result ALG-DIAG-147</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2016-10585     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:impaired healing|no code available</p><p><b>Event Main Comments</b>:literature article received : this report is being filed after the subsequent review of the following literature article: pagenstert g., knupp, m., valderrabano, v. and hintermann, b.(2009) realignment surgery for valgus ankle osteoarthritis. oper orthop traumatol 2009;21:77¿87. (b)(6). purpose of study: surgical treatment of symptomatic ankle osteoarthritis is controversial, particularly in limited ankle osteoarthritis, in which joint cartilage is partially preserved. as trauma is the predominant (70¿80%) etiology of ankle osteoarthritis, these patients are physically active and middle-aged. currently, surgical treatment options are fusion and total ankle replacement (tar). ankle fusion may enable a higher activity level, but degeneration of neighboring joints occurs frequently. although tar may preserve the adjacent joints from overload and wear, it allows only a certain amount of realignment and ligament balancing. in case of failure, the loss of bone stock can complicate revision arthroplasty and fusion, so that even below-knee amputation may be indicated. different surgical techniques have been used successfully to realign malunions or developmental valgus ankle deformities without arthritis. however, the outcome of realignment surgery to unload and preserve the valgus arthritic ankle joint was only reported twice . this article describes the authors¿ surgical <b style='color:red;'>algorithm</b> to realign the arthritic valgus ankle. patient demographic: between 1998 and 2003, the authors treated 22 patients with posttraumatic valgus ankle osteoarthritis by realignment osteotomies. average age at surgery was 47 years (range 29¿67 years) type of surgery: ankle realignment osteotomies surgery performed dependent on stage. stage i ¿ collapse of the lateral tibia plafond and/or lateral malleolar gutter with subsequent valgus ankle arthritis: medial closing-wedge osteotomy of the distal tibia. derotation-lengthening osteotomy in case of fibula malunion. stage ii ¿ excessive calcaneus valgus: add medial sliding calcaneus osteotomy. stage iii ¿ forefoot-induced hindfoot valgus (flatfoot deformity with forefoot abduction): add repair/augmentation of the posterior tibial tendon, superficial delta and spring ligaments; gastrocnemius/triceps release; flexion osteotomy of the first cuneiform or metatarsal bone or fusion of the first tarsometatarsal joint. implants used: implants providing angular stability and compression (3.5-mm locking compression plate [lcp], 3.5-mm blade plate, cervical spine h-plate; synthes and cannulated headless compression screws (7.3-mm shaft screws, synthes) for calcaneus fixation complications reported: progressive painful arthritis (2) required revision surgery, nonunion (2) ) required revision surgery, tibial under correction (1) required revision surgery. this is report 4 of 4 for (b)(4). this report is for an unknown 3.5-mm locking compression plate (lcp),3.5-mm blade plate, cervical spine h-plate and cannulated headless compression screws.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. additional narrative: this report is for unknown cannulated headless compression screws / unknown quantity/unknown lot. (b)(4). the investigation could not be completed and no conclusion could be drawn, as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-148">Result ALG-DIAG-148</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2016-10757     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:nail, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:break</p><p><b>Patient Problems</b>:failure of implant</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following literature article, krettek, c. et al (1996). unreamed intramedullary nailing of femoral shaft fractures: operative technique and early clinical experience with the standard locking option. injury, 27, 233-254. the authors reported the <b style='color:red;'>algorithm</b>s, techniques and procedures developed in the treatment of a series of 133 femoral shafts which were stabilized with the association for osteosynthesis (ao) unreamed femoral nail (urfn) in a prospective study conducted between january 1991 and december 1994. the first 57 cases after injury were reviewed: 42 men and 15 women with an average age at follow-up of 28 years (range, 16-53 years). the mean follow-up was 17.9 months (range, 5-44). results included: nail breakage attributed to fatigue failure (one) was revised to another urfn with subsequent uneventful healing. this is report 1 of 2 for (b)(4). this report is for an unknown femoral nail.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. krettek, c. et al (1996). unreamed intramedullary nailing of femoral shaft fractures: operative technique and early clinical experience with the standard locking option. injury, 27, 233-254. this report is for an unknown femoral nail/unknown quantity/unknown lot. (other number) udi: unknown part number, udi is unavailable. the investigation could not be completed and no conclusion could be drawn, as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-149">Result ALG-DIAG-149</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2520274-2016-10765     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:nail, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:bone fracture(s)|no code available|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the subsequent review of the following literature article, krettek, c. et al (1996). unreamed intramedullary nailing of femoral shaft fractures: operative technique and early clinical experience with the standard locking option. injury, 27, 233-254. the authors reported the <b style='color:red;'>algorithm</b>s, techniques and procedures developed in the treatment of a series of 133 femoral shafts which were stabilized with the association for osteosynthesis (ao) unreamed femoral nail (urfn) in a prospective study conducted between january 1991 and december 1994. the first 57 cases after injury were reviewed: 42 men and 15 women with an average age at follow-up of 28 years (range, 16-53 years). the mean follow-up was 17.9 months (range, 5-44). results included: enlargement of the original fracture intraoperatively, with new or apparently new fracture lines (three); there was no change in the procedure to accommodate this finding. femoral neck fractures were discovered while the nails were being inserted (three). in addition, fracture dislocation after a fall (one), osteitis infection (one) with early nail removal and significant rotational deficiency of greater than 15 degrees (four) were reported. this is report 2 of 2 for (b)(4). this report is for an unknown femoral nail.</p><p><b>Event Manufacturer Comments</b>:device was used for treatment, not <b style='color:red;'>diagnosis</b>. krettek, c. et al (1996). unreamed intramedullary nailing of femoral shaft fractures: operative technique and early clinical experience with the standard locking option. injury, 27, 233-254. this report is for an unknown femoral nail/unknown quantity/unknown lot. (other number) udi: unknown part number, udi is unavailable. (b)(4). the investigation could not be completed and no conclusion could be drawn, as no device was returned and no lot number or part number was provided. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-150">Result ALG-DIAG-150</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20120720     <b>Report ID</b>:2649622-2012-13852     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:6935     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:it was reported that the patient went to the emergency room after receiving a shock for t wave oversensing (twos) on the right ventricular lead. the device <b style='color:red;'>algorithm</b> did not withhold detection because the r waves were large. after the shock was delivered the <b style='color:red;'>algorithm</b> identified the twos and properly withheld. the sensitivity was reprogrammed and the device and lead remain in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:the information submitted reflects all relevant data received. if additional relevant information is received, a supplemental report will be submitted. evaluation summary: (b)(4) - the actual device was not received for evaluation. we did receive performance data collected from the device and have analyzed the data. a <b style='color:red;'>diagnostic</b>s problem was noted. save to disk file (b)(4) shows parity error count=1, addr=0943, data =00, on (b)(4) 2012 23:18:28.</p><hr><h3 id="ALG-DIAG-151">Result ALG-DIAG-151</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200101     <b>Report ID</b>:2916596-2024-05693     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:106524us     <b>Device Catalogue Number</b>:106524us     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:infusion or flow problem</p><p><b>Patient Problems</b>:cardiac arrest|cardiogenic shock|low cardiac output</p><p><b>Event Main Comments</b>:it was reported, through the research article titled ¿outflow graft tamponade- an under recognized cause of obstruction¿, the patient had an outflow graft obstruction. an audible precordial murmur in the right upper sternal border was heard. the patient also experienced low flow alarms. computed tomography (ct) scan showed severe diffuse distal obstruction with a cardiac index of 2.1. the patient was treated with a balloon dilation and surgical relief. the gortex graft was incised, and debris was seen. the patient sustained balloon rupture and detachment during percutaneous dilatation of the outflow graft leading to complete obstruction and cessation of left ventricular assist device (lvad) function with subsequent cardiac arrest, necessitating venoarterial extracorporeal membrane oxygenation (va ecmo) and emergent pump exchange. during the study, a retrospective chart review of all patients that developed outflow graft tamponade between july 2011 and july 2020 was performed. of the 351 patients who underwent lvad implantation at the institution, 26 patients on lvad support were diagnosed with outflow graft tamponade. eight of those patients were implanted with heartmate 3 at the time (refer to mfr #'s 2916596-2024-05695, 2916596-2024-05700, 2916596-2024-05701, 2916596-2024-05688, 2916596-2024-05684, 2916596-2024-05682, 2916596-2024-05686). patients presented after a median duration of 862 days of support, range 327 days to 1455 days. at the time of presentation, 7 of the patients were in cardiogenic shock requiring vasopressors. all the patients were on aspirin and coumadin at the time of presentation. lactate dehydrogenase was on average 392 - 27 u/l (normal range: 140 to 280 u/l). the <b style='color:red;'>diagnosis</b> of outflow graft tamponade was suspected in the presence of heart failure symptoms, an audible precordial murmur, abnormal invasive hemodynamics with relatively elevated filling pressures and a low cardiac output with an inability to appropriately improve them with increasing lvad speeds, and/or evidence of low flow lvad alarms/concerning changes in log file analysis. decrement in flow and power in the absence of speed changes raised the index of suspicion for outflow graft pathology limiting flow across the aortic anastomosis. right heart catheterization with hemodynamic lvad ramp studies were used to better characterize the hemodynamic significance. failure to decrease the mean pulmonary artery pressure and pulmonary capillary wedge pressure and/or increase the cardiac output/flow with increases in lvad speed were indicative of pump malfunction. patients had a confirmed <b style='color:red;'>diagnosis</b> via computed tomography angiography (cta) or direct visualization of obstruction in surgery. cardiothoracic surgeons described a gelatinous protein matrix that accumulates between the outflow graft and bend-relief. a frequently applied polytetrafluoroethylene (ptfe) covering the outflow graft was the leading cause of mechanical obstruction in this case series. no infectious etiology for outflow graft tamponade was found in operative samples sent at the time of outflow graft relief. the majority of individuals with interventions experienced functional improvement as assessed during subsequent outpatient visits.</p><p><b>Event Manufacturer Comments</b>:manufacturer's investigation conclusion: the reported outflow graft obstruction could not be conclusively confirmed through this investigation as no images were provided by the account and no product was returned for evaluation. a direct correlation between the left ventricular assist device (lvad) device and the reported events could not be conclusively determined through this evaluation. additionally, the reported low flow alarms could not be confirmed as no log files were submitted for evaluation. the research article titled ¿outflow graft tamponade- an under recognized cause of obstruction¿, reported the following information: the purpose of this study was to develop an optimal <b style='color:red;'>algorithm</b> for the <b style='color:red;'>diagnosis</b> and treatment of lvad-related outflow graft tamponade by understanding a single centers experience. a retrospective chart review of all patients that developed outflow graft tamponade between july 2011 and july 2020 was performed. this patient was implanted with a heartmate (hm) 3 as a destination therapy. the patient experienced low flow alarms, a murmur, and a severe diffuse distal obstruction with a cardiac index of 2.1. the patient was treated with a balloon dilation and surgical relief. the patient experienced cardiac arrest, extracorporeal membrane oxygenation, and emergent pump exchange. this study concluded that outflow graft tamponade is an under recognized form of outflow graft obstruction. surgical relief of outflow graft tamponade results in normalization of lvad function and can be performed safely. larger multicenter studies with longer follow-up are needed to determine the true incidence of this finding and to clarify the optimal strategies for <b style='color:red;'>diagnosis</b> and management. the serial numbers or other identifying information of the products were not reported and were not able to be determined during the investigation. the heartmate (hm) 3 left ventricular assist system (lvas) instructions for use (ifu), rev. c and the hm 3 patient handbook, rev. d are currently available. section 1 of the ifu, ¿introduction¿, lists cardiac arrythmia as an adverse event that may be associated with the use of the hm 3 lvas. additionally, section 6, "patient care and management", lists arrhythmia as a potential late postimplant complication that may be associated with the use of the hm3 lvas. this section also addresses all pump parameters, including pump flow. section 4, ¿system monitor¿, describes the pump flow display and the hazard alarms. the ifu states that per design, when the estimated flow value is calculated at less than 2.5 liters per minute (lpm), a low flow status is posted to the log file. if the flow remains below 2.5 lpm for 10 seconds, a low flow hazard alarm is triggered. this section also explains that changes in patient condition can result in low flow. section 5 contains information regarding the preparation and attachment of the sealed outflow graft. this section instructs the user to verify that the graft is not twisted or kinked by checking the position of the black line on the graft above and below the bend relief and ensuring that the line is straight. this section warns that failure to connect the bend relief so that it is fully and evenly connected can allow kinking and abrasion of the graft, which may lead to serious adverse events such as low left ventricular assist device flow and/or bleeding. section 7 of the ifu, "alarms and troubleshooting", and section 5 of the patient handbook, "alarms and troubleshooting", address all system alarm conditions as well as the appropriate actions associated with each condition. furthermore, section 8 of the patient handbook, ¿handling emergencies¿, also provides examples of emergencies and the proper actions to take in the event an emergency occurs. no further information was provided. the manufacturer is closing the file on this event..section b3: event date estimated. section d4: device serial number and lot number were not provided, and expiration date and manufacture date (h4) cannot be determined. the primary udi number in d4 is reflective of all available information. estefania oliveros, et al. journal of cardiothoracic and vascular anesthesia. publication date: 8/8/2024. doi: https://doi.org/10.1053/j.jvca.2024.07.055 lewis katz school of medicine, temple university hospital, philadelphia, pa, usa. no further information was provided. a supplemental report will be submitted when the manufacturer¿s investigation is completed.</p><hr><h3 id="ALG-DIAG-152">Result ALG-DIAG-152</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160816     <b>Report ID</b>:2919069-2016-02126     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:hematology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:counter, differential cell</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:08h67-01     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:low test results</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:the customer indicated that falsely decreased platelet results were generated while using the cell-dyn ruby analyzer which resulted in an unnecessary platelet transfusion. the customer provided the following results (10x9/l): on (b)(6) 2016 (22:05) (b)(6): 1.53. on (b)(6) 2016 (22:22) (confirmation testing on another ruby analyzer documented in manufacture report number 2919069-2016-02127) sid (b)(6): 2.10. the patient received the transfusion on (b)(6) 2016 at 1:20 am. after the patient received the transfusion the blood film from specimen id (b)(6) was reviewed by the clinical hematologist; it was indicated that they observed giant platelets and estimated the actual platelet count to be 50 x10x9/l. a new specimen was collected on (b)(6) 2016, after transfusion, generating a result of 86.2. on (b)(6) 2016 the patient returned to the laboratory and was retested. sid (b)(6) generated a result of 1.59 10x9/l. this result was not reported outside of the laboratory. a hematologist completed a manual count and estimated it to be 60 x10x9/l, documenting the presence of giant platelets. per dfp01.014 edition 014, the data provided meets platelet reporting criteria.</p><p><b>Event Manufacturer Comments</b>:further investigation of the customer issue included a review of the complaint text, a search for similar complaints, and a review of labeling. return parts were not available. tracking and trending did not identify an adverse trend. labeling was reviewed and found to be adequate. based on the investigation, the cell-dyn ruby software <b style='color:red;'>algorithm</b> is performing as designed when presented with samples containing interfering substances and conditions, in this case, giant platelets. therefore, this complaint was due to a sample specific incident. based on the available information no product deficiency of the cell-dyn ruby analyzer, list number 08h67 was identified.</p><hr><h3 id="ALG-DIAG-153">Result ALG-DIAG-153</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160816     <b>Report ID</b>:2919069-2016-02127     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:hematology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:counter, differential cell</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:08h67-01     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:low test results</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:the customer indicated that falsely decreased platelet results were generated while using the cell-dyn ruby analyzer which resulted in an unnecessary platelet transfusion. the customer provided the following results (10x9/l): the initial result was generated on a different analyzer (documented in manufacture report number 2919069-2016-02126): (b)(6) 2016 (22:05) sid 7059177: 1.53. the retest was run on the analyzer documented in this report: (b)(6) 2016 (22:22), sid (b)(6): 2.10. the patient received the transfusion on (b)(6) 2016 at 1:20 am. after the patient received the transfusion the blood film from specimen id (b)(6) was reviewed by the clinical haematologist; it was indicated that they observed giant platelets and estimated the actual platelet count to be 50 x10x9/l. a new specimen was collected on (b)(6) 2016, after transfusion, generating a result of 86.2. on (b)(6) 2016, the patient returned to the laboratory and was retested. sid (b)(6)generated a result of 2.65 10x9/l. this result was not reported outside of the laboratory. a hematologist completed a manual count and estimated it to be 60 x10x9/l, documenting the presence of giant platelets. it was documented there was no adverse impact from having received the transfusion.</p><p><b>Event Manufacturer Comments</b>:further investigation of the customer issue included a review of the complaint text, a search for similar complaints, and a review of labeling. return parts were not available. tracking and trending did not identify an adverse trend. labeling was reviewed and found to be adequate. based on the investigation, the cell-dyn ruby software <b style='color:red;'>algorithm</b> is performing as designed when presented with samples containing interfering substances and conditions, in this case, giant platelets. therefore, this complaint was due to a sample specific incident. based on the available information no product deficiency of the cell-dyn ruby analyzer, list number 08h67 was identified.</p><hr><h3 id="ALG-DIAG-154">Result ALG-DIAG-154</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20110901     <b>Report ID</b>:2938836-2014-02665     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:2207-36     <b>Device Catalogue Number</b>:smtfy999     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:inappropriate/inadequate shock/stimulation</p><p><b>Patient Problems</b>:device overstimulation of tissue|shock from patient lead(s)</p><p><b>Event Main Comments</b>:it was reported that the pt received inappropriate hv and atp therapy. the clinician contacted tech svs to inquire about the sudden onset <b style='color:red;'>algorithm</b>. initial <b style='color:red;'>diagnosis</b> was svt and sudden onset eventually diagnosed vt. after this the pt received the shocks. reprogramming changes were recommended.</p><p><b>Event Manufacturer Comments</b>:all info provided by manufacturer, no medwatch form was received. this historical complaint is being filed as part of a retrospective review of complaint files in response to a recent fda inspection. there is no change to the actual performance of the product and this report only represents an enhancement to the reporting criteria going forward.</p><hr><h3 id="ALG-DIAG-155">Result ALG-DIAG-155</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170401     <b>Report ID</b>:2938836-2017-22905     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:cd2231-40q     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: 3667222</p><p></p><p><b>Product Problems</b>:inappropriate/inadequate shock/stimulation</p><p><b>Patient Problems</b>:shock from patient lead(s)</p><p><b>Event Main Comments</b>:it was reported that the patient received inappropriate therapy due to the rate branch <b style='color:red;'>algorithm</b> inappropriately indicating vt. the patient was brought into the hospital and the electrograms were retrieved which confirmed the presence of an inappropriate <b style='color:red;'>diagnosis</b>. programming changes were recommended. no intervention or additional information was reported..new information notes that the recommended programming changes were made, and so far the problem has been resolved. the patient will continue to follow up with the physician.</p><p><b>Event Manufacturer Comments</b>:product not returned.</p><hr><h3 id="ALG-DIAG-156">Result ALG-DIAG-156</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2939274-2018-55082     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:impaired healing|nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: ostrander et al (2018), contemporary management of mandibular fracture nonunion¿a retrospective review and treatment <b style='color:red;'>algorithm</b>, journal of oral maxillofacial surgery, volume 76,2018, pages 1479-1493 (usa). the purpose of this investigation was to compare outcomes of patients with mandibular nonunion who were treated with a 1- versus 2-stage approach and to propose a pragmatic treatment <b style='color:red;'>algorithm</b> for surgical management based on preoperative characteristics. this is a retrospective review of patients who presented for the evaluation and management of mandibular fracture nonunion from january 1, 2007 through july 31, 2017. during the study period, 18 patients with mandibular fracture nonunion were identified. the sample¿s mean age was 43.4 18.8 years and 11.1% were women. most patients (83.3%) were treated with open reduction and internal fixation (orif) for their initial mandibular injury. mean length of follow-up was 13.3 20.4 months. it was not specified or mentioned which patient or if any or all of the patients received a synthes plate. however, there are several photographs included in the article that could indicate that synthes plates were possibly used: for the single stage approach group, there were 3 cases listed as any complication, 1 case of malocclusion, 1 case of trismus, 1 case removal of hardware, and 1 case of donor site hematoma. for the 2 stage approach group, 2 cases were listed as any complication, 1 case of infection, 1 case of malocclusion. a (b)(6) man who was assaulted and sustained a left mandibular angle fracture. this was treated with orif using the champy technique. the patient was subsequently lost to follow-up but returned 6 months later with exposed hardware, nonunion of the left angle fracture, and an intraoral wound. he underwent removal of hardware and debridement of nonviable bone, which resulted in a 3-cm bony defect. a medial femoral condyle corticocancellous bone flap with a cuff of vastus medialis muscle was performed for singlestage reconstruction of this defect. a (b)(6) man sustained left parasymphysis and right body fractures from assault. he underwent orif of the 2 fractures and imf. however, the patient was noncompliant and removed his interdental wires and continued to use chewing tobacco. he subsequently developed intraoral wound dehiscence, nonunion, and infection of the 2 fracture sites. preoperative computed tomogram depicted left angle nonunion with loose hardware. he returned to the operating room for removal of hardware, debridement, and removal of the right mandibular first, second, and third molars through an intraoral approach. the patient was placed in intermaxillary fixation (imf) and was treated with 6 weeks of parenteral antibiotic for osteomyelitis. his intraoral wounds eventually healed, and final reconstruction was performed through an extraoral approach with a computer-assisted design and computer-assisted manufacturing (cad/cam) fabricated patient-specific reconstruction plate and iliac crest bone grafting. he went on to achieve successful union of his mandibular fractures. a (b)(6) man who sustained a left mandibular body fracture from a fall and was initially managed with orif at another institution. this was complicated by intraoral hardware exposure and fracture nonunion. of note, there was a large intraoral soft tissue defect present. he was taken to the operating room and underwent removal of hardware, debridement of necrotic bone, and placement of an external fixator because of poor dentition that did not allow for adequate imf. however, the intraoral wound persisted, and necrotic bone was still visible 2 months after debridement. at that point, a free iliac crest bone flap with a cuff of internal oblique muscle was used for bony and soft tissue reconstruction with the assistance of virtual surgical planning. the patient went on to heal uneventfully and eventually had successful placement of dental implants. this report is for the (b)(6) man who had exposed hardware, nonunion of the left angle fracture, and an intraoral wound. photographs in the article show it is a possible synthes plate. this report is for unknown synthes mandibular plates. this is report 1 of 4 for (b)(4). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes mandibular plates/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate..the initial complaint was reviewed and found not reportable. there is no indication of any synthes devices that were implanted in the patient. therefore, this should be considered a non product complaint. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-157">Result ALG-DIAG-157</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2939274-2018-55083     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture|unspecified infection|wound dehiscence</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: ostrander et al (2018), "contemporary management of mandibular fracture nonunion¿a retrospective review and treatment <b style='color:red;'>algorithm</b>," journal of oral maxillofacial surgery, volume 76, 2018, pages 1479-1493 (usa). the purpose of this investigation was to compare outcomes of patients with mandibular nonunion who were treated with a 1- versus 2-stage approach and to propose a pragmatic treatment <b style='color:red;'>algorithm</b> for surgical management based on preoperative characteristics. this is a retrospective review of patients who presented for the evaluation and management of mandibular fracture nonunion from january 1, 2007 through july 31, 2017. during the study period, 18 patients with mandibular fracture nonunion were identified. the sample¿s mean age was 43.4 18.8 years and 11.1% were women. most patients (83.3%) were treated with open reduction and internal fixation (orif) for their initial mandibular injury. mean length of follow-up was 13.3 20.4 months. it was not specified or mentioned which patient or if any or all of the patients received a synthes plate. however, there are several photographs included in the article that could indicate that synthes plates were possibly used: for the single stage approach group, there were 3 cases listed as any complication, 1 case of malocclusion, 1 case of trismus, 1 case removal of hardware, and 1 case of donor site hematoma. for the 2 stage approach group, 2 cases were listed as any complication, 1 case of infection, 1 case of malocclusion. a (b)(6) man who was assaulted and sustained a left mandibular angle fracture. this was treated with orif using the champy technique. the patient was subsequently lost to follow-up but returned 6 months later with exposed hardware, nonunion of the left angle fracture, and an intraoral wound. he underwent removal of hardware and debridement of nonviable bone, which resulted in a 3-cm bony defect. a medial femoral condyle corticocancellous bone flap with a cuff of vastus medialis muscle was performed for single-stage reconstruction of this defect. a (b)(6) man sustained left parasymphysis and right body fractures from assault. he underwent orif of the 2 fractures and imf. however, the patient was noncompliant and removed his interdental wires and continued to use chewing tobacco. he subsequently developed intraoral wound dehiscence, nonunion, and infection of the 2 fracture sites. preoperative computed tomogram depicted left angle nonunion with loose hardware. he returned to the operating room for removal of hardware, debridement, and removal of the right mandibular first, second, and third molars through an intraoral approach. the patient was placed in intermaxillary fixation (imf) and was treated with 6 weeks of parenteral antibiotic for osteomyelitis. his intraoral wounds eventually healed, and final reconstruction was performed through an extraoral approach with a computer-assisted design and computer-assisted manufacturing (cad/cam) fabricated patient-specific reconstruction plate and iliac crest bone grafting. he went on to achieve successful union of his mandibular fractures. a (b)(6) man who sustained a left mandibular body fracture from a fall and was initially managed with orif at another institution. this was complicated by intraoral hardware exposure and fracture nonunion. of note, there was a large intraoral soft tissue defect present. he was taken to the operating room and underwent removal of hardware, debridement of necrotic bone, and placement of an external fixator because of poor dentition that did not allow for adequate imf. however, the intraoral wound persisted, and necrotic bone was still visible 2 months after debridement. at that point, a free iliac crest bone flap with a cuff of internal oblique muscle was used for bony and soft tissue reconstruction with the assistance of virtual surgical planning. the patient went on to heal uneventfully and eventually had successful placement of dental implants. this report is for the (b)(6) man who developed intraoral wound dehiscence, nonunion, and infection of the 2 fracture sites. photographs in the article show it is a possible synthes plate. this report is for unknown synthes mandibular plates. this is report 2 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes mandibular plates/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate..depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. the initial complaint was reviewed and found not reportable. there is no indication of any synthes devices that were implanted in the patient. therefore, this should be considered a non product complaint. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-158">Result ALG-DIAG-158</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2939274-2018-55084     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device slipped</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: ostrander et al (2018), contemporary management of mandibular fracture nonunion¿a retrospective review and treatment <b style='color:red;'>algorithm</b>, journal of oral maxillofacial surgery, volume 76, 2018, pages 1479-1493 (usa). the purpose of this investigation was to compare outcomes of patients with mandibular nonunion who were treated with a 1-versus 2-stage approach and to propose a pragmatic treatment <b style='color:red;'>algorithm</b> for surgical management based on preoperative characteristics. this is a retrospective review of patients who presented for the evaluation and management of mandibular fracture nonunion from january 1, 2007 through july 31, 2017. during the study period, 18 patients with mandibular fracture nonunion were identified. the sample¿s mean age was 43.4 18.8 years and 11.1% were women. most patients (83.3%) were treated with open reduction and internal fixation (orif) for their initial mandibular injury. mean length of follow-up was 13.3 20.4 months. it was not specified or mentioned which patient or if any or all of the patients received a synthes plate. however, there are several photographs included in the article that could indicate that synthes plates were possibly used: for the single stage approach group, there were 3 cases listed as any complication, 1 case of malocclusion, 1 case of trismus, 1 case removal of hardware, and 1 case of donor site hematoma. for the 2 stage approach group, 2 cases were listed as any complication, 1 case of infection, 1 case of malocclusion. a (b)(6) man who was assaulted and sustained a left mandibular angle fracture. this was treated with orif using the champy technique. the patient was subsequently lost to follow-up but returned 6 months later with exposed hardware, nonunion of the left angle fracture, and an intraoral wound. he underwent removal of hardware and debridement of nonviable bone, which resulted in a 3-cm bony defect. a medial femoral condyle corticocancellous bone flap with a cuff of vastus medialis muscle was performed for single-stage reconstruction of this defect. a (b)(6) man sustained left parasymphysis and right body fractures from assault. he underwent orif of the 2 fractures and imf. however, the patient was noncompliant and removed his interdental wires and continued to use chewing tobacco. he subsequently developed intraoral wound dehiscence, nonunion, and infection of the 2 fracture sites. preoperative computed tomogram depicted left angle nonunion with loose hardware. he returned to the operating room for removal of hardware, debridement, and removal of the right mandibular first, second, and third molars through an intraoral approach. the patient was placed in intermaxillary fixation (imf) and was treated with 6 weeks of parenteral antibiotic for osteomyelitis. his intraoral wounds eventually healed, and final reconstruction was performed through an extraoral approach with a computer-assisted design and computer-assisted manufacturing (cad/cam) fabricated patient-specific reconstruction plate and iliac crest bone grafting. he went on to achieve successful union of his mandibular fractures. a (b)(6) man who sustained a left mandibular body fracture from a fall and was initially managed with orif at another institution. this was complicated by intraoral hardware exposure and fracture nonunion. of note, there was a large intraoral soft tissue defect present. he was taken to the operating room and underwent removal of hardware, debridement of necrotic bone, and placement of an external fixator because of poor dentition that did not allow for adequate imf. however, the intraoral wound persisted, and necrotic bone was still visible 2 months after debridement. at that point, a free iliac crest bone flap with a cuff of internal oblique muscle was used for bony and soft tissue reconstruction with the assistance of virtual surgical planning. the patient went on to heal uneventfully and eventually had successful placement of dental implants. this report is for the (b)(6) man with loosening of the hardware. photographs in the article show it is a possible synthes plate. this report is for unknown synthes mandibular plates. this is report 3 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes mandibular plates/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. (b)(4). without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate..depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. the initial complaint was reviewed and found not reportable. there is no indication of any synthes devices that were implanted in the patient. therefore, this should be considered a non product complaint. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-159">Result ALG-DIAG-159</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2939274-2018-55085     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:impaired healing|nonunion/delayed-union bone fracture|tissue damage</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: ostrander et al (2018), contemporary management of mandibular fracture nonunion¿a retrospective review and treatment <b style='color:red;'>algorithm</b>, journal of oral maxillofacial surgery, volume 76, 2018, pages 1479-1493 (usa). the purpose of this investigation was to compare outcomes of patients with mandibular nonunion who were treated with a 1- versus 2-stage approach and to propose a pragmatic treatment <b style='color:red;'>algorithm</b> for surgical management based on preoperative characteristics. this is a retrospective review of patients who presented for the evaluation and management of mandibular fracture nonunion from january 1, 2007 through july 31, 2017. during the study period, 18 patients with mandibular fracture nonunion were identified. the sample¿s mean age was 43.4 18.8 years and 11.1% were women. most patients (83.3%) were treated with open reduction and internal fixation (orif) for their initial mandibular injury. mean length of follow-up was 13.3 20.4 months. it was not specified or mentioned which patient or if any or all of the patients received a synthes plate. however, there are several photographs included in the article that could indicate that synthes plates were possibly used: for the single stage approach group, there were 3 cases listed as any complication, 1 case of malocclusion, 1 case of trismus, 1 case removal of hardware, and 1 case of donor site hematoma. for the 2 stage approach group, 2 cases were listed as any complication, 1 case of infection, 1 case of malocclusion. a (b)(6) man who was assaulted and sustained a left mandibular angle fracture. this was treated with orif using the champy technique. the patient was subsequently lost to follow-up but returned 6 months later with exposed hardware, nonunion of the left angle fracture, and an intraoral wound. he underwent removal of hardware and debridement of nonviable bone, which resulted in a 3-cm bony defect. a medial femoral condyle corticocancellous bone flap with a cuff of vastus medialis muscle was performed for single-stage reconstruction of this defect. a (b)(6) man sustained left parasymphysis and right body fractures from assault. he underwent orif of the 2 fractures and imf. however, the patient was noncompliant and removed his interdental wires and continued to use chewing tobacco. he subsequently developed intraoral wound dehiscence, nonunion, and infection of the 2 fracture sites. preoperative computed tomogram depicted left angle nonunion with loose hardware. he returned to the operating room for removal of hardware, debridement, and removal of the right mandibular first, second, and third molars through an intraoral approach. the patient was placed in intermaxillary fixation (imf) and was treated with 6 weeks of parenteral antibiotic for osteomyelitis. his intraoral wounds eventually healed, and final reconstruction was performed through an extraoral approach with a computer-assisted design and computer-assisted manufacturing (cad/cam) fabricated patient-specific reconstruction plate and iliac crest bone grafting. he went on to achieve successful union of his mandibular fractures. a (b)(6) man who sustained a left mandibular body fracture from a fall and was initially managed with orif at another institution. this was complicated by intraoral hardware exposure and fracture nonunion. of note, there was a large intraoral soft tissue defect present. he was taken to the operating room and underwent removal of hardware, debridement of necrotic bone, and placement of an external fixator because of poor dentition that did not allow for adequate imf. however, the intraoral wound persisted, and necrotic bone was still visible 2 months after debridement. at that point, a free iliac crest bone flap with a cuff of internal oblique muscle was used for bony and soft tissue reconstruction with the assistance of virtual surgical planning. the patient went on to heal uneventfully and eventually had successful placement of dental implants. this report is for the (b)(6) man who had intraoral hardware exposure and fracture nonunion and a large intraoral soft tissue defect. photographs in the article show it is a possible synthes plate. this report is for unknown synthes mandibular plates. this is report 4 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes mandibular plates/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate..depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the re