port constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. the initial complaint was reviewed and found not reportable. there is no indication of any synthes devices that were implanted in the patient. therefore, this should be considered a non product complaint. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-160">Result ALG-DIAG-160</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160216     <b>Report ID</b>:2939274-2020-02333     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk - plates: matrixrib     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: thiels c., et al (2016) infected hardware after surgical stabilization of rib fractures: outcomes and management experience, journal of trauma and acute care surgery, volume 80, number 5, 819-823, (usa). this retrospective study aims to describe hardware infections after ssrf and determine incidence, risk factors, and outcomes in these patients and to develop a management <b style='color:red;'>algorithm</b>. from august 2009 through march 2014, a total 122 patients who underwent ssrf were identified during the study period, of whom 72.9% were men. the mean (sd) age was 59.5 (16.4) years. surgical stabilization of rib fracture was performed using the ribloc rib fracture plating system (acute innovations, hillsboro, or, usa) or the matrixrib fixation system (synthes,west chester, pa, usa). among all patients, the median follow-up was 7.3 months (iqr, 3.2-13.1 months), with (n = 115) having at least 1 month of follow-up and (n = 72) having at least 6 months¿ follow-up. the following complications were reported as follows: one patient died within 30 days of a stroke secondary to a vertebral injury. pneumonia developed in 19 patient. hardware removed, postoperative day: treatment or operative factor a: 192 days treatment or operative factor b: 22 days, treatment or operative factor c: 140 days, treatment or operative factor e: 190 days. among the 122 patients, 5 (4.1%) had a hardware infection, which was diagnosed on median postoperative day 12 (iqr, 7y18). all 5 of the patients underwent operative management of their infection on median postoperative day 14 (iqr, 13y19) after index ssrf, with a median of 2 (iqr, 2y3) additional operations. among the 5 patients with infection, 3 had purulent drainage and 2 had systemic signs of infection. one patient initially had a superficial wound infection that progressed to hardware infection. cultures grew gram-positive organisms in all patients one patient had partial removal of the hardware on the first reoperation along with irrigation and negative-pressure wound therapy (npwt). three patients eventually underwent complete hardware removal at a mean (sd) of 190 (29) days after ssrf (table 4). reasons for hardware removal included patient preference for cessation of suppressive antibiotics (n = 2) and pleural thickening on ct imaging, which was a concern for ongoing inflammation or infection in the setting of bony union (n = 1). the other 2 patients elected to stop antibiotics and did not undergo complete hardware removal. this report is for an unknown synthes matrixrib fixation system these impacted products capture the following adverse events: pneumonia developed in 19 patient. hardware removed, postoperative day: treatment or operative factor a: 192 days treatment or operative factor b: 22 days, treatment or operative factor c: 140 days, treatment or operative factor e: 190 days. this report is for one (1) unk - plates: matrixrib. this report is 1 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint # (b)(4). complainant part is not expected to be returned for manufacturer review/ investigation. this report is for an unknown plates: matrixrib/unknown lot number. without the specific part number, the udi number and 510k number is unknown. (b)(4). without a lot number, the device history records review could not be completed as no product was received. investigation summary: product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device history lot null. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-161">Result ALG-DIAG-161</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160216     <b>Report ID</b>:2939274-2020-02335     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk - screws: matrixrib     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: thiels c., et al (2016) infected hardware after surgical stabilization of rib fractures: outcomes and management experience, journal of trauma and acute care surgery, volume 80, number 5, 819-823 (usa). this retrospective study aims to describe hardware infections after ssrf and determine incidence, risk factors, and outcomes in these patients and to develop a management <b style='color:red;'>algorithm</b>. from august 2009 through march 2014, a total 122 patients who underwent ssrf were identified during the study period, of whom 72.9% were men. the mean (sd) age was 59.5 (16.4) years. surgical stabilization of rib fracture was performed using the ribloc rib fracture plating system (acute innovations, hillsboro, or, usa) or the matrixrib fixation system (synthes,west chester, pa, usa).among all patients, the median follow-up was 7.3 months (iqr, 3.2-13.1 months), with (n = 115) having at least 1 month of follow-up and(n = 72) having at least 6 months¿ follow-up. the following complications were reported as follows: one patient died within 30 days of a stroke secondary to a vertebral injury. pneumonia developed in 19 patient. hardware removed, postoperative day: treatment or operative factor a: 192 days treatment or operative factor b: 22 days, treatment or operative factor c: 140 days, treatment or operative factor e: 190 days. among the 122 patients, 5 (4.1%) had a hardware infection, which was diagnosed on median postoperative day 12 (iqr, 7y18).all 5 of the patients underwent operative management of their infection on median postoperative day 14 (iqr, 13y19) after index ssrf, with a median of 2 (iqr, 2y3) additional operations. among the 5 patients with infection, 3 had purulent drainage and 2 had systemic signs of infection. one patient initially had a superficial wound infection that progressed to hardware infection. cultures grewgram-positive organisms in all patients. one patient had partial removal of the hardware on the first reoperation along with irrigation and negative-pressure wound therapy (npwt). three patients eventually underwent complete hardware removal at a mean (sd) of 190 (29) days after ssrf (table 4). reasons for hardware removal included patient preference for cessation of suppressive antibiotics (n = 2) and pleural thickening on ct imaging, which was a concern for ongoing inflammation or infection in the setting of bony union (n = 1). the other 2 patients elected to stop antibiotics and did not undergo complete hardware removal. this report is for an unknown synthes matrixrib fixation system these impacted products capture the following adverse events: pneumonia developed in 19 patient. hardware removed, postoperative day: treatment or operative factor a: 192 days treatment or operative factor b: 22 days, treatment or operative factor c: 140 days, treatment or operative factor e: 190 days. this report is for one (1) unk - screw: matrixrib. this report is 2 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint #: (b)(4). complainant part is not expected to be returned for manufacturer review/investigation. 510k: this report is for an unknown screws: matrixrib/unknown lot number. without the specific part number, the udi number and 510k number is unknown. (b)(4). without a lot number, the device history records review could not be completed as no product was received. investigation summary: product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device history lot null. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-162">Result ALG-DIAG-162</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160216     <b>Report ID</b>:2939274-2020-02337     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk - plates: matrixrib     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: thiels c., et al (2016) infected hardware after surgical stabilization of rib fractures: outcomes and management experience, journal of trauma and acute care surgery, volume 80, number 5, 819-823 (usa). this retrospective study aims to describe hardware infections after ssrf and determine incidence, risk factors, and outcomes in these patients and to develop a management <b style='color:red;'>algorithm</b>. from august 2009 through march 2014, a total 122 patients who underwent ssrf were identified during the study period, of whom 72.9% were men.the mean (sd) age was 59.5 (16.4) years. surgical stabilization of rib fracture was performed using the ribloc rib fracture plating system (acute innovations, hillsboro, or, usa) or the matrixrib fixation system (synthes,west chester, pa, usa).among all patients, the median follow-up was 7.3 months (iqr, 3.2-13.1 months), with (n = 115) having at least 1 month of follow-up and(n = 72) having at least 6 months¿ follow-up. the following complications were reported as follows: one patient died within 30 days of a stroke secondary to a vertebral injury. pneumonia developed in 19 patient. hardware removed, postoperative day: treatment or operative factor a: 192 days. treatment or operative factor b: 22 days, treatment or operative factor c: 140 days, treatment or operative factor e: 190 days. among the 122 patients, 5 (4.1%) had a hardware infection, which was diagnosed on median postoperative day 12 (iqr, 7y18). all 5 of the patients underwent operative management of their infection on median postoperative day 14 (iqr, 13y19) after index ssrf, with a median of 2 (iqr, 2y3) additional operations. among the 5 patients with infection, 3 had purulent drainage and 2 had systemic signs of infection. one patient initially had a superficial wound infection that progressed to hardware infection. cultures grew gram-positive organisms in all patients. one patient had partial removal of the hardware on the first reoperation along with irrigation and negative-pressure wound therapy (npwt). three patients eventually underwent complete hardware removal at a mean (sd) of 190 (29) days after ssrf (table 4). reasons for hardware removal included patient preference for cessation of suppressive antibiotics (n = 2) and pleural thickening on ct imaging, which was a concern for ongoing inflammation or infection in the setting of bony union (n = 1). the other 2 patients elected to stop antibiotics and did not undergo complete hardware removal. this report is for an unknown synthes matrixrib fixation system . these impacted products capture the following complications: among the 122 patients, 5 (4.1%) had a hardware infection, which was diagnosed on median postoperative day 12 (iqr, 7y18).all 5 of the patients underwent operative management of their infection on median postoperative day 14 (iqr, 13y19) after index ssrf, with a median of 2 (iqr, 2y3) additional operations. among the 5 patients with infection, 3 had purulent drainage and 2 had systemic signs of infection. one patient initially had a superficial wound infection that progressed to hardware infection. cultures grew gram-positive organisms in all patients one patient had partial removal of the hardware on the first reoperation along with irrigation and negative-pressure wound therapy (npwt). these impacted products capture the following complications: among the 122 patients, 5 (4.1%) had a hardware infection, which was diagnosed on median postoperative day 12 (iqr, 7y18).all 5 of the patients underwent operative management of their infection on median postoperative day 14 (iqr, 13y19) after index ssrf, with a median of 2 (iqr, 2y3) additional operations. among the 5 patients with infection, 3 had purulent drainage and 2 had systemic signs of infection. one patient initially had a superficial wound infection that progressed to hardware infection. cultures grew gram-positive organisms in all patients one patient had partial removal of the hardware on the first reoperation along with irrigation and negative-pressure wound therapy (npwt). three patients eventually underwent complete hardware removal at a mean (sd) of 190 (29) days after ssrf (table 4). reasons for hardware removal included patient preference for cessation of suppressive antibiotics (n = 2) and pleural thickening on ct imaging, which was a concern for ongoing inflammation or infection in the setting of bony union (n = 1). the other 2 patients elected to stop antibiotics and did not undergo complete hardware removal. this report is for one (1) unk - plates: matrixrib. this report is 3 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:(b)(4). complainant part is not expected to be returned for manufacturer review/investigation. this report is for an unknown plates: matrixrib/unknown lot number. without the specific part number, the udi number and 510k number is unknown. (b)(4). without a lot number, the device history records review could not be completed as no product was received. investigation summary: product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device history lot null. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. [(b)(4)].</p><hr><h3 id="ALG-DIAG-163">Result ALG-DIAG-163</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160216     <b>Report ID</b>:2939274-2020-02339     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk - screws: matrixrib     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: thiels c., et al (2016) infected hardware after surgical stabilization of rib fractures: outcomes and management experience, journal of trauma and acute care surgery, volume 80, number 5, 819-823, (usa). this retrospective study aims to describe hardware infections after ssrf and determine incidence, risk factors, and outcomes in these patients and to develop a management <b style='color:red;'>algorithm</b>. from august 2009 through march 2014, a total 122 patients who underwent ssrf were identified during the study period, of whom 72.9% were men. the mean (sd) age was 59.5 (16.4) years. surgical stabilization of rib fracture was performed using the ribloc rib fracture plating system (acute innovations, hillsboro, or, usa) or the matrixrib fixation system (synthes,west chester, pa, usa). among all patients, the median follow-up was 7.3 months (iqr, 3.2-13.1 months), with (n = 115) having at least 1 month of follow-up and(n = 72) having at least 6 months¿ follow-up. the following complications were reported as follows: one patient died within 30 days of a stroke secondary to a vertebral injury. pneumonia developed in 19 patient. hardware removed, postoperative day: treatment or operative factor a: 192 days treatment or operative factor b: 22 days, treatment or operative factor c: 140 days, treatment or operative factor e: 190 days. among the 122 patients, 5 (4.1%) had a hardware infection, which was diagnosed on median postoperative day 12 (iqr, 7y18).all 5 of the patients underwent operative management of their infection on median postoperative day 14 (iqr, 13y19) after index ssrf, with a median of 2 (iqr, 2y3) additional operations. among the 5 patients with infection, 3 had purulent drainage and 2 had systemic signs of infection. one patient initially had a superficial wound infection that progressed to hardware infection. cultures grew gram-positive organisms in all patients. one patient had partial removal of the hardware on the first reoperation along with irrigation and negative-pressure wound therapy (npwt). three patients eventually underwent complete hardware removal at a mean (sd) of 190 (29) days after ssrf (table 4). reasons for hardware removal included patient preference for cessation of suppressive antibiotics (n = 2) and pleural thickening on ct imaging, which was a concern for ongoing inflammation or infection in the setting of bony union (n = 1). the other 2 patients elected to stop antibiotics and did not undergo complete hardware removal. this report is for an unknown synthes matrixrib fixation system these impacted products capture the following adverse events: pneumonia developed in 19 patient. hardware removed, postoperative day: treatment or operative factor a: 192 days treatment or operative factor b: 22 days, treatment or operative factor c: 140 days, treatment or operative factor e: 190 days. this report is for one (1) unk - screw: matrixrib. this report is 4 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint # (b)(4). complainant part is not expected to be returned for manufacturer review/ investigation. this report is for an unknown screws: matrixrib/unknown lot number. without the specific part number, the udi number and 510k number is unknown. (b)(4). without a lot number, the device history records review could not be completed as no product was received. investigation summary: product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device history lot null device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-164">Result ALG-DIAG-164</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:2939274-2022-02592     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture|pain|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: cauley, r.p. et al (2022), an <b style='color:red;'>algorithm</b>ic approach to the surgical management of sternal dehiscence: a single-center experience, journal of reconstructive microsurgery, vol. xx (xx), pages 1-11 (usa). the purpose of this retrospective study was to (1) analyze the authors' institutional experience in the surgical management of deep sternal wound complications, (2) determine risk factors associated with reoperation after rsf and flap reconstruction, and (3) report the authors' institutional treatment <b style='color:red;'>algorithm</b>. between october 2007 and march 2019, a total of 134 patients (61 were males; mean age of 66±9.9 years) who underwent operative sternal debridement (cpt 21627) following open cardiac surgery at beth israel deaconess medical center (bidmc) were included in the study. all 134 patients underwent treatment based on the authors' institutions standardized treatment <b style='color:red;'>algorithm</b> (fig. 1). of these, 112 patients (mean age of 66 years [±sd 9.9 years]) underwent closure with a flap. while few patients had negative cultures, half of patients (56/112) were deemed suitable candidates for plate reconstruction (synthes titanium sternal fixation system; at least three to five plates) after debridement. twenty-two patients (16%) underwent closure with debridement and long-term vacuum therapy with the cardiac surgery team. median follow-up after flap reconstruction was 180 days (iqr: 79¿370). the following complications were reported as follows: rsf group: 17 patients required removal of plates due to infection (n=8), exposure (n=4), infectious disease recommendation/request (n=3), and pain (n=2). the majority of these patients had bone union (16/17). this report is for an unknown synthes titanium sternal fixation plate/screws constructs. this is report 1 of 1 for complaint (b)(4).</p><p><b>Event Manufacturer Comments</b>:additional narrative: 510k: this report is for an unk - constructs: titanium sternal fixation plate/screws unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-165">Result ALG-DIAG-165</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20180314     <b>Report ID</b>:2953161-2018-00074     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, endovascular graft, aortic aneurysm treatment</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:pll161007     <b>Device Lot Number</b>: 15537790</p><p></p><p><b>Product Problems</b>:collapse|improper or incorrect procedure or method</p><p><b>Patient Problems</b>:no code available|thrombus</p><p><b>Event Main Comments</b>:it was reported to gore that on (b)(6) 2018, the patient underwent aortic stent placement using two gore® excluder® aaa endoprostheses to treat an ¿aortic blockage.¿ according to the complaint, "the stent that was placed in [the patient] was much too large and collapsed, causing (b)(6) dollars for further medical treatment. also causing permanent damage to [the patient¿s] left leg and foot and extensive long term health issues." the complaint alleges that "at the follow up appointment with dr. (b)(6) on (b)(6) 2018, dr. (b)(6) told [the patient and her husband] that he had never seen anything like this. [the patient] had clots on both femoral arteries and multiple clots throughout her legs. he said there was nothing to do at this point to repair it, and to push herself to walk farther and do more and that she would be on blood thinners the rest of her life. dr. (b)(6) did not want to see her back in his office for a follow up visit for 6 months. he offered a referral to a vein clinic and that appointment was also 6 months out." it was reported that since her (b)(6) 2018 follow up appointment, the patient has seen multiple additional vascular surgeons, and has undergone six surgeries to address ¿clots on both femoral arteries.¿ the patient stated she does not have any additional details regarding the reported follow-up appointments and additional surgical procedures. additional details regarding the patient¿s clinical course were ascertained from the gore associate present at the implanting procedure and are as follows: it was reported that on (b)(6) 2018, the patient was implanted with two gore® excluder® aaa endoprostheses to treat occlusive disease, including thromboembolism, of the abdominal aorta. the trunk-ipsilateral component was reportedly advanced from the right side and implanted as planned. a decision was reportedly made to implant an iliac extender component (pll161007/15537790) instead of a contralateral leg component because the patient¿s common iliac arteries were small (measurement not available). according to the report, the distal end of the iliac extender component could not extend far enough into the common iliac artery without compromising proximal device overlap with the trunk-ipsilateral component (overlap was reported to be ~2 cm). according to the report, a follow-up examination on an unknown date showed the iliac extender component was impinged at the aortic bifurcation. it was reported that on an unknown date, an additional procedure was performed a balloon expandable stent was implanted to treat the device impingement. according to the report, device patency was restored, and the patient tolerated the procedure. medical records for the implant procedure, the patient¿s postoperative clinical course, and the reported additional procedures were requested but have not been provided.</p><p><b>Event Manufacturer Comments</b>:h6: added patient codes 2550, 1994, and 1984 (used for left common iliac and bilateral femoral artery occlusions). h6: upon review of medical records received, device and conclusion coding remains unchanged. additional details regarding the patient¿s clinical course were ascertained from a review of medical records and are as follows: progress notes dated (b)(6) 2018 indicate the patient presented to the hospital with a chief complaint of blue toe syndrome. the records state: ¿46 year old woman who comes today for evaluation of painful 1st and 4th toes. onset of pain was acute about 30 days ago. at the same time, she developed bluish discoloration. this has worsened since then. no fever. mild claudication in both legs. long standing history of smoking (30 years, at least 10 cigarettes/day). she also has history of coronary artery disease, with healed myocardial infarction, as well as chronic systolic heart failure.¿ the (b)(6) 2018 progress notes state: ¿ct angiogram of aorta: large near occlusive thrombus in distal abdominal aorta, with associated atherosclerosis of the native arteries.¿ ¿assessment: 46 year old woman with atherosclerosis of the abdominal aorta with near occlusive thrombus, and small non healing ulcer in left 1st toe. this has caused distal arterial embolization into the left 1st and 4th toes. options for management discussed including continuation of medical management with or without anticoagulation or an intervention. decision made to proceed with intervention. will offer endograft stent as attempt to exclude this large thrombus, which is the source of embolization.¿ actual ct angiogram images have not been received. the (b)(6) 2018 progress notes continue: ¿plan: await result of cardiac nuclear stress test to determine her risk of perioperative coronary ischemia. then, if ok, schedule patient for endograft stent placement in abdominal aorta and possible both common iliac arteries.¿ ¿risks, alternatives and benefits of procedure were explained to the patient. all questions answered. consent obtained. risks include death, bleeding, infection, stroke, renal failure, embolization, edema, nerve damage, possible reoperation, thrombosis, embolization, limb loss, among others. patient understands and is willing to proceed.¿ stress test records dated (b)(6) 2018 indicate the patient underwent a nuclear stress test as part of pre-operative evaluation. the stress test records state: ¿conclusion: 1) probably abnormal nuclear stress test. 2) reversible perfusion defect that is relatively small but is quite definite, at the tip of the apex. 3) suggestion of a larger partially reversible perfusion defect of the inferior wall. this is suggested, but this is [sic] not quite reach <b style='color:red;'>diagnostic</b> significance with regard to as defined by the quantitative <b style='color:red;'>algorithm</b>. nonetheless, i believe it is suggested. 4) normal ejection fraction wall motion.¿ history and physical records dated (b)(6) 2018 state the patient ¿¿is quite limited in her ability to do activities. she is barely able to walk due to her symptoms of claudication. she does still continue to smoke, although she is interested in smoking cessation. she has smoked for well over 25 years. she states she does not ever smoke more than a pack a day. usually about a half a pack. she has documented dyslipidemia.¿ history and physical notes dated (b)(6) 2018 state: ¿initial assessment and plan: 1) preoperative assessment prior to undergoing endograft repair of near occlusive thrombus in the distal abdominal aorta with associated atherosclerosis of the native arteries. the patient had abnormal noninvasive risk assessment suggestive of possible multivessel ischemia. i recommended the patient undergo a coronary angiogram and possible percutaneous intervention if indicated. 2) ongoing tobacco abuse. we did start the patient on chantix starter and continuation pack. 3) history of near occlusive thrombus of the distal abdominal aorta. the patient does need possible endograft placed. 4) longstanding history of hypothyroidism. 5) dyslipidemia, on statin therapy. 6) history of alcohol consumption. no prior history of alcohol withdrawal symptoms.¿ operative records dated (b)(6) 2018 indicate the patient underwent ¿1) placement of covered stent in abdominal aorta. 2) placement of covered stents in bilateral common iliac arteries. 3) advancement of tip of catheter from both common femoral arteries to abdominal aorta. 4) radiological supervision and interpretation of placement of stent in abdominal aorta. 5) ultrasound guidance for identification of bilateral common femoral arteries, with real time guidance for access of bilateral common femoral arteries, with documentation and report.¿ operative records dated (b)(6) 2018 state: ¿ultrasound was used to identify bilateral common femoral arteries. under ultrasound guidance, we obtained access with needle, followed by 0.035 inch guidewires. then, we advanced a 6-french sheath bilaterally and performed preclosure with perclose devices x2 for each common femoral artery. eight-french sheaths were then exchanged and then we advanced kumpe catheters, which allowed us to advance 0.035 inch lunderquist guidewires from both common femoral arteries to the descending thoracic aorta. then, a 12-french sheath was advanced from the left common femoral artery to abdominal aorta and a 16- french sheath was advanced from the right common femoral artery to abdominal aorta. a 5-french pigtail marker catheter was advanced then from the left common femoral artery to abdominal aorta. we obtained abdominal aortic angiogram.¿ actual ultrasound images have not been received. the (b)(6) 2018 operative records continue: ¿we then used a main body gore excluder endoprosthesis, reference number rlt231212, serial number (b)(4). this was deployed in the abdominal aorta below the renal artery takeoff and extended down into the left common iliac artery. then, another stent was placed in the right common iliac artery to complete the modular bifurcated prosthesis. this was a contralateral limb gore excluder device, reference number pll161007, serial number (b)(4). this covered the left common iliac artery. as stated above, the main body extending from the abdominal aorta into the right common iliac artery. reliant balloon was then advanced for angioplasty post deployment as well as 10 mm balloon for kissing balloon angioplasty at the level of the aortic bifurcation.¿ the records confirm two gore® excluder® aaa endoprostheses (rlt231212/17360522 and pll161007/15537790) were used during the procedure.¿ operative records dated (b)(6) 2018 further state: ¿we finally advanced a straight marker catheter from the right common femoral artery to abdominal aorta and obtained abdominal aortic angiogram that showed no evidence of stenosis. no evidence of endoleaks. no evidence of contrast extravasation.¿ findings: ¿severe atherosclerosis of the native aorta with near occlusion secondary to combination of thrombus and atherosclerosis in the infrarenal abdominal aorta as well as bilateral common iliac arteries, proximally. at the end of the procedure, no residual stenosis was observed.¿ discharge summary dated (b)(6) 2018 indicates the patient was admitted to the hospital on (b)(6) 2018 for ¿severe atherosclerosis of infrarenal abdominal aorta with near occlusion¿ and ¿severe stenosis of bilateral iliac arteries.¿ principal discharge <b style='color:red;'>diagnosis</b> was the same. the records state: ¿[the patient] presented to (b)(6) medical center on (b)(6) 2018 . on that day she underwent elective placement of covered stents of her infrarenal abdominal aorta and bilateral iliac stents through percutaneous bilateral groin access. following deployment and dilation of these stents, access sites at the groin were dosed with percutaneous closure devices and sandbags were applied for 30 minutes. on post-operative day 1, her bilateral groin sites are soft, and free of hematoma. she had an uneventful course overnight. her foley catheter was removed today, she tolerated her diet, and she was discharged home in stable condition.¿ images from the procedure have not been received. progress notes dated (b)(6) 2018 indicate the patient presented for follow-up after endovascular repair on (b)(6) 2018 . the records state: ¿subjective: bilateral leg weakness when walking.¿ ¿physical examination, extremities: unable to palpate pulses in both feet or popliteal arteries. capillary refill is less than 3 seconds in all toes. both feet are slightly cool to palpation. incision: small incisions in both groins are healed.¿ progress notes dated (b)(6) 2018 continue: ¿she now has new thrombus formation with associated claudication in both legs. options for management discussed including anticoagulation. endovascular therapy, open surgery or hybrid procedure. decision made to continue with anticoagulation and claudication rehabilitation. patient has no rest pain, ulcers or gangrene. prior episode of toe embolization now almost healed in left foot. i answered all questions she and her husband had. we also discussed the possibility that she has a hypercoagulable disorder. i offered her referral to hematology or to another cardiovascular surgeon for second opinion. she declined.¿ ed provider notes dated (b)(6) 2018 indicate the patient presented to the emergency department with a chief complaint of extremity weakness. the records state the patient ¿¿is a 46 y.o. female who presents to the ed as a transfer from (b)(6) where she was seen through the emergency department with a chief complaint of lower extremity weakness. patient reports that she started to have numbness in her left foot after taking off an ingrown toe several months ago. she then developed blue toe syndrome, and was found to have significant aortic stenosis or thrombus. patient underwent surgery on 02/27/2018 where she had an aortic bifemoral stent placed, and (b)(6) [sic]. she never really had any improvement in her symptoms since her surgery.¿ the (b)(6) 2018 ed provider notes state: ¿patient reports that her foot is pale and has pain with ambulating. patient reports that she experiences left extremity weakness, and difficulties in walking upstairs. she was evaluated at (b)(6), and referred here to sacred heart for further evaluation and management of her symptoms. patient received a shot of lovenox while in the ed. patient reports a social history of tobacco abuse. patient denies any cardiac history.¿ record states that on (b)(6) 2018 in (b)(6), ¿¿patient underwent surgical management of severe atherosclerosis of the aorta with near occlusion secondary to combination of thrombus and atherosclerosis in the infrarenal abdominal aorta as well as bilateral femoral iliac arteries proximally.¿ the ed provider notes dated (b)(6) 2018 continue: ¿physical exam, musculoskeletal: weak but symmetric range of motion in all major joints as she is examined on the exam table, was not witnessed eat up and walk [sic] or ambulate.¿ ¿final impression: 1) aortic stenosis, severe secondary to aortic thrombus. 2) bilateral leg weakness. 3) claudication of both lower extremities. 4) status post vascular surgery -aortobifem endograft treatment.¿ history and physical records dated (b)(6) 2018 indicate the patient was admitted to the hospital on the same day for iliac artery thrombosis and acute limb ischemia. the records state: ¿assessment and plan: acute limb ischemia with 2 weeks history of bilateral feet rest pain and numbness of toe (svs acute limb ischemia class 1). there is bilateral iliac artery thrombosis: r external iliac and common femoral and l common iliac and the left limb of aortic graft. both lower extremities are not eminently threatened. there is doppler signals on r pt and lat. plan to admit, iv heparin, aortic and bilateral iliac angiogram and possible thrombectomy/thrombolysis tomorrow.¿ the history and physical records dated (b)(6) 2018 state: ¿[the patient] is a 46 y.o. female patient¿seen today for ischemic rest pain and short distance claudication. she has history of blue toe syndrome due to distal abdominal aorta mural thrombus, possibly the source of her atheroembolims. she underwent placement of gore excluder aortic endograft as threatment [sic] for aortic mural thrombus in outside facility by ct surgeon at end of (b)(6) 2018 . post op she reported persistent rest pain and short distance claudication.¿ the (b)(6) 2018 history and physical records continue: ¿cta on (b)(6) 2018 showed occlusion of her bilateral common iliac artery and left limb of the endograft. she follow up with her surgeon in id and was told nothing to be done. she couldn't tolerate the pain and present to (b)(6) in (b)(6) and evaluated by vascular surgeon there. i was contacted by [the vascular surgeon] and she is subsequently transferred here for further management.¿ social history: ¿she reports that she quit smoking about 3 months ago. her smoking use included cigarettes. she has a 375.00 pack-year smoking history. she has never used smokeless tobacco. she reports that she does not drink alcohol or use drugs.¿ history and physical records dated (b)(6) 2018 indicate report from cta performed on (b)(6) 2018 as follows: ¿indication: atherosclerosis of left leg.¿ ¿technique: cta abdomen and bilateral lower extremities with iv contrast.¿ ¿findings: the abdominal aorta is normal in caliber contour and signal. there has been interval placement of an aortic bi-iliac stent graft. the left common iliac artery is completely occluded. there is reconstitution by left internal iliac anastomosis. there is a focal filling defect in the left common femoral artery image number 140 suggesting thrombus. additionally there is complete occlusion of the right external iliac artery approximately 1 cm beyond the bifurcation with reconstitution at the level of the inguinal canal. the bilateral distal common femoral arteries, superficial femoral arteries, popliteal arteries appear normal. normal three - vessel runoff noted to the bilateral feet. the neck soft tissues appear unremarkable. osseous structures are normal for age.¿ the history and physical records dated (b)(6) 2018 continue: ¿impression [from cta performed on (b)(6) 2018 ]: interval placement of an aortic-bi-iliac stent graft. complete occlusion of the left common iliac artery. there is reconstitution of the left external iliac artery by the left internal iliac anastomosis. focal filling defect in left common femoral artery image number 140 is consistent with intraluminal thrombus. complete occlusion of the right external iliac approximately 1 cm beyond the bifurcation with reconstitution at the level of the inguinal canal. normal caliber contour of the bilateral common femoral, superficial femoral and popliteal arteries within normal three-vessel runoff to the bilateral feet.¿ operative records dated (b)(6) 2018 state: ¿46 year old female presents with acute limb ischemia with 2 weeks history of bilateral feet rest pain and numbness of toe (svs acute limb ischemia class 1). there is bilateral iliac artery thrombosis: r external iliac and common femoral and l common iliac and the left limb of aortic endograft. plan for aortic and bilateral iliac angiogram and possible thrombectomy/thrombolysis.¿ findings: ¿1) aorta-bilateral iliac endograft placed in outside facility. 2) thrombosed left iliac limb and common iliac artery. reconstituted flow to left external iliac and internal iliac artery. patent left common femoral artery. 3) thrombosed right external iliac artery and proximal common femoral artery. 4) residual thrombi in bilateral iliac arteries.¿ the operative records dated (b)(6) 2018 indicate the patient underwent: ¿1) us guided access of bilateral common femoral arteries. 2) placement of catheter in aorta and aortogram and bilateral iliac angiogram. 3) catheter based thrombolysis of bilateral iliac artery with angiojet (20 mg tpa and powerpulse mode). 4) catheter based mechanical thrombectomy of bilateral iliac artery. 5) initiation of continuous tpa infusion in bilateral iliac artery vis unifuse catheters.¿ pre-operative/post-operative <b style='color:red;'>diagnosis</b>: ¿atherosclerosis of native artery in lower extremity with ischemic rest pain, bilateral.¿ the (b)(6) 2018 operative records state: ¿under ultrasound guidance i accessed bilateral common femoral artery in retrograde fashion with micropuncture kit. it was noted that the right common femoral artery is nearly occluded from thrombus. i placed 4 fr x 10 ml sheath in bilateral common femoral artery in retrograde direction. then using 0.035 glidewire supported by (b)(6) i was able to cross the occluded right external iliac artery and left common iliac artery as well as left iliac limb of the aaa endograft. i placed a flushing catheter in distal aorta and performed aortogram. she received 5000 unit heparin based on her weight.¿ the (b)(6) 2018 operative records continue: ¿the 4 fr sheath was exchanged to 8 fr sheath bilaterally. i percolated the thrombosed bilateral iliac artery and the left iliac limb graft with a total of 20 mg tpa using powerpulse mode of angiojet. on-table thrombolysis was performed. then residual thrombus was removed with catheter based mechanical thrombectomy using angiojet. postthrombolysis and thrombectomy angiogram used significant residual thrombus. i placed one unifuse infusion catheter in bilateral iliac artery (30 cm infusion length on left side and 20 cm on right side). continuous tpa infusion was initiated through the unifuse catheters and 200 unit of heparin was infused through the side arm of each sheaths. the catheters and sheaths were sutured with sutures and tapes. patient tolerated procedure well. no immediately complication. she has monophasic doppler signals on pt on right foot and at on left foot.¿ physician assessment and plan notes dated (b)(6) 2018 state: ¿active hospital problems: iliac artery thrombosis (bilateral), tobacco dependence, blue toe syndrome of left lower extremity, atherosclerotic ulcer of aorta, and ischemic rest pain of lower extremity.¿ the (b)(6) 2018 assessment and plan notes state: ¿on the am of 3/21, pt suddenly developed svt. she rc'd adenosine 6mg followed by 12mg followed by bolus dose of amiodarone after which she converted to sr. ekg completed/reviewed and no acute st changes. pt had no cp or dyspnea w/ event and had a slight dip in her blood pressure w/ the arhythmia. icu called to bedside and consulted for this reason. pt did appear dry, lytes pending and was volume resuscitated w/ ll lr w/ good response.¿ progress notes dated (b)(6) 2018 state: ¿i have seen and examined the patient. i agree with the assessment and plan. rest pain resolved. tolerated thrombolysis overnight. no groin hematoma. sensory and motor functions intact. no evidence of compartment syndrome. pt doppler signals on both feet. plan for thrombolysis check and possible intervention.¿ operative records dated (b)(6) 2018 state: ¿46 year old female presents with acute limb ischemia with rest pain due to thrombosis of bilateral iliac artery and aortic endoprosthesis. she was initiated on tpa thrombolysis on (b)(6) 2018 , this is lysis day 2. plan for aortogram and pelvic angiogram to evaluate outcome of thrombolysis.¿ findings: ¿1) interval resolution of right external iliac artery thrombosis. 2) short segment right common femoral artery occlusion, unchanged. flow is reconstituted to distal common femoral. 3) thrombosis of the native segment of distal left common iliac artery. the left iliac limb of aortic endograft is still occluded right limb of aortic endograft is patent. left common femoral artery is patent. the operative records dated (b)(6) 2018 indicate the patient underwent ¿1) aortogram and pelvic angiogram for thrombolysis evaluation. 2) lntravascular ultrasound of bilateral common iliac arteries and abdominal aorta. 3) balloon angioplasty of bilateral common iliac in kissing fashion (8x20 mm balloon, abbott). 4) continuation of tpa infusion and thrombolysis via ekos catheter.¿ pre-operative/post-operative diagnoses: ¿embolism and thrombosis of iliac artery. thrombosis of aortic endoprothesis.¿ continued on attachment. attachment: [st237628.zip]..h6: code 4112 ¿ please refer to summary below for imaging evaluation results. h6: updated conclusion codes. imaging evaluation summary - angiographic and computed tomographic (ct) images were received by gore from the facility and an imaging evaluation was performed. reconstruction from pre-operative ct study dated (b)(6) 2018 illustrated a flow lumen narrowing. the diameter immediately distal to the left renal artery appeared to be 15.0mm, and the diameter 16mm distal to the left renal artery appears to be 14.6mm. an axial image from ct dated 1/22/18 illustrated thrombus being present in the aortic flow lumen. this image also showed the flow lumen narrowing to 4.99mm x 13.0mm. a procedural angiographic image dated (b)(6) 2018 illustrated a patent abdominal aorta with patent bilateral common and external iliac arteries. axial images from post-operative ct study dated revealed what appeared to be an occluded left contralateral limb. these images also showed occlusion of the left common and right external iliac arteries. an axial image from post-operative ct study dated (b)(6) 2018 illustrated that the previous occluded left contralateral limb had been resolved. a 3d reconstruction image on the same date showed that the previous right external and left common iliac artery occlusions had been resolved. it should be noted that the gore® excluder® aaa endoprosthesis instructions for use provides the following indications for use: ¿the gore® excluder® aaa endoprosthesis is intended to exclude the aneurysm from the blood circulation in patients diagnosed with infrarenal abdominal aortic aneurysm (aaa) disease and who have appropriate anatomy as described below: adequate iliac / femoral access infrarenal aortic neck treatment diameter range of 19 ¿ 32 mm and a minimum aortic neck length of 15 mm proximal aortic neck angulation = 60° iliac artery treatment diameter range of 8 ¿ 25 mm and iliac distal vessel seal zone length of at least 10 mm.¿ the gore® excluder® aaa endoprosthesis instructions for use states that ¿key anatomic elements that may affect successful exclusion of the aneurysm include severe proximal neck angulation, short proximal aortic neck and significant thrombus and / or calcium at the arterial implantation sites, specifically the proximal aortic neck and distal iliac artery interface.¿ furthermore, the gore® excluder® aaa endoprosthesis instructions for use states that adverse events that may occur and/or require intervention include, but are not limited to arterial or venous thrombosis. w.l. gore & associates, inc. (gore) is submitting this report to comply with 21 c.f.r. part 803, the medical device reporting regulation. this report is based upon information obtained by gore, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. blank fields present on this report include required fields and fields determined to be not applicable. blank fields indicate that the information was not provided, was deemed unavailable or was not applicable. this report does not constitute an admission or a conclusion by fda, gore, or its associates that the device, gore or its associates caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the report and are fixed items for selection created by the fda, to categorize the type of event solely for the purpose of reporting pursuant to part 803. this statement should be included with any information or report disclosed to the public under the freedom of information act..patient code (b)(4) is being used for ¿¿further medical treatment¿ and ¿¿causing permanent damage to [the patient¿s] left leg and foot and extensive long term health issues¿. results pending completion of imaging evaluation. it should be noted that the gore® excluder® aaa endoprosthesis instructions for use provides the following indications for use: ¿the gore® excluder® aaa endoprosthesis is intended to exclude the aneurysm from the blood circulation in patients diagnosed with infrarenal abdominal aortic aneurysm (aaa) disease and who have appropriate anatomy as described below: adequate iliac / femoral access; infrarenal aortic neck treatment diameter range of 19 ¿ 32 mm and a minimum aortic neck length of 15 mm; proximal aortic neck angulation = 60°; iliac artery treatment diameter range of 8 ¿ 25 mm and iliac distal vessel seal zone length of at least 10 mm¿. the gore® excluder® aaa endoprosthesis instructions for use states that ¿key anatomic elements that may affect successful exclusion of the aneurysm include severe proximal neck angulation, short proximal aortic neck and significant thrombus and / or calcium at the arterial implantation sites, specifically the proximal aortic neck and distal iliac artery interface.¿ furthermore, the gore® excluder® aaa endoprosthesis instructions for use states that adverse events that may occur and/or require intervention include, but are not limited to arterial or venous thrombosis.</p><hr><h3 id="ALG-DIAG-166">Result ALG-DIAG-166</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160223     <b>Report ID</b>:2953200-2017-00197     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, endovascular graft, aortic aneurysm treatment</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:occlusion within device</p><p><b>Patient Problems</b>:occlusion</p><p><b>Event Main Comments</b>:medtronic received the following information obtained from the journal article entitled; a noise-optimized virtual monochromatic re construction <b style='color:red;'>algorithm</b> improves stent visualization and <b style='color:red;'>diagnostic</b> accuracy for detection of in-stent re-stenosis in lower extremity run-off ct angiography. stefanie mangold <(>&<)> carlo n. de cecco1 <(>&<)> u. joseph schoepf <(>&<)> ricardo t. yamada1 <(>&<)> akos varga-szemes <(>&<)> andrew c. stubenrauch <(>&<)> damiano caruso <(>&<)> stephen r. fuller <(>&<)> thomas j. vogl <(>&<)> konstantin nikolaou <(>&<)> thomas m. todoran <(>&<)> julian l. wichmann. eur radiol (2016) 26:4380¿4389. doi 10.1007/s00330-016-4304-8 an endurant ii stent graft system was implanted in the patient for the endovascular treatment of an abdominal aortic aneurysm. the following information is in this journal article: stent graft occlusion. abstract purpose to evaluate the impact of noise-optimized virtual monochromatic imaging (vmi+) on stent visualization and accuracy for in-stent re-stenosis at lower extremity dual energy ct angiography (de-cta). material and methods we evaluated third-generation dual source de-cta studies in 31 patients with prior stent placement. images were reconstructed with linear blending (f_0.5) and vmi+ at 40¿150 kev. in-stent luminal diameter was measured and contrast-to-noise ratio (cnr) calculated. <b style='color:red;'>diagnostic</b> confidence was determined using a five-point scale. in 21 patients with invasive catheter angiography, accuracy for significant re-stenosis (=50 %) was assessed at f_0.5 and 80 kev-vmi+ chosen as the optimal energy level based on image-quality analysis. results at cta, 45 stents were present. dsa was available for 28 stents whereas 12 stents showed significant re-stenosis. cnr was significantly higher with =80 kev-vmi+ (17.9 ± 6.4¿33.7 ± 12.3) compared to f_0.5 (16.9 ± 4.8; all p <(><<)> 0.0463); luminal stent diameters were increased at =70 kev (5.41 ± 1.8¿5.92 ± 1.7 vs. 5.27 ± 1.8, all p <(> <<)> 0.001) and <b style='color:red;'>diagnostic</b> confidence was highest at 70¿80 kev-vmi+ (4.90 ± 0.48¿4.88 ± 0.63 vs. 4.60 ± 0.66, p = 0.001, 0.0042). sensitivity, negative predictive value and accuracy for restenosis were higher with 80 kev-vmi+ (100, 100, 96.4 %) than f_0.5 (90.9, 94.1, 89.3 %). conclusion 80 kev-vmi+ improves image quality, <b style='color:red;'>diagnostic</b> confidence and accuracy for stent evaluation at lower extremity de-cta.</p><p><b>Event Manufacturer Comments</b>:a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..corrected information: sex. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-167">Result ALG-DIAG-167</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20221011     <b>Report ID</b>:2955842-2022-15183     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, surgical, computer controlled instrument</p><p><b>Device Model Number</b>:380941-40     <b>Device Catalogue Number</b>:n/a     <b>Device Lot Number</b>: n/a</p><p></p><p><b>Product Problems</b>:output problem</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:it was reported that during a da vinci-assisted anterior resection surgical procedure, the customer reported that the vision was lost. they attempted to reconnect the camera to the endoscope controller (ec), but the camera had a self-test failure, and the color bar was displayed. they replaced the camera with a backup one, but all the available cameras had the same symptom. lastly, they rebooted the system and cleaned the camera connector; however, the issue persisted. the customer elected to convert to laparoscopic procedure. no known impact or patient consequence reported. intuitive surgical, inc. (isi) followed up on 19-oct-2022 and obtained the following additional information: the cameras were inspected prior to use with no abnormality. during the procedure, the vision loss occurred on both of the surgeon side console (ssc) and vision side cart (vsc). information regarding patient demographics, relevant testing, and medical history were requested; however, the reporter was not able to provide that information..refer to h10/h11 for follow-up information.</p><p><b>Event Manufacturer Comments</b>:an intuitive surgical, inc. (isi) field service engineer (fse) was dispatched to the customer site to further investigate the reported complaint. there was vision loss during the procedure. the customer replaced the camera, but the issue was not resolved. after completing the laparoscopic procedure, the fse performed camera test, but the sp cameras worked normally. the fse replaced the endoscope controller (ec) to resolve the issue. the system was tested operated without error and verified as ready for use. isi has received the ec involved with this complaint and completed the device evaluation. failure analysis investigation could not replicate the customer reported complaint ¿error 307 and 48308¿. however, the error/fault was confirmed via error logs/system logs. procedure error logs showed three occurrences of error 307 during the 60 days prior to this rma's creation date. the logs also showed three occurrences of error 48308 indicating issues with the vision camera <b style='color:red;'>algorithm</b> in the ec. the ec was installed with a printed circuit assembly (pca) test system which launched in maintenance mode to program software, then power cycled 10 times without error. the system then launched in normal mode at which time image quality was confirmed to be clear, crisp, and free of noise. verification via procedure logs confirms the occurrence of the error fault on the reported event date (b)(6) 2022 on system sp0161 matching the documented event details. no image or video clip for the reported event was submitted for review. based on the information provided at this time, this complaint is being reported due to the following conclusion: the customer converted after the start of the procedure due to vision loss..intuitive surgical, inc. (isi) received the cameras used during the procedure and investigation results are the followings: both camera (serial number (b)(6)) and camera (serial number (b)(6)) were placed on the in-house system and successfully passed the qap test (quality assurance procedure). they passed the endoscope <b style='color:red;'>diagnostic</b> test. review of the error logs found that the camera generated error codes 48221, 48406, 48225, 48229, 48216.</p><hr><h3 id="ALG-DIAG-168">Result ALG-DIAG-168</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240117     <b>Report ID</b>:2955842-2024-11431     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:ear, nose, throat     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:bronchoscope (flexible or rigid)</p><p><b>Device Model Number</b>:380748-60     <b>Device Catalogue Number</b>:n/a     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device sensing problem</p><p><b>Patient Problems</b>:pneumothorax</p><p><b>Event Main Comments</b>:it was reported that after an ion endoluminal lung biopsy procedure, the patient developed a pneumothorax requiring a chest tube and hospitalization. the lesion was 10mm in size and located in the apex of the left upper lobe 10mm from the pleura. during the procedure, navigation was completed as normal. the vision probe was then removed, and radial endobronchial ultrasound (ebus) was put down the tool channel to confirm the lesion¿s location; however, when the vision probe was reinserted, per the physician, the "lines" seemed to register incorrectly, the orientation was off, and the articulation was backwards. there was also a significant amount of rotation/torque where the physician had to adjust the rotation of the virtual image to match the live image. the catheter was retracted for a second attempt at navigation, and the physician restarted the navigation without reregistration. articulation again seemed normal during navigation, the vision probe was removed and radial ebus confirmation was performed once again. the vision probe was reinserted, but then issues with articulation following the trackball occurred as before. the physician had issues with making micro adjustments, e.g., when attempting to move the track ball up, the catheter would go down. during the time that the orientation was off, the catheter tore through the airway into the lung parenchyma. no log errors occurred. the physician was able to perform biopsies and complete the procedure. in post-procedure recovery the patient was not hypoxic, but a chest x-ray identified a moderate size pneumothorax; therefore, a chest tube was placed. the physician believed the ion system caused the pneumothorax. the <b style='color:red;'>diagnosis</b> was high grade neuroendocrine carcinoma. the patient was hospitalized 2-3 days then discharged home.</p><p><b>Event Manufacturer Comments</b>:an investigation was completed to determine the cause of this reported event. an intuitive surgical, inc. (isi) field service engineer (fse) was dispatched to the customer site to further investigate the reported event. based on the field evaluation, this reported event was not confirmed. the fse test drove the system and could not replicate the reported issue. the system was tested and verified as ready for use. the complaint was not confirmed based on the field evaluation. an investigation was completed to determine the cause of this reported event by an intuitive surgical, inc. (isi) failure analysis engineer (fae). based on review of the state logs, shape logs, and vision probe feed by an ion system analyst and an ion medical imaging engineer, at two separate occurrences during the procedure, the vision probe was not detected as being fully seated prior to the user beginning driving. the stripe detect <b style='color:red;'>algorithm</b> processes and sends the updated orientation to the user interface once the proximal probe sensor signal drops, indicating that the probe is fully seated. from the logs, it was observed that the user began driving before the proximal probe sensor signal dropped and before the stripe detect occurred. in the first occurrence, the user drove for approximately 45 seconds without the vision probe being fully seated. in the second occurrence, the user drove for approximately 1.5 minutes without the vision probe being fully seated. because the vision probe was re-inserted into a different orientation within the catheter that was 90 degrees off from the previous configuration for both occurrences, the motion commanded was unintuitive until the vision probe was detected as being fully seated and the <b style='color:red;'>algorithm</b> was triggered to then reflect the updated orientation. stripe detect outputted the correct orientation when it was triggered. per user manual 553990: "when inserting the vision probe through the catheter, the system will detect the color stripes inside the catheter to ensure vision is oriented correctly while driving. if the stripes are not visible, a message appears when the vision probe reaches the catheter tip. the message indicates that orientation was not accurately detected and instructs user to partially retract the vision probe until the stripes inside the catheter are clearly visible, and then reinsert the vision probe through the catheter. always make sure the vision probe tip is clean. if the system does not present the message because it did not detect the stripes (or if it detects the stripes incorrectly), the vision probe image will appear to be 90 or 180 degrees rotated, and driving will be non-intuitive. in this case, partially retract the vision probe until the stripes inside the catheter are clearly visible, and then reinsert the vision probe through the catheter." note that log data cannot be used to confirm the occurrence or cause of a pneumothorax.</p><hr><h3 id="ALG-DIAG-169">Result ALG-DIAG-169</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160506     <b>Report ID</b>:3001627457-2016-00014     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, continuous flush</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:500-55112     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:hemorrhage, cerebral|infarction, cerebral|seizures|sudden cardiac death</p><p><b>Event Main Comments</b>:on (b)(6) 2016, this (b)(6)-year-old caucasian male patient with a past medical history of accelerated hypertension, idiopathic thrombocytopenia, hypercholesterolemia and pancytopenia secondary to bone marrow hypo cellularity presented to the hospital. the patient was reported as having no recent history of tobacco, alcohol or drug abuse. the patient was admitted to hospital due to worsening dyspnoea on exertion whilst running, flushing of the face, chest pain and diaphoresis. the patient also reported experiencing dryness and slight tightness in his throat as well as generalized weakness. the patient's symptoms were reported as having begun four (4) days prior to admission. on admission, the reporter stated that the patient was afebrile with oxygen saturation 88% and blood pressure 148/74. a computed tomography (ct) angiogram of the chest showed evidence of extensive bilateral pulmonary emboli (pe), trace pericardial fluid and mildly emphysematous and hyper-inflated lungs. the patient was initially treated with enoxaparin (dosage not reported). the patient was subsequently diagnosed with bilateral submassive pe and right ventricular dysfunction with right ventricular/left ventricular ratio of 1.33 and enrolled into the (b)(6) clinical study on (b)(6) 2016. on (b)(6) 2016, the patient underwent treatment with the ekosonic endovascular catheter for pulmonary embolism, with selective placement of ekos catheters in the right main pulmonary, right lower lobe pulmonary, left main pulmonary and left lower lobe pulmonary arteries. it was reported that on (b)(6) 2016, the patient was noted to have acute onset of right lower facial droop and right-sided weakness. a ct of the brain performed without contrast showed left-sided parenchymal haemorrhage involving the left frontoparietal convexity with slight subarachnoid extension measuring 34 mm. the patient was exhibiting slurring of speech. the patients' blood pressure was reported as being labile, ranging from 116/57 to 181/92. on (b)(6) 2016, a repeat ct of the brain performed without contrast showed evolving parenchymal hematoma in the left frontoparietal convexity with small surrounding edema. the size of the hematoma had increased since the prior ct performed on (b)(6) 2016 (size not reported) but appeared stable. an mri of the brain showed the subject had cavernous malformation or possible acute haemorrhage. laboratory results included inr 1.1 and ptt 33.7 sec. the patient's anticoagulation therapy was suspended. the patient underwent thorough <b style='color:red;'>diagnostic</b> evaluation; however, no obvious underlying cause for the intracranial haemorrhage (ich) could be identified. the reported stated that the ich most likely was due to the systemic effect of anticoagulation and probable intravenous thrombolysis. on (b)(6) 2016, the patients slurring of speech was reported as having improved with physical therapy and the patients' left frontoparietal haemorrhage appeared to be stable. on (b)(6) 2016, the patient underwent 2d echo which revealed questionable right atrial thrombus. the patient's status was reported as alert and following commands with no focal neurological deficit. anticoagulation therapy was not administered due to ich which was reported as slowly improving. on (b)(6) 2016, the patient's condition was reported as remaining clinically stable, he was ambulatory and discharged to rehab. the patient commenced physical therapy at the rehabilitation facility (b)(6) 2016, the reporter stated that the patient was able to participate in evaluation procedures without and c/o pain or discomfort. assessment of the patients 'hand held' gait technique was performed with the patient ambulating 100ft prior to being assisted back into his wheelchair. the patient stated that 'it felt good to walk with hand held x2 instead of an 'rw' as it felt more natural' (verbatim). as the patient continued to speak the physical therapist noted that the patient's eyes 'gazed to the left' and that the patient slumped into the wheel chair and began to experience a 'seizure' (time noted as approximately 08:45). a tongue depressor was provided for the patient during the seizure due to biting activity. a nurse was called and whilst the staff were arriving to assist, the patient was reported to have responded to staff asking if he was alright by saying 'ok'. however, shortly thereafter, the patient experienced a further seizure. the patient was transferred to a hospital bed and transferred to the care of the registered nurses. oxygen was administered to the patient using a nasal cannula (3l/min). the patient became unresponsive and displayed 'agonal type' breathing and due to this the patient was ambu bagged. a 22 gauge iv was inserted and the patient's labs were recorded as v/s 111/55, 80, 78% o2 saturation, multiple attempts were made unsuccessfully to capture the patients ekg. an artificial airway was inserted with the patient's oxygen saturation recorded as 98% post insertion. a non-breather mask was placed, the patients' blood sugar levels were reported as 166, bp 101/57, pulse 107 and o2 saturation 87%. infusion of normal saline was commenced at 08:58. at 09:00 the patients oxygen saturation was reported as 97% and pulse at 54, at this time, the artificial airway was removed. the patient was transported by ems to the er, during transfer cardio pulmonary resuscitation (cpr) was started by ems. ems reported patient pulse was absent during transit and cardiac rhythm was asystole and v-tach. there was brief return of spontaneous circulation on arrival at the hospital. the patient was diagnosed with cardiac arrest and resuscitation was continued in accordance with acls (advanced cardiovascular life support) <b style='color:red;'>algorithm</b>s with a central venous catheter placement in the right femoral vein. cpr was continued for 30 minutes without return of pulse. the time of death was reported as 10:01 am. an autopsy was not performed as the patients family requested this not be performed.</p><p><b>Event Manufacturer Comments</b>:corrected report date to 04/28/2016..this case is reportable due to the intracranial haemorrhage which occurred shortly after the procedure, and which is likely to be associated with tpa therapy. the devices were not returned to ekos for evaluation. two devices were used concurrently during this procedure. information on the second device is as follows: catalog #: 500-56112, serial #: (b)(4), expiration date: 02/06/2019, date of manufacture: 03/02/2016. devices were not returned for evaluation.</p><hr><h3 id="ALG-DIAG-170">Result ALG-DIAG-170</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190225     <b>Report ID</b>:3001845648-2019-00683     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stents, drains and dilators for the biliary ducts</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:zss-10-3-rb     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:migration or expulsion of device</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:literature reported event: "gastric access temporary for endoscopy (gate): a proposed <b style='color:red;'>algorithm</b> for eus-directed transgastric ercp in gastric bypass patients a retrospective study to find effectiveness of eus directed transgastric ercp (also called gastric access temporary endoscopy) in patients with roux-en-y gastric bypass. the solus stent was placed at site gastric-gastric access or gastric-jejunal access used to pass the endoscope to promote gradual closure of the access site. the plastic pigtail stents were placed in 7 patients. all 7 cases had plastic pigtail stents exchanged for the lams prior to access tract closure. in 5 of the 7 cases, the access tract was confirmed to have closed completely on its own on follow-up egd, with the plastic stent spontaneously expelled. this file is being created to capture 5 solus stents that migrated." this event meets the criteria of an fda ¿serious injury¿ report as per fda guidelines ¿medical device reporting for manufacturers (2016)¿ section 2.13 and 2.15. based on the assumption that intervention was required as 5 stents migrated.literature reported event: "gastric access temporary for endoscopy (gate): a proposed <b style='color:red;'>algorithm</b> for eus-directed transgastric ercp in gastric bypass patients. a retrospective study to find effectiveness of eus directed transgastric ercp (also called gastric access temporary endoscopy) in patients with roux-en-y gastric bypass. the solus stent was placed at site gastric-gastric access or gastric-jejunal access used to pass the endoscope to promote gradual closure of the access site. the plastic pigtail stents were placed in 7 patients. all 7 cases had plastic pigtail stents exchanged for the lams prior to access tract closure. in 5 of the 7 cases, the access tract was confirmed to have closed completely on its own on follow-up egd, with the plastic stent spontaneously expelled. this file is being created to capture 5 solus stents that migrated." this event meets the criteria of an fda ¿serious injury¿ report as per fda guidelines ¿medical device reporting for manufacturers (2016)¿ section 2.13 and 2.15. based on the assumption that intervention was required as 5 stents migrated..this is a cancellation report as file re-assessed as non reportable following clinical input ¿this ¿plastic stent spontaneously expelled¿ should not be captured as harm or stent failure (migration), because the access tract have closed completely on its own with the plastic stent spontaneously expelled, which prevented from the stent retrieval procedure and would benefit patients¿.</p><p><b>Event Manufacturer Comments</b>:investigation is still pending, a follow up mdr will be submitted to include the investigation conclusions..investigation is still pending, a follow up mdr will be submitted to include the investigation conclusions. [(b)(4)]..this is a cancellation report as file re-assessed as non reportable following clinical input ¿this ¿plastic stent spontaneously expelled¿ should not be captured as harm or stent failure (migration), because the access tract have closed completely on its own with the plastic stent spontaneously expelled, which prevented from the stent retrieval procedure and would benefit patients¿.</p><hr><h3 id="ALG-DIAG-171">Result ALG-DIAG-171</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190225     <b>Report ID</b>:3001845648-2019-00684     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stents, drains and dilators for the biliary ducts</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:zss-10-3-rb     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:blood loss</p><p><b>Event Main Comments</b>:literature reported event : "gastric access temporary for endoscopy (gate): a proposed <b style='color:red;'>algorithm</b> for eus-directed transgastric ercp in gastric bypass patients a retrospective study to find effectiveness of eus directed transgastric ercp (also called gastric access temporary endoscopy) in patients with roux-en-y gastric bypass. the solus stent was placed at site gastric-gastric access or gastric-jejunal access used to pass the endoscope to promote gradual closure of the access site. the plastic pigtail stents were placed in 7 patients. one patient ((b)(6)) had bleeding at the j-g access site 72 h following lams exchange for a double pigtail stent. the bleeding was endoscopically treated with epinephrine and replacement with another lams to tamponade the bleeding site..literature reported event : "gastric access temporary for endoscopy (gate): a proposed <b style='color:red;'>algorithm</b> for eus-directed transgastric ercp in gastric bypass patients a retrospective study to find effectiveness of eus directed transgastric ercp (also called gastric access temporary endoscopy) in patients with roux-en-y gastric bypass. the solus stent was placed at site gastric-gastric access or gastric-jejunal access used to pass the endoscope to promote gradual closure of the access site. the plastic pigtail stents were placed in 7 patients. one patient (case #6) had bleeding at the j-g access site 72 h following lams exchange for a double pigtail stent. the bleeding was endoscopically treated with epinephrine and replacement with another lams to tamponade the bleeding site..literature reported event : "gastric access temporary for endoscopy (gate): a proposed <b style='color:red;'>algorithm</b> for eus-directed transgastric ercp in gastric bypass patients a retrospective study to find effectiveness of eus directed transgastric ercp (also called gastric access temporary endoscopy) in patients with roux-en-y gastric bypass. the solus stent was placed at site gastric-gastric access or gastric-jejunal access used to pass the endoscope to promote gradual closure of the access site. the plastic pigtail stents were placed in 7 patients. one patient (case #6) had bleeding at the j-g access site 72h following lams exchange for a double pigtail stent. the bleeding was endoscopically treated with epinephrine and replacement with another lams to tamponade the bleeding site.</p><p><b>Event Manufacturer Comments</b>:investigation is still pending, a follow up mdr will be submitted to include the investigation conclusions. - attachment: [wang - gastric access temporary for endoscopy.pdf]..investigation is still pending, a follow up mdr will be submitted to include the investigation conclusions. [(b)(4)]..prior to distribution all zss-10-3-rb devices are subjected to a visual inspection and functional checks to ensure device integrity. these inspections and functional checks are outlined in internal procedures in place at cirl. a review of the manufacturing records for the zss-10-3-rb devices could not be complete as the lot numbers are unknown. as per instructions for use, intended use section: ¿this device is used to drain obstructed biliary ducts.¿ notes section: ¿do not use this device for any purpose other than stated intended use.¿ it may be noted that file was created to capture the off label use as the solus biliary stent was used in an alternate anatomical site and one patient (case #6) had bleeding at the j-g access site 72 h following lams exchange for a double pigtail stent. pr284879 addresses the off-label use of the device. a definitive root cause could not be determined, as per clinical opinion this occurrence was not device related. "bleeding at the 72 hours was due to lams exchange (because lams was left in j-g tract for 2-3 weeks to allow for tract maturation, which would likely cause bleeding), nothing to do with cook double pigtail stent (i.e., cook stent did not cause the bleeding)." also when the device is outside its stated intended use, it may lead to outcomes that were never intended to happen and were never studied. complaint is not confirmed based on clinical input. the stents were removed 2-3 weeks post procedure endoscopically or spontaneously and the access tract closure was successful. the bleeding was endoscopically treated with epinephrine and replacement with another lams to tamponade the bleeding site. complaints of this nature will continue to be monitored for potential emerging trends.</p><hr><h3 id="ALG-DIAG-172">Result ALG-DIAG-172</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20051006     <b>Report ID</b>:3001845648-2020-00551     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stents, drains and dilators for the biliary ducts</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:off-label use</p><p><b>Patient Problems</b>:failure of implant|gastrointestinal hemorrhage</p><p><b>Event Main Comments</b>:"kahaleh et al. 2006 ¿endoscopic ultrasound drainage of pancreatic pseudocyst: a prospective comparison with conventional endoscopic drainage¿. endoscopic management of pseudocysts by a conventional transenteric technique, i. e. conventional transmural drainage (ctd), or by endoscopic ultrasound-guided drainage (eud), is well described. our aim was to prospectively compare the short-term and long-term results of ctd and eud in the management of pseudocysts. a total of 99 consecutive patients underwent endoscopic management of pancreatic pseudocysts according to this predetermined treatment <b style='color:red;'>algorithm</b>: patients with bulging lesions without obvious portal hypertension underwent ctd; all remaining patients underwent eud. 46 patients (37 men) underwent eud and 53 patients (39 men) had ctd. all eud procedures were effected from the stomach or proximal duodenum. a fistula between the pseudocyst and the stomach or duodenum was created by introducing a 19- gauge needle (eusn-19-t; wilson-cook, winston salem, north carolina, usa) into the pseudocyst. the balloon was exchanged off the guide wire and one or two 10-fr double-pigtail endoprostheses (zss-10-x-rb; wilson cook) were placed across the cystoenterostomy fistula. all ctd cystoenterostomy fistulas were created using a 10-fr cystoenterostome (wilson-cook medical and endo-flex instrumente, voerde, germany) [15]. following access to the pseudocyst, one or two 10-fr double-pigtail endoprostheses were placed. bleeding was defined as any hemorrhagic event occurring during or after the procedure that required any intervention or blood transfusion. in the endoscopic ultrasound drainage (eud) group: two patients developed bleeding during drainage, one responding to cautery and the other to balloon tamponade. this file was created to capture the bleeding during drainage in the eud group, as per clinical input received this would be related to the solus device. one responded to cautery and the other to balloon tamponade." this file was created to capture the bleeding during drainage and intervention that occurred with two patients in the eud group. off label use is also related to this file as a biliary stent was used in the pancreas..supplemental report being submitted due to the investigation being completed on 18-mar-2021.</p><p><b>Event Manufacturer Comments</b>:annex g: g07001 - part/component/sub-assembly term not applicable. device evaluation: the 10-fr double pigtail endoprostheses (zss-10-x-rb) of unknown lot number involved in this complaint was not available for evaluation. with the information provided, a document-based investigation was conducted. this file was created from the attached journal article. ¿endoscopic ultrasound drainage of pancreatic pseudocyst: a prospective comparison with conventional endoscopic drainage " complaint files (b)(4) were opened as a result of this paper. (b)(4 )was opened for bleeding of the cystoenterostomy site in the ctd group of patients, which involved the use of a cst-10 device. (fda ref no.3001845648-2020-00550). (b)(4) was opened for bleeding during drainage experienced by 2 patients in the eud group of patients which involved the off-label use of a zss device. (fda ref no. 3001845648-2020-00551). (b)(4) was opened for the off-label use of zss devices which resulted in stent migration & drainage failure, intervention required. (fda ref no. 3001845648-2020-00552). (b)(4) was opened for off label use of zss devices with 86 patients and no complications (fda ref no. 3001845648-2020-00553). note as the number of devices could not be confirmed the figures used were based on the number of patients. document review: as the rpn and lot number of the complaint devices are unknown, a review of the relevant manufacturing records cannot be conducted. however, prior to distribution all zss-10-x-rb devices are subjected to a visual inspection and functional checks to ensure device integrity. these inspections and functional checks are outlined in internal procedures in place at cirl. it should be noted that the device was used off-label, outside its intended use stated in the instructions for use ( ifu0100-1) ¿to drain obstructed biliary ducts" and in the notes section ¿do not use this device for any purpose other than stated intended use.¿ the customer is notified as per instructions for use, (ifu0100-1) which accompanies this device, in the potential complications section: ¿those associated with ercp include but are not limited to: pancreatitis, cholangitis, aspiration, perforation, hemorrhage, infection, sepsis, allergic reaction to contrast or medication, hypotension, respiratory depression or arrest, cardiac arrhythmia or arrest¿ and those ¿associated with biliary stent placement include, but are not limited to: trauma to the biliary tract or duodenum, obstruction of the pancreatic duct, stent migration.¿ as per information stated in the paper 99 patients with pseudocysts underwent endoscopic drainage, 46 underwent ultrasound-guided drainage (eud) and 53 had conventional transmural drainage (ctd). in both cases one or two 10-fr double-pigtail endoprostheses (zss-10-x-rb) were placed. the biliary stents placed in each procedure can be deemed off label use as they were used to drain a pancreatic pseudocyst. it was noted that the patients from both groups developed complications of bleeding, infections, stent migration and pneumoperitoneum. the four patients in both groups that developed infections required repeat endoscopic intervention and endoscopic revision. in the ctd group three patients developed pneumoperitoneum which resolved spontaneously and two patients in the eud group which was managed conservatively. as per clinical input the pneumoperitoneum and the infections experienced by the patients were not device related. the stent migration and drainage failures will be dealt with in a separate file ((b)(4)). this file will deal with the off-label use of the zss device with complication of bleeding. in the eud group two patients developed bleeding during drainage, one responding to cautery and the other to balloon tamponade. it was noted in the paper that ¿bleeding may potentially result from decompression of vessels or trauma resulting from balloon dilation.¿ in the ctd group one patient developed bleeding of the cystoenterostomy site that responded to balloon tamponade, this will be dealt with in a separate file ((b)(4)). root cause review: a definitive root cause can be attributed to the off-label use of the device, when the device is used outside its stated intended use it may lead to outcomes that were never intended to happen and were never studied. it can be noted that as per the instructions for use hemorrhage is a known potential complication. summary: the complaint is confirmed based on customer testimony. bleeding observed during drainage was successfully managed, one responding to cautery and the other to balloon tamponade. complaints of this nature will continue to be monitored for potential emerging trends..investigation is still pending. a follow up mdr will be submitted to include the investigation conclusions.</p><hr><h3 id="ALG-DIAG-173">Result ALG-DIAG-173</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20051006     <b>Report ID</b>:3001845648-2020-00552     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stents, drains and dilators for the biliary ducts</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:off-label use</p><p><b>Patient Problems</b>:bowel perforation|failure of implant|obstruction/occlusion|perforation</p><p><b>Event Main Comments</b>:"kahaleh et al. 2006 ¿endoscopic ultrasound drainage of pancreatic pseudocyst: a prospective comparison with conventional endoscopic drainage.¿ endoscopic management of pseudocysts by a conventional transenteric technique, i. e. conventional transmural drainage (ctd), or by endoscopic ultrasound-guided drainage (eud), is well described. our aim was to prospectively compare the short-term and long-term results of ctd and eud in the management of pseudocysts. a total of 99 consecutive patients underwent endoscopic management of pancreatic pseudocysts according to this predetermined treatment <b style='color:red;'>algorithm</b>: patients with bulging lesions without obvious portal hypertension underwent ctd; all remaining patients underwent eud. 46 patients (37 men) underwent eud and 53 patients (39 men) had ctd. all eud procedures were effected from the stomach or proximal duodenum. a fistula between the pseudocyst and the stomach or duodenum was created by introducing a 19- gauge needle (eusn-19-t; wilson-cook, winston salem, north carolina, usa) into the pseudocyst. the balloon was exchanged off the guide wire and one or two 10-fr double-pigtail endoprostheses (zss-10-x-rb; wilson cook) were placed across the cystoenterostomy fistula. all ctd cystoenterostomy fistulas were created using a 10-fr cystoenterostome (wilson-cook medical and endo-flex instrumente, voerde, germany) [15]. following access to the pseudocyst, one or two 10-fr double-pigtail endoprostheses were placed. stent migration: stent migration was defined as a complication when an intervention was required to extract the stent, either from the pseudocyst or the enteral lumen. in the endoscopic ultrasound drainage (eud) group: in one patient, the endoprosthesis migrated inside the pseudocyst and required endoscopic extraction. in the conventional transenteric drainage (ctd) group: in one patient, late double-pigtail stent migration resulted in small-bowel perforation requiring a limited small-bowel resection. a second migrated double-pigtail stent was removed from the rectosigmoid during sigmoidoscopy. drainage failure: in the endoscopic ultrasound drainage (eud) group: "endoscopic drainage failed in four patients. two of these underwent percutaneous drainage, one underwent surgery, and one patient declined any further therapy." in the conventional transenteric drainage (ctd) group: "in the patients for whom follow-up information was available (n = 45; mean 16 months, range 6±34 months), the long-term success rate was 91% (41/45 patients) after a mean of 1.3 procedures (range 1±3). of the four failures, two underwent percutaneous drainage and one underwent surgery, while one declined further intervention." this file was created to capture the stent migration (1 in eud group, 2 in ctd group) and drainage failure (4 in eud group, 4 in ctd group) and intervention of both that occurred in both groups. off label use is also related to this file as a biliary stent was used in the pancreas..supplemental report being submitted due to the investigation being completed on 19-mar-2021.</p><p><b>Event Manufacturer Comments</b>:annex g: g07001 - part/component/sub-assembly term not applicable. device evaluation: the 10-fr double pigtail endoprostheses (zss-10-x-rb) of unknown lot number involved in this complaint was not available for evaluation. with the information provided, a document based investigation was conducted. this file was created from the attached journal article. ¿endoscopic ultrasound drainage of pancreatic pseudocyst: a prospective comparison with conventional endoscopic drainage " complaint files (b)(4) were opened as a result of this paper. (b)(4) was opened for bleeding of the cystoenterostomy site in the ctd group of patients, which involved the use of a cst-10 device. (fda ref no.3001845648-2020-00550). (b)(4) was opened for bleeding during drainage experienced by 2 patients in the eud group of patients which involved the off-label use of a zss device. (fda ref no. 3001845648-2020-00551). (b)(4) was opened for the off-label use of zss devices which resulted in stent migration & drainage failure, intervention required. (fda ref no. 3001845648-2020-00552). (b)(4) was opened for off label use of zss devices with 86 patients and no complications (fda ref no. 3001845648-2020-00553). note as the number of devices could not be confirmed the figures used were based on the number of patients. note surgical intervention was taken as the health impact code in a worst-case scenario approach. document review: as the rpn and lot number of the complaint devices are unknown, a review of the relevant manufacturing records cannot be conducted. however, prior to distribution all zss-10-x-rb devices are subjected to a visual inspection and functional checks to ensure device integrity. these inspections and functional checks are outlined in internal procedures in place at cirl. (d00059776 [qsi0975] rev031, [prd0111] rev022 and d00055252 [fqc0062] rev019). it should be noted that the device was used off-label, outside its intended use stated in the instructions for use ( ifu0100-1) ¿to drain obstructed biliary ducts" and in the notes section ¿do not use this device for any purpose other than stated intended use.¿ the customer is notified as per instructions for use, (ifu0100-1) which accompanies this device, in the potential complications section: ¿those associated with ercp include but are not limited to: pancreatitis, cholangitis, aspiration, perforation, hemorrhage, infection, sepsis, allergic reaction to contrast or medication, hypotension, respiratory depression or arrest, cardiac arrhythmia or arrest¿ and those ¿associated with biliary stent placement include, but are not limited to: trauma to the biliary tract or duodenum, obstruction of the pancreatic duct, stent migration.¿ as per information stated in the paper 99 patients with pseudocysts underwent endoscopic drainage, 46 underwent ultrasound-guided drainage (eud) and 53 had conventional transmural drainage (ctd). in both cases one or two 10-fr double-pigtail endoprostheses (zss-10-x-rb) were placed. the biliary stents placed in each procedure can be deemed off label use as they were used to drain a pancreatic pseudocyst. it was noted that the patients from both groups developed complications of bleeding, infections, stent migration and pneumoperitoneum. the four patients in both groups that developed infections required repeat endoscopic intervention and endoscopic revision. in the ctd group three patients developed pneumoperitoneum which resolved spontaneously and two patients in the eud group which was managed conservatively. in the (eud) group endoscopic drainage failed in four patients. two of these underwent percutaneous drainage, one underwent surgery, and one patient declined any further therapy. in the (ctd) group there were also four failures. two underwent percutaneous drainage and one underwent surgery, while one declined further intervention. as per clinical input the pneumoperitoneum, infections and the drainage failures noted with 8 patients were not device related. the bleeding will be dealt with in separate files ((b)(4) (fda ref no. 3001845648-2020-00551), (b)(4) (fda ref no.3001845648-2020-00550)). this file will deal with the off-label use of the device with the complications of stent migration and the drainage failures. in the eud group the endoprosthesis migrated inside the pseudocyst and required endoscopic extraction in one patient. in the ctd group it was noted that 2 stents migrated, one resulted in small bowel perforation requiring a limited small-bowel resection, a second migrated double-pigtail stent was removed from the rectosigmoid during sigmoidoscopy. note as unexpected medical intervention was performed, for the purpose of this write up this was taken as a worst-case approach to the harm. root cause review: a definitive root cause can be attributed to the off-label use of the device, when the device is used outside its stated intended use it may lead to outcomes that were never intended to happen and were never studied. it can be noted that as per the instructions for use that migration, perforation and obstruction of the pancreatic duct are known potential complications. summary: the complaint is confirmed based on customer testimony. for stent migration in the endoscopic ultrasound drainage (eud) group: in one patient, the endoprosthesis migrated inside the pseudocyst and required endoscopic extraction. in the conventional transenteric drainage (ctd) group: in one patient, late double-pigtail stent migration resulted in small-bowel perforation requiring a limited small-bowel resection. a second migrated double-pigtail stent was removed from the rectosigmoid during sigmoidoscopy. for drainage failure in the endoscopic ultrasound drainage (eud) group: endoscopic drainage failed in four patients. two of these underwent percutaneous drainage, one underwent surgery, and one patient declined any further therapy. in the conventional transenteric drainage (ctd) group: of the four failures, two underwent percutaneous drainage and one underwent surgery, while one declined further intervention. complaints of this nature will continue to be monitored for potential emerging trends..investigation is still pending. a follow up mdr will be submitted to include the investigation conclusions.</p><hr><h3 id="ALG-DIAG-174">Result ALG-DIAG-174</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240411     <b>Report ID</b>:3002772505-2024-00001     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:hematology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, test, automated blood grouping and antibody</p><p><b>Device Model Number</b>:dg-511     <b>Device Catalogue Number</b>:210600     <b>Device Lot Number</b>: na</p><p></p><p><b>Product Problems</b>:false negative result|low readings</p><p><b>Patient Problems</b>:chest pain|fever|high blood pressure/ hypertension|non specific ekg/ecg changes|shaking/tremors</p><p><b>Event Main Comments</b>:on the (b)(6) 2024, the (b)(6) hospital reported that a patient had symptoms compatible with a post-transfusion reaction after a negative crossmatch tested with dg gel anti-igg lot 23016.01 on erytra eflexis instrument 511-0000522 software version 3.0.1. it must be considered that the patient has metastasic colorectal adenocarcinoma which is an msskras mutant and has received 14 cycles of irmdg in (b)(6) 2023. case description: sample (b)(4) was crossmatched with three blood bags: (b)(6) , on the (b)(6) 2024. all three blood bags were released as compatible by the instrument. the decision was taken to transfuse blood bag (b)(6) which commenced at 14:00hrs on the (b)(6) 2024. the patient was clinically stable prior to transfusion and became unwell 1 hour and 52 minutes into the transfusion with rigors and hypertension. the transfusion was stopped and paracetamol, hydrocortisone and chloroaphenamine was given. the patient's urine was leucocyte positive and the blood culture taken showed no growth. the patient experienced chest pain developed with changes on ecg and tachycardia. troponin = 61 aspirin, clopidogrel and oramorph given. temperature = 39.6c blood pressure = 97/154 fluids given and antibiotics. transferred to (b)(6) at 19:45hrs. the patient was discharged on the next day ( on (b)(6) 2024) on continued antibiotics. upon review of the initial crossmatch performed prior to the transfusion, some scattered cells above a non flat pellet can be seen in the microtube 4 of card (b)(6) . due to the post-transfusional reaction, the blood bags were crossmatched again with the same pre-transfusional sample (b)(4) and a new sample (b)(4) extracted after the transfusion. in all these crossmatch tests with the blood bag transfused (=(b)(6) gave doubtful results..on the 12apr24, the (b)(6) hospital reported that a patient had symptoms compatible with a post-transfusion reaction after a negative crossmatch tested with dg gel anti-igg lot 23016.01 on erytra eflexis instrument 511-0000522 software version 3.0.1. it must be considered that the patient has metastasic colorectal adenocarcinoma which is an msskras mutant and has received 14 cycles of irmdg in (b)(6) 2023. case description: sample (b)(6) was crossmatched with three blood bags: (b)(6) on the 11 apr 24. all three blood bags were released as compatible by the instrument. the decision was taken to transfuse blood bag (b)(6) which commenced at 14:00hrs on the (b)(6) 2024. the patient was clinically stable prior to transfusion and became unwell 1 hour and 52 minutes into the transfusion with rigors and hypertension. the transfusion was stopped and paracetamol, hydrocortisone and chloroaphenamine was given. the patient's urine was leucocyte positive and the blood culture taken showed no growth. the patient experienced chest pain developed with changes on ecg and tachycardia. troponin = 61, aspirin, clopidogrel and oramorph given. temperature = 39.6c, blood pressure = 97/154, fluids given and antibiotics. transferred to uhw at 19:45hrs. the patient was discharged on the next day ((b)(6) 2024) on continued antibiotics. upon review of the initial crossmatch performed prior to the transfusion, some scattered cells above a non flat pellet can be seen in the microtube 4 of card 714111240160106396. due to the post-transfusional reaction, the blood bags were crossmatched again with the same pre-transfusional sample 3 (b)(6) and a new sample (b)(6) extracted after the transfusion. in all these crossmatch tests with the blood bag transfused b)(6) gave doubtful results.</p><p><b>Event Manufacturer Comments</b>:after a visual inspection of the microtube and raw image of well 4 of card (b)(6) in which the pre-transfusion crossmatch test was performed, some scattered cells along the microtube above a non-flat pellet can be observed. this very weak reaction was not detected by the reader of the instrument, because it is at the limit of detection of the instrument. an analysis of the images provided has been carried out and the adjustment parameters of the reader of the implicated erytra eflexis do not show any anomaly. the adjustment parameter values such as illumination level, white balance factors and conversion factor are as expected. the obtained result is as expected based on current vision <b style='color:red;'>algorithm</b>s and, according to the validated criteria implemented in eflexis v3.0.1, the microtube is considered correctly classified as negative. since not enough points have been detected to consider this reaction as "+/-". for this reason, the image has been classified as negative by the instrument. it has to be noted that the patient is diagnosed with metastatic colorectal adenocarcinoma which is an msskras mutant and has received 14 cycles of irmdg in (b)(6) 2023. it should be remarked that the crossmatch test is usually one of the multiple compatibility tests carried. prior to the crossmatch test, a battery of tests as abo-rh typing, antibody screening and antibody identification should be performed to ensure the suitability of the blood. therefore, the suitability of the blood to be transfused to the patient should be ensured before the crossmatch test and any incompatibility should be already found. if the patient's antibody is too weak to detect the weak antigen on the donor's rbcs it is unlikely to cause a serious immediate reaction in the patient and will probably only cause a mild hemolytic transfusion reaction if the patient's immune response is stimulated. therefore, it cannot be completely ruled out that the symptoms experienced by the patient could have been due to the underlying condition and status of the patient. additionally to all mentioned before, no significant differences in the reaction pattern obtained were observed between the pre-transfusion crossmatch test (sample (b)(4) with blood bag (b)(6) and the second test carried out after the transfusion (sample (b)(4) with blood bag (b)(6). therefore, once again cannot be confirmed that the reaction could be attributed to the incorrect result but to the underlying condition of the patient. a review of the device history record (dhr) of the affected lot of dg gel anti-igg lot: 23016.01 was performed. it was confirmed that no incidents were reported during the production process of this lot that could have caused the reported event. likewise, quality control (qc) record for the mentioned dg gel anti-igg lot: 23016.01 does not show incidents and all tests performed met the acceptance criteria (specificity for positive and negative samples and potency test) specifically for dat and iat. the log files of the instrument provided by the customer were analysed and no evidence of any malfunction was found. after a visual inspection of the microtube image of the well in which the pre-transfusion crossmatch test was performed, some scattered cells along the microtube above a non-flat pellet can be observed. this very weak reaction was not detected by the reader of the instrument, because it is at the limit of detection of the instrument. the obtained result is as expected based on current vision <b style='color:red;'>algorithm</b>s and, according to the validated criteria implemented in eflexis v3.0.1, the microtube is considered correctly classified as negative. since not enough points have been detected to consider this reaction as "+/-". due to the unavailability of the patient's sample, a more in-depth investigation could not be carried out. those cases that are given by the automated instruments as negative but that, after an accurate visual reading of the microtube, show a pattern of few barely visible small sized agglutinated cells at the lower part of the gel column or barely visible scattered points throughout the gel column along with a pellet of non-agglutinated cells at the bottom, may signal either specific or unspecific reactions. these reaction patterns can be classified as negative or as "doubtful" by the automated instruments without indicating any malfunction. these cases are at the limit of the system sensitivity. the following limitation has been included in erytra eflexis instructions for use (ifu) in section 1.3 product limitations: "results that are given by the automated instruments as negative but that, after an accurate visual reading of the microtube, show a pattern of few barely visible small sized agglutinated cells at the lower part of the gel column or barely visible scattered points throughout the gel column along with a pellet of non-agglutinated cells at the bottom, may signal either specific or unspecific reactions. these reaction patterns can be classified as negative or as "doubtful" by the automated instruments without indicating any malfunction. these cases are at the limit of the instrument sensitivity." as a mitigation, when a user deems relevant to identify results with this weak pattern in a negative result, the instrument can be configured to consider negative results in xmatch as special results requiring a review from the user. additionally, improvements in the interpretation <b style='color:red;'>algorithm</b> of the vision system for this kind of patterns will be included in a future software version..after a visual inspection of the microtube and raw image of well 4 of card 714111240160106396 in which the pre-transfusion crossmatch test was performed, some scattered cells along the microtube above a non-flat pellet can be observed. this very weak reaction was not detected by the reader of the instrument, because it is at the limit of detection of the instrument. an analysis of the images provided has been carried out and the adjustment parameters of the reader of the implicated erytra eflexis do not show any anomaly. the adjustment parameter values such as illumination level, white balance factors and conversion factor are as expected. the obtained result is as expected based on current vision <b style='color:red;'>algorithm</b>s and, according to the validated criteria implemented in eflexis v3.0.1, the microtube is considered correctly classified as negative. since not enough points have been detected to consider this reaction as "+/-". for this reason, the image has been classified as negative by the instrument. it has to be noted that the patient is diagnosed with metastatic colorectal adenocarcinoma which is an msskras mutant and has received 14 cycles of irmdg in (b)(6) 2023. it should be remarked that the crossmatch test is usually one of the multiple compatibility tests carried. prior to the crossmatch test, a battery of tests as abo-rh typing, antibody screening and antibody identification should be performed to ensure the suitability of the blood. therefore, the suitability of the blood to be transfused to the patient should be ensured before the crossmatch test and any incompatibility should be already found. if the patient's antibody is too weak to detect the weak antigen on the donor's rbcs it is unlikely to cause a serious immediate reaction in the patient and will probably only cause a mild hemolytic transfusion reaction if the patient's immune response is stimulated. therefore, it cannot be completley ruled out that the symptoms experienced by the patient could have been due to the underlying condition and status of the patient. additionally to all mentioned before, no significant differences in the reaction pattern obtained were observed between the pre-transfusion crossmatch test (sample (b)(6) with blood bag (b)(6)) and the second test carried out after the transfusion (sample (b)(6) with blood bag (b)(6)). therefore, once again cannot be confirmed that the reaction could be attributed to the incorrect result but to the underlying condition of the patient.</p><hr><h3 id="ALG-DIAG-175">Result ALG-DIAG-175</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240101     <b>Report ID</b>:3002808148-2024-02626     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:radiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ultrasound bronchoscope</p><p><b>Device Model Number</b>:bf-uc180f     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:hemorrhage/blood loss/bleeding</p><p><b>Event Main Comments</b>:olympus medical systems corp. (omsc) received a literature titled "endobronchial ultrasound-guided mediastinal lymph nodal cryobiopsy in patients with non<b style='color:red;'>diagnostic</b>/inadequate rapid on-site evaluation a new step in the <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b>."    literature summary this prospective study aimed to evaluate the <b style='color:red;'>diagnostic</b> yield of ebus-guided mediastinal cryobiopsy (ebus-mcb) in patients with non<b style='color:red;'>diagnostic</b> rapid on-site evaluation (rose). secondary aims included an assessment of the safety of the procedure. a total of 46 patients were included. of the 46 cases where ebus-mcb was performed, a definite <b style='color:red;'>diagnosis</b> was achieved in 33 (71.7%) cases. of the 32 cases with a non<b style='color:red;'>diagnostic</b> rose, ebus-mcb confirmed the <b style='color:red;'>diagnosis</b> in 19 (59.3%) cases. thus, the additive <b style='color:red;'>diagnostic</b> yield of ebus-mcb over ebus-tbna was in 14/32 cases (43.7%). the additional time required for performing cryobiopsy in the study was 11 ± 2 minutes. background: endobronchial ultrasound-guided transbronchial needle aspiration (ebus-tbna) is considered the investigation of choice for sampling mediastinal nodes. a major drawback of ebus-tbna is its lower <b style='color:red;'>diagnostic</b> yield for lymphoma and benign diseases. ebus-guided mediastinal cryobiopsy (ebus-mcb) is a novel technique that provides larger nodal biopsy samples, with an acceptable safety profile. this study aimed to evaluate the <b style='color:red;'>diagnostic</b> yield of ebus-mcb in patients with an inconclusive rapid on-site evaluation (rose). methods: this is a prospective study of patients who underwent ebus-tbna for undiagnosed mediastinal lymphadenopathy. patients in whom rose did not yield a <b style='color:red;'>diagnosis</b> (non<b style='color:red;'>diagnostic</b> rose) or rose revealed scanty atypical cells (inadequate rose) were subjected to ebus-mcb. the <b style='color:red;'>diagnostic</b> yield, adequacy, and complications of ebus-mcb were analyzed. results: of the 196 patients undergoing ebus-tbna, 46 patients underwent ebus-mcb. thirty-two cases underwent ebus-mcb for a non<b style='color:red;'>diagnostic</b> rose. ebus-mcb confirmed the <b style='color:red;'>diagnosis</b> in 19/32 (59.3%) cases. the additive <b style='color:red;'>diagnostic</b> yield of ebus-mcb over ebus-tbna was 43.7% (14/32 cases). in all 14 cases where ebus-mcb was performed for an inadequate rose, the material obtained by ebus-mcb was adequate for ancillary studies. minor bleed was noted in 13/46 cases, which settled with conservative measures. one case had a moderate bleed, requiring a cryoextraction of the blood clot from the airways. conclusion: ebus-mcb has a <b style='color:red;'>diagnostic</b> yield of 59.3% when performed in cases with a non<b style='color:red;'>diagnostic</b> ebus-rose. the tissue obtained by ebus-mcb is adequate for ancillary studies. the study propose ebus-mcb as an additional <b style='color:red;'>diagnostic</b> step in cases with an inconclusive rose while performing ebus-tbna. larger studies are, however, needed before ebus-mcb can be incorporated in the <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b> for the evaluation of mediastinal lesions. type of adverse events/number of patients mild bleeding (13), moderate bleeding (1).</p><p><b>Event Manufacturer Comments</b>:this report is being supplemented to provide additional information based on the legal manufacturer's final investigation. the device history record was unable to be reviewed for this device since the serial and/or lot number was not provided. however, olympus only releases products to market that meet all manufacturing specifications and final product release criteria. based on the results of the investigation, the relationship between the device and the adverse events cannot be confirmed. there was no complaint reported on the subject device. there is no evidence of an olympus device malfunction. therefore, the root cause cannot be determined. olympus will continue to monitor field performance for this device..this report is related to patient identifier (b)(6). the literature article is attached for additional information. the evaluation of the event is ongoing. should additional relevant information become available, a supplemental report will be submitted.</p><hr><h3 id="ALG-DIAG-176">Result ALG-DIAG-176</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3003775027-2022-00140     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wire, guide, catheter</p><p><b>Device Model Number</b>:na     <b>Device Catalogue Number</b>:unk     <b>Device Lot Number</b>: unk</p><p></p><p><b>Product Problems</b>:insufficient information</p><p><b>Patient Problems</b>:perforation of vessels</p><p><b>Event Main Comments</b>:it was reported through literature that an asahi miraclebros 3 guide wire had caused or contributed to vessel perforation. publication: clinical case reports (b)(4). title: unrecognized perforation into the anterior interventricular vein complicating pci for anterior stemi: an unexpected detour excerpt: an 84-year-old man with history of end-stage renal disease and remote kidney transplant (18 years prior) developed acute crushing chest pain and was brought to our emergency department by emergency medical services with a <b style='color:red;'>diagnosis</b> of anterior stemi based upon electrocardiogram (ecg) obtained in the field. repeat ecg (figure 1) confirmed the <b style='color:red;'>diagnosis</b>. on examination, he was hemodynamically stable but uncomfortable due to chest pain. he was taken to the cardiac catheterization laboratory for emergent coronary angiography. angiography revealed severe three-vessel atherosclerotic coronary artery disease (cad), including nonculprit high grade obstructive lesions in the proximal right and mid-circumflex coronary arteries, as well as a culprit complete occlusion of the mid-lad immediately distal to an aneurysmal segment of the vessel that also gave rise to a large diagonal branch (video s1 & figure 2). repeated attempts were made to primarily wire the lad using a runthrough workhorse wire (terumo medical); however, this was unsuccessful as the wire was constantly deflected into the diagonal branch (video s4). microcatheter-supported wiring using a fine cross mg (terumo medical) was unsuccessful as well (video s2). attempts at wiring the lesion using a hydrophilic tapered wire (fielder-xt; asahi intecc usa) and a polymer jacketed wire (pilot 50: abbott vascular) supported by a stiffer microcatheter (corsair; asahi intecc usa) also failed. an emergent multidisciplinary team meeting was called between a cardiac surgeon, the interventional cardiologist, and the patient's inpatient cardiologist. all physicians agreed that due to the patient's age, frailty, and comorbidities he was not a surgical candidate. the patient continued to experience severe chest pain despite aggressive analgesic administration with clear st-elevations still present on ecg. given the extensive calcific disease appreciated on his angiograms, it was hypothesized that treating the lesion as a chronic total occlusion (cto) and proceeding with an antegrade wire escalation strategy might prove successful. ultimately, the lesion appeared to be crossed using a controlled drilling technique with a miracle brothers 3 wire (asahi intecc usa) (video s3). the microcatheter was advanced into the distal vessel and intraluminal position was confirmed via a distal tip injection (video s4). of note, in this high acuity situation, the operators' focus was mistakenly restricted to the fact that the wire appeared to be intravascular, and the unusual appearance of the vessel was not appreciated at this time. on retrospective review after the case, the distal vessel clearly displays "to-and-fro" flow with drainage into the coronary sinus along with medial and lateral branches that are different in appearance from typical lad septal and diagonal branch vessels. these unrecognized findings are all hallmarks of the distal vessel being a cardiac vein (specifically the aiv), rather than the lad. as the operators believed that the microcatheter had crossed into the distal lad, the distal vessel was then safely wired using a workhorse wire to allow for equipment delivery. due to challenging equipment delivery, a 1.5 x 12 mm compliant balloon was used to predilate the lesion followed by a 2.0 x 15 mm compliant balloon. a subsequent angiogram revealed extensive contrast extravasation from the vessel leading to the <b style='color:red;'>diagnosis</b> of cap (video s5). salvage techniques for cap were initiated according to the standard perforation care <b style='color:red;'>algorithm</b> detailed in figure 3,4 although protamine administration was deferred. balloon tamponade was attempted utilizing the 1.5 mm balloon already in the vessel, followed by immediate upsizing to a 2.0 mm balloon that was inflated in the proximal vessel, with repeat angiograms showing no persistent contrast extravasation. transthoracic echocardiography was performed, revealing no evidence of a pericardial effusion. repeat injections performed during transient balloon deflations revealed continued extravasation of contrast. obtaining an additional arterial access site for the purpose of utilizing dual-guide catheter ("ping-pong guides") technique was discussed; however, this was deferred given the previous challenge crossing the lesion initially. at this time, the patient developed vomiting, hypotension, and ultimately ventricular fibrillation requiring multiple defibrillations and chest compressions. he was intubated emergently and cardiac anesthesia performed transesophageal echocardiography, which showed no evidence of pericardial effusion, but an akinetic anterior wall of the left ventricle. an intra-aortic balloon pump (iabp) was simultaneously inserted through the right femoral artery, and the patient was started on norepinephrine with resultant stabilization of his hemodynamics. selective lad angiography performed through a guide catheter extension demonstrated phasic flow in the distal vessel as well as a channel connecting the mid-vessel and cs, which was thought to represent an iatrogenic arteriovenous fistula (avf) (video s6). the operators believed the etiology for these findings to be two separate wire perforations, with one perforation into the coronary sinus and one into the pericardial space. advancement of a covered stent across the mid-vessel was not possible, so a 2.5 x 20 mm drug eluting stent (des) was advanced and deployed across the perforation to permit tracking of a covered stent. angiography following des deployment revealed timi 3 flow in the distal vessel for the first time during the case, with continued robust flow into the cs through multiple channels. additionally, an unusual "myocardial blush pattern" was observed as well as extensive flow into the coronary veins (video s7). a 2.8 x 16 mm graftmaster covered stent (abbott vascular) was deployed across the visualized perforation; however, a residual channel connecting the vessel and the cs was visualized distal to the covered stent (video s8). a second 2.8 x 16 mm covered stent was placed across the remaining channel and postdilated, effectively closing the perforation with no further flow visualized into the cs. final angiograms also revealed several small contained wire perforations, persistence of the unusual "myocardial blush pattern" and even more robust filling of the major cardiac veins (video s9 & figure 4). post-procedure lv systolic function remained severely diminished, with an ejection fraction of 15%. he remained hemodynamically stable with an iabp in place on low dose norepinephrine and dobutamine. he went on to develop oliguric renal failure, and after multiple discussions with his wife surrounding goals of care, comfort measures were pursued and he died due to cardiogenic shock on post-procedure day four.</p><p><b>Event Manufacturer Comments</b>:manufacturing site: manufacturing site could not be identified because the product lot number information was not available. device evaluation could not be performed because the affected device was not returned from the user facility. lot history records review could not be conducted because lot information was unavailable. according to the literature and referring to known similar events, the reported vessel perforation in this case was most likely associated with patient anatomy and procedural contents. although lot history records review could not be conducted, all the shipped products were inspected in the production process and satisfied the product specifications and release criteria; therefore, it was concluded that there was no anomaly in product quality. no capa will be taken. instructions for use (ifu) states: observe movement of this guide wire in the vessels. before this guide wire is moved or torqued, the tip movement should be examined and monitored under fluoroscopy. do not move or torque the guide wire without observing corresponding movement of the tip; otherwise, the guide wire may be damaged and/or trauma may occur. in addition, ensure that the distal tip of this guide wire and its location in the vessel are visible during manipulations of the guide wire. use this guide wire carefully as the guide wire may penetrate the blood vessel. otherwise, it may cause adverse events such as blood vessel perforation and coronary artery dissection. the higher torque performance, stiffer distal end, and/or higher advancement force may present a higher risk of perforation or injury than if using a more flexible guide wire. therefore, use the most flexible guide wire that will treat the lesion (i.e., the guide wire with the smallest tip load that will treat the lesion), and take due care to minimize the risk of perforation or other damage to blood vessels. [malfunction and adverse effects]. death. damage to a vessel, including possible vessel perforation.</p><hr><h3 id="ALG-DIAG-177">Result ALG-DIAG-177</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20180618     <b>Report ID</b>:3004123209-2018-00505     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:automated external defibrillators (non-wearable)</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:80514-000141     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:defective device|inappropriate/inadequate shock/stimulation|unintended electrical shock</p><p><b>Patient Problems</b>:cardiac arrest|no known impact or consequence to patient</p><p><b>Event Main Comments</b>:this was a patient involved event . possible inappropriate therapy/shock during sca event was alleged. this information was provided by heartsine clinical team during clinical review. patient outcome is unknown..this was a patient involved event . possible inappropriate therapy/shock during sca event was alleged. this information was provided by heartsine clinical team during clinical review. patient outcome is unknown..this was a patient involved event . possible inappropriate therapy/shock during sca event was alleged. this information was provided by heartsine clinical team during clinical review. patient outcome is unknown.</p><p><b>Event Manufacturer Comments</b>:(b)(4)..the device history records for the sam 350p device was reviewed and this confirmed that all manufacturi ng and quality checks and test had been successfully completed. the sam 350p passed ¿out qat from heartsine technologie s on the (b)(6)2015 . the complaint was raised following a post market review on a patient involved event which took place on the (b)(6)2018 . that review indicated that an inappropria te shock had occurred. a shock was delivered 2 minutes and 20 seconds into the event. a clinical and <b style='color:red;'>algorithm</b> review identified this as an inappropria te shock. the issue was due to the sensitivity and specificity of the <b style='color:red;'>algorithm</b>. as it is less than 100%, a minimal proportion of <b style='color:red;'>diagnostic</b> decisions will not be clinically optimal and therefore in this instance an incorrect shock was delivered. the <b style='color:red;'>algorithm</b> is continually reviewed and refined using field data to validate any <b style='color:red;'>algorithm</b> improveme nts. the sam 350p ecg arrhythmia analysis <b style='color:red;'>algorithm</b> performanc e has been extensively evaluated by using several databases of real-life ecg traces. included in this are the american heart association¿ s (aha) database and the massachuse tts institute of technology mit ¿ nst database. the sam 350p ecg arrhythmia analysis <b style='color:red;'>algorithm</b>¿s sensitivity and specificity meet the requiremen ts of iec60601-2- 4. the device was inspected and tested at heartsine on the 12th june 2019. no fault was found with the functionality of the device. correction to g4 awareness date changed from (b)(6)2018 to (b)(6)2018 and d10 date of return missing from first supplement al is (b)(6)2019..the device history records for the sam 350p device was reviewed and this confirmed that all manufacturing and quality checks and test had been successfully completed. no rework was conducted. the sam 350p passed ¿out qat from heartsine technologies on the 9th june 2015. the complaint was raised following a post market review on a patient involved event which took place on (b)(6) 2018. in this instance the <b style='color:red;'>algorithm</b> diagnosed shockable rhythm when it is non-shockable. due the published sensitivity and specificity of the <b style='color:red;'>algorithm</b> a minimal proportion of <b style='color:red;'>diagnostic</b> decisions will not be clinically optimal and therefore in this instance a shock was delivered when it was not clinically necessary. the patient survived to hospital admission. the <b style='color:red;'>algorithm</b> is continually reviewed and refined using field data to validate any <b style='color:red;'>algorithm</b> improvements. the sam 350p ecg arrhythmia analysis <b style='color:red;'>algorithm</b> performance has been extensively evaluated by using several databases of real-life ecg traces. included in this are the american heart association¿s (aha) database and the massachusetts institute of technology mit ¿ nst database. the sam 350p ecg arrhythmia analysis <b style='color:red;'>algorithm</b>¿s sensitivity and specificity meet the requirements of iec60601-2-4.</p><hr><h3 id="ALG-DIAG-178">Result ALG-DIAG-178</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20130807     <b>Report ID</b>:3004209178-2013-18464     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:dvbb1d1     <b>Device Catalogue Number</b>:dvbb1d1     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:it was reported that while the physician was performing <b style='color:red;'>diagnostic</b> tests, an episode of ventricular tachycardia (vt) was initiated that accelerated to a faster vt, which the device appropriately shocked the patient out of. the physician then initiated a second episode of vt where the device <b style='color:red;'>algorithm</b> classified it as supra ventricular tachycardia (svt) and withheld therapies. the patient was manually rescued from the episode. it was determined that the wavelets of the two episodes were completely different, and the second episode appeared to be similar to the patient's native rhythm. the physician is planning on performing a vt ablation. the device remains in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..product event summary: the device was not returned for analysis. however, performance data collected from the device was received and analyzed.  analysis of the device memory was performed and no anomalies were found..the information submitted reflects all relevant data received. if additional relevant information is received, a supplemental report will be submitted. (b)(4).</p><hr><h3 id="ALG-DIAG-179">Result ALG-DIAG-179</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3004209178-2016-10333     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:f</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implanted subcortical electrical stimulator (motor disorders)</p><p><b>Device Model Number</b>:37601     <b>Device Catalogue Number</b>:37601     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:complaint, ill-defined|edema|inflammation|injury|no code available|seroma|staphylococcus aureus|swelling|test result|unspecified infection</p><p><b>Event Main Comments</b>:additional information was received from a health care provider (hcp). it was confirmed that the whole system was explanted on (b)(6) 2016. it was reported that the infection began occurring on (b)(6) 2015. the hcp also noted that the following <b style='color:red;'>diagnostic</b>s were performed related to the infection: ct scans, labwork, cultures, iv antibiotics, oral antibiotics, and the explant. it was stated that during a office visit for fluid collection at the lead surgical site on (b)(6) 2015, there was fluid a interval decrease of postoperative pneumocephalus and subcutaneous air in the patient's scalp; a ct scan was performed. there was also mild scalp swelling and a subcutaneous edema at the superior left frontoparietal region without definite drainable collection; another ct scan was scheduled. it was also confirmed at this visit that there was no change to the lead positioning. during a follow-up visit on (b)(6) 2016 the previously reported swelling was noted to be resolved. additionally, the noncontrast 5 mm axial ct scan images obtained with bone and brain <b style='color:red;'>algorithm</b>s from the craniovertebral junction through the vertex were reviewed and compared to ct images taken on (b)(6) 2015. it w as reported that there was no significant change to the lead positioning, but there was a mild soft tissue irregularity overlying the electrodes at the left posterior scalp. another office visit occurred on (b)(6) 2015 where a left chest swab was used to gather cultures from the wound and it was noted that there was c reactive proteins (inflammation marker) and light growth of staphylococcus aureus at the left chest surgical site; additional testing was requested. on (b)(6) 2015, another left chest swap to gather cultures was performed and after 3 days, no growth was seen. cultures were again taken on (b)(6) 2015, but were taken of the left side of the patient's head as the patient experienced wound sensitivity. the cultures resulted in light growth of staphylococcus aureus. it was then noted that the patient returned to the office on (b)(6) 2016 and cultures were taken from the patient's sternum that resulted in light growth of staphylococcus aureus. the system was explanted on (b)(6) 2016..information was received from a health care provider (hcp) via a manufacturer representative (rep) regarding a patient who was implanted with a neurostimulator for dystonia and movement disorders. it was reported that the patient was in surgery to implant the leads, extensions, and implantable neurostimulator (ins) as no devices were present in the patient at the time of the surgery. the health care provider (hcp) believed that all previous devices were removed due to an infection. the date, hospital location, surgeon, and all other details related to the device explants were unknown.</p><p><b>Event Manufacturer Comments</b>:concomitant medical products: product id 3387s-40, lot# va0u148, implanted: (b)(6) 2015, product type: lead. product id 3387s-40, lot# va0u148, implanted: (b)(6) 2015, product type: lead. product id 3708640, serial# (b)(4), product type: extension. product id 3708640, serial# (b)(4), implanted: (b)(6) 2015, product type: extension. product id 3708640, serial# (b)(4), implanted: (b)(6) 2015, product type: extension. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-180">Result ALG-DIAG-180</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3004209178-2020-07078     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stimulator, spinal-cord, totally implanted for pain relief</p><p><b>Device Model Number</b>:97715     <b>Device Catalogue Number</b>:97715     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:charging problem|display or visual feedback problem|energy output problem|high impedance|impedance problem|low impedance|patient device interaction problem|therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:no known impact or consequence to patient|pain|therapeutic effects, unexpected</p><p><b>Event Main Comments</b>:additional information was received from a rep. it was reported that there were intermittent high and low impedances on different contacts of the lead. the patient was unable to increase. there was no pain relief. the rep tried programming around the impedances, but they couldn't. the products were returned for analysis..additional information was reported that the caller has the ins and lead to return from a july explant. the caller stated the patient had weird impedances, like the wire was cracked or shorted. the patient would lean forward and have their impedance issues and then lean back and would not have impedance issues. the patient also never really had relief..information was received by a manufacturing representative (rep) regarding a patient with an implantable neurostimulator (ins). information was reported that the patient reported that her battery wasn't depleting and that she couldn't recharge. the patient indicated that her battery was at 100% for 36 hours, then 12 hours later it was 90% and then another 12 hours later it was at 80%. the patient stated she was trying to recharge two hours at excellent quality of recharge, but her battery was at 80% and the controller was still full. the rep was told that it is likely that she didn¿t' recharge since the battery didn't advance and the controller battery was still full. the agent had the rep start a recharge session and the patient did go up from 80% to 100 at the end of the call. the rep stated that meet with the patient on monday and he got some impedance issue form connectivity and impedance check. the rep initially reported the connectivity check showed electrode 1 and 2 in the red. an impedance test also showed 1 and 2 were 40k ohms and electrode 15 was over 8k ohms. the rep said the connectivity and impedance issue was intermittent. at one point the rep tried flexing and extension, and he got bad impedance and normal impedance at times. the rep doesn¿t' have the numbers nor does he remember the patient's programming. the rep did program dtm <b style='color:red;'>algorithm</b> and the patient was getting better relief. the patient did report having more and getting oor on her patient programmer. when the rep had the patient check her therapy, only one program in group a was running at 1.7 ma, programs 2-4 were off at 2.1 ma, all programs were back on at the end of the call. this explains why the patient's battery was not depleting since she got oor and 3 of the 4 programs were off. the patient will connect with their surgeon once the covid-19 issue has been reduced to allow revision. no further complications were reported. no additional patient symptoms were reported.</p><p><b>Event Manufacturer Comments</b>:correction: additional review indicates that device code (b)(4) applies to this event. if information is provided in the future, a supplemental report will be issued..h3: analysis of the implantable neurostimulator has not yet begun. a follow up report will be submitted once analysis is completed. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..if information is provided in the future, a supplemental report will be issued..medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..product analysis #(b)(4):analysis information -- 2020-12-22 12:50:11 cst pli# 10 product id# 97715 below is unedited, system generated text based on the analysis finding code(s). the returned device was subjected to a series of standard tests that include but is not limited to visual inspection, output and telemetry testing, and functional testing. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-181">Result ALG-DIAG-181</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230912     <b>Report ID</b>:3004209178-2024-02333     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stimulator, spinal-cord, totally implanted for pain relief</p><p><b>Device Model Number</b>:977006     <b>Device Catalogue Number</b>:977006     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:battery problem|display or visual feedback problem|energy output problem|insufficient information</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:additional information received from a manufacturer representative and the patient. it was reported that the patient's ins died two months after implant. at the time of the patient's report, it had been 156 days and nothing had been done. they had seen error code 201 which read "your neurostimulator is nearing the end of service life." the patient made the decision to have the ins removed on (b)(6) 2024, and it was not to be replaced. they noted that they had a lack of help for the past 5 months. contrary to what the patient reported, the representative noted that the ins was to be replaced on (b)(6) 2024. the representative reported that the patient was implanted in (b)(6) 2023 and they received an eri message 3-4 months later. the patient's ins settings were normal..additional information was received, from the manufacturer representative (rep). rep reported, the ins will not be returned for analysis. the physician gave the battery to the patient, per their request..on 2023-sep-14: information was received from a patient (pt) via manufacturer representative (rep) who was implanted with an implantable neurostimulator (ins). caller stated pt saw elective replacement indicator (eri) two days ago and feels like it is preemptive, pt feels like they 'just healed'. technical services (tss) reviewed with caller <b style='color:red;'>algorithm</b> for generating eri as well as battery longevity estimating on the clinician tablet. agent advised caller that when they meet with pt tomorrow, caller can reach back out to tech service for any guidance needed. the rep also mentioned they checked the pt's device and had noticed the pt had "all their programs on." reviewed that the ins displays programs "on" in a way that may not be completely intuitive and that just because a program shows "on" doesn't indicate that it is actually stimulating unless the group that has the program in it is activated. 2023-sep-15: additional information was received from a manufacturer representative (rep). the rep called to follow-up on the case. the caller indicated that the estimated time remaining showed 3 months and the patient claimed to have seen the eri message several weeks ago. the caller provided the therapy parameters as a group with four programs active. each program had a bipole and amp: 8ma pw: 270us rate: 60hz. reviewed that the estimate indicates an estimated longevity of 6 months and if they were able to reduce parameters they may be able to get a little bit more longevity out of the ins. reviewed they may want to consider a rechargeable ins if the current parameters are required for effective therapy. 2023-10-30: additional information from the patient and manufacturing representative (rep) indicated that the eri was considered normal based on the usage settings and impedances. patient would like to move forward with replacement procedure. patient is also wanting to move to a rechargeable device based on therapeutic needs. the patient needs to be scheduled for replacement procedure (b)(6) 2024: additional information was received from a manufacturer representative (rep) and a patient (pt). the rep reported that the patient is getting their battery replaced and they want to send it for evaluation. the patient reported they have a defective spinal cord stimulator. they are unhappy after months of run around and a defective battery. patient stated their battery started to die 2 months after surgery. now 5 months and nothing has been done. the manufacturer performed <b style='color:red;'>diagnostic</b> testing and the battery is failing after 2 months of use. patient reported this surgery was already because of a failed back surgery. patient has now been allowed to completely heal, while everyone waited for insurance authorization. additionally, the unit does not have an emergency shut off and was stuck on for 48 hours.</p><p><b>Event Manufacturer Comments</b>:e4: this report was submitted in part due to information received in medwatch# mw5150750. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..h7: information updated. medtronic submits this report to comply with fda regulations 21 cfr parts 4 and 803. medtronic has made reasonable efforts to provide as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. medtronic will submit a supplemental report if additional relevant information becomes known..medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..medtronic submits this report to comply with fda regulations 21 cfr parts 4 and 803. medtronic has made reasonable efforts to provide as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. any required fields that are unpopulated are blank, because the information is currently, unknown or unavailable. medtronic will submit a supplemental report if additional relevant information becomes known.</p><hr><h3 id="ALG-DIAG-182">Result ALG-DIAG-182</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230415     <b>Report ID</b>:3004464228-2023-09820     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:clinical chemistry     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:alternate controller enabled insulin infusion pump</p><p><b>Device Model Number</b>:pt-000409     <b>Device Catalogue Number</b>:pdm-h001-g-xx     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:insufficient information</p><p><b>Patient Problems</b>:convulsion/seizure|hypoglycemia</p><p><b>Event Main Comments</b>:it was reported that the patient went to the emergency room (er) and was diagnosed with blood glucose (bg) values that dropped to 50 mg/dl. the patient suffered from a seizure. for treatment, the patient was given fluids and <b style='color:red;'>diagnostic</b> tests. the pod was worn longer than 48 hours on the arm. the patient was discharged after 1 day.</p><p><b>Event Manufacturer Comments</b>:according to the complainant the device will not be returned for investigation. we are unable to determine if any product condition could have contributed to the reported hospitalization and hypoglycemia. no lot release records were reviewed, as the product lot number was not provided..in the case description, the user mentioned having low bgs while using the system and receiving an automated delivery restriction alert which forced them out of automated mode. the physical controller was not received for investigation. android log files from the complaint device were uploaded to the cloud system by the user and downloaded for investigation. inspection of the android log files found no evidence of issues with insulin delivery. the phb data confirmed that an automated delivery restriction alert had been generated by the system, advising the user to exit closed loop. this was due to the automated system delivering at the maximum rate for too long, which is expected behavior of the system. inspection of the log files found no instances of the automated system suggesting insulin below 60 mg/dl, indicating that no over delivery of insulin occurred due to the automated system. the agc <b style='color:red;'>algorithm</b> was found to have appropriately adapted the suggested insulin based on egvs and user inputs. the system was found to function as intended.</p><hr><h3 id="ALG-DIAG-183">Result ALG-DIAG-183</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230711     <b>Report ID</b>:3004464228-2023-19521     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:clinical chemistry     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:alternate controller enabled insulin infusion pump</p><p><b>Device Model Number</b>:pt-000435     <b>Device Catalogue Number</b>:pod-ble-h1-520     <b>Device Lot Number</b>: ph1k11042231</p><p></p><p><b>Product Problems</b>:insufficient information</p><p><b>Patient Problems</b>:hyperglycemia|neuropathy|urinary tract infection</p><p><b>Event Main Comments</b>:it was reported that the patient went to the hospital and was diagnosed with blood glucose (bg) values that reached 567 mg/dl. the patient had neuropathy, a yeast and bladder infection. for treatment, the patient was given fluids, insulin and <b style='color:red;'>diagnostic</b> tests. the patient was discharged after 4 hours. the pod was worn longer than 48 hours on the arm.</p><p><b>Event Manufacturer Comments</b>:the device has not been returned/received to date. if the device is received, a supplemental report will be submitted with the investigation results. we are unable to determine if any product condition could have contributed to the reported hospitalization and hyperglycemia. lot release records were reviewed and the product lot met all acceptance criteria. specifically, a pod is paired to a pdm and put through simulated use testing including communicating with the pdm, deployment, delivering fluid, occlusion detection, and freedom from hazard alarms..the device was received deployed. data obtained from the device generated no alarms, time outs, or drive stalls. automated mode was unable to be tested due to the device being unbale to connect with the master pdm.  the phb file was inspected and <b style='color:red;'>algorithm</b> shows that the device successfully transitioned from closed to open loop, indicating that the device had no issues in transitioning from automated and manual mode. the cause of the reported automated mode failure could not be determined.  no defects or damages were observed during investigation to indicate the pod would fail to deliver insulin.</p><hr><h3 id="ALG-DIAG-184">Result ALG-DIAG-184</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240312     <b>Report ID</b>:3004464228-2024-10723     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:clinical chemistry     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:alternate controller enabled insulin infusion pump</p><p><b>Device Model Number</b>:pt-000435     <b>Device Catalogue Number</b>:pod-ble-h1-520     <b>Device Lot Number</b>: ph1u08012311</p><p></p><p><b>Product Problems</b>:communication or transmission problem|insufficient information</p><p><b>Patient Problems</b>:elevated ketones/diabetic ketoacidosis|hyperglycemia|nausea</p><p><b>Event Main Comments</b>:it was reported that the patient went to the hospital and was diagnosed with diabetic ketoacidosis (dka) and blood glucose (bg) values that reached over 250 mg/dl. the patient was nauseous. for treatment, the patient was given fluids, anti-nausea medication, insulin, ibuprofen, potassium drip and <b style='color:red;'>diagnostic</b> tests. the patient was discharged after 2 days. the pod was worn between 36 and 48 hours on the infusion site.</p><p><b>Event Manufacturer Comments</b>:according to the complainant the device will not be returned for investigation. we are unable to determine if any product condition could have contributed to the reported hospitalization and diabetic ketoacidosis. lot release records were reviewed and the product lot met all acceptance criteria. specifically, a pod is paired to a pdm and put through simulated use testing including communicating with the pdm, deployment, delivering fluid, occlusion detection, and freedom from hazard alarms. high blood glucose is a common symptom for people with diabetes (glucose monitoring data from people with diabetes indicate that on average, they can experience blood glucose levels above 250 mg/dl for 14-25% of the time[1][2][3]..), and it would be challenging to speculate on a cause for the complaints without receiving the devices back for an engineering investigation. [1] beck rw, bergenstal rm, cheng p, kollman c, carlson al, johnson ml, rodbard d. the relationships between time in range, hyperglycemia metrics, and hba1c. j diabetes sci technol 2019;13:614-626. [1] welsh jb, derdzinski m, parker as, puhr s, jimenez a, walker t. real-time sharing and following of continuous glucose monitoring data in youth. diabetes ther 2019;10:751-755. [1] puhr s, derdzinski m, welsh jb, parker as, walker t, price da. real-world hypoglycemia avoidance with a continuous glucose monitoring system's predictive low glucose alert. diabetes technol ther 2019;21:155-158..the download data from the received device does not contain any timeouts or pulse width increases that would indicate a failure to deliver insulin. no drive stalls occurred, and no hazard alarms were generated during pod operation. inspection of the phb data found that the agc <b style='color:red;'>algorithm</b> was able to appropriately adapt to changes to egvs and user inputs. the investigation did not find any damages or deficiencies that would result in the device failing to deliver insulin. the investigation found no damages or deficiencies that would contribute to a communication error. the download data showed that the pod did not generate any hazard alarms during operation. the pod was able to communicate with the master pdm during the investigation. the pod was reset, paired with an unused pdm, and deactivated with no issues. inspection of the pod found no damages or deficiencies that would result in a communication error. the cause of the reported communication error during pod operation could not be determined.</p><hr><h3 id="ALG-DIAG-185">Result ALG-DIAG-185</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240422     <b>Report ID</b>:3004464228-2024-15211     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:clinical chemistry     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:alternate controller enabled insulin infusion pump</p><p><b>Device Model Number</b>:pt-000435     <b>Device Catalogue Number</b>:pod-ble-h1-520     <b>Device Lot Number</b>: ph1k08132331</p><p></p><p><b>Product Problems</b>:fluid/blood leak|loss of or failure to bond|unintended movement</p><p><b>Patient Problems</b>:hyperglycemia</p><p><b>Event Main Comments</b>:it was reported that the patient went to the hospital and was diagnosed with blood glucose (bg) values reached over 400 mg/dl. for treatment, the patient was given fluids, insulin and <b style='color:red;'>diagnostic</b> tests. the patient was discharged after 8 hours. the cannula was dislodged, while wearing the pod longer than 48 hours on the arm. the pod was leaking.</p><p><b>Event Manufacturer Comments</b>:the device has not been returned/received to date. if the device is received, a supplemental report will be submitted with the investigation results. we are unable to determine if any product condition could have contributed to the reported hospitalization, dislodged cannula and hyperglycemia. lot release records were reviewed and the product lot met all acceptance criteria. specifically, a pod is paired to a pdm and put through simulated use testing including communicating with the pdm, deployment, delivering fluid, occlusion detection, and freedom from hazard alarms..the device was received with the cannula assembly fully deployed. inspection of the device found no damages or defects that would cause the cannula to dislodge. no timeouts or drive stalls were seen in the download data. the phb was inspected and the <b style='color:red;'>algorithm</b> acted as expected to respective egv values from the cgm. the cause of the reported dislodged cannula could not be conclusively determined. inspection of the adhesive pad and adhesive welds found no damages or defects that would cause a failure to adhere. the cause of the reported adhesive failure could not be determined. the fluid path was tested for leaks. no leaks were found.</p><hr><h3 id="ALG-DIAG-186">Result ALG-DIAG-186</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240508     <b>Report ID</b>:3004464228-2024-17204     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:clinical chemistry     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:alternate controller enabled insulin infusion pump</p><p><b>Device Model Number</b>:pt-000435     <b>Device Catalogue Number</b>:pod-ble-h1-520     <b>Device Lot Number</b>: ph1u08022321</p><p></p><p><b>Product Problems</b>:insufficient information</p><p><b>Patient Problems</b>:hyperglycemia</p><p><b>Event Main Comments</b>:it was reported that the patient went to the hospital and was diagnosed with blood glucose (bg) values reached 555 mg/dl. for treatment, the patient was given fluids, insulin and <b style='color:red;'>diagnostic</b> tests. the patient was currently admitted. the pod was worn between 4 and 24 hours on the arm.</p><p><b>Event Manufacturer Comments</b>:no timeouts or drive stalls were seen in the device data that would indicate a failure to deliver insulin. the phb was inspected and the <b style='color:red;'>algorithm</b> acted as expected to respective egv values from the cgm. the device correctly generated an 0x1c alarm indicating the pod reached expiration time after 80 hours of operation. this is a safety feature that does not indicate a device failure. no damages or defects were found that would affect the delivery of insulin..the device has not been returned/received to date. if the device is received, a supplemental report will be submitted with the investigation results. we are unable to determine if any product condition could have contributed to the reported hospitalization and hyperglycemia. lot release records were reviewed and the product lot met all acceptance criteria. specifically, a pod is paired to a pdm and put through simulated use testing including communicating with the pdm, deployment, delivering fluid, occlusion detection, and freedom from hazard alarms.</p><hr><h3 id="ALG-DIAG-187">Result ALG-DIAG-187</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230404     <b>Report ID</b>:3004464228-2024-29493     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:clinical chemistry     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:alternate controller enabled insulin infusion pump</p><p><b>Device Model Number</b>:pt-000409     <b>Device Catalogue Number</b>:pdm-h001-g-xx     <b>Device Lot Number</b>: h000466</p><p></p><p><b>Product Problems</b>:incorrect, inadequate or imprecise result or readings</p><p><b>Patient Problems</b>:cardiac arrest|elevated ketones/diabetic ketoacidosis|hyperglycemia|hypoglycemia</p><p><b>Event Main Comments</b>:it was reported that the patient went to the hospital and was diagnosed with diabetic ketoacidosis (dka) and blood glucose (bg) values that reached 1300 mg/dl. the patient also had blood glucose (bg) values that dropped to 50 mg/dl. the patient was said to be have experienced a heart attack. for treatment, the patient was given intravenous (iv) drips, insulin and <b style='color:red;'>diagnostic</b> tests. the patient was discharged after 7 days. the pod was worn between 1 and 4 hours on the abdomen.</p><p><b>Event Manufacturer Comments</b>:according to the complainant the device will not be returned for investigation. we are unable to determine if any product condition could have contributed to the reported hospitalization and diabetic ketoacidosis. lot release records were reviewed and the product lot met all acceptance criteria. specifically, a pod is paired to a pdm and put through simulated use testing including communicating with the pdm, deployment, delivering fluid, occlusion detection, and freedom from hazard alarms. high blood glucose is a common symptom for people with diabetes (glucose monitoring data from people with diabetes indicate that on average, they can experience blood glucose levels above 250 mg/dl for 14-25% of the time[1][2][3]..), and it would be challenging to speculate on a cause for the complaints without receiving the devices back for an engineering investigation. [1] beck rw, bergenstal rm, cheng p, kollman c, carlson al, johnson ml, rodbard d. the relationships between time in range, hyperglycemia metrics, and hba1c. j diabetes sci technol 2019;13:614-626. [1] welsh jb, derdzinski m, parker as, puhr s, jimenez a, walker t. real-time sharing and following of continuous glucose monitoring data in youth. diabetes ther 2019;10:751-755. [1] puhr s, derdzinski m, welsh jb, parker as, walker t, price da. real-world hypoglycemia avoidance with a continuous glucose monitoring system's predictive low glucose alert. diabetes technol ther 2019;21:155-158..in the case description, the user mentioned receiving low bg alerts from the omnipod 5 application though a fingerstick registered high bgs. the physical controller was not received for investigation. android log files from the complaint device were uploaded to the cloud system by the user and downloaded for investigation. inspection of the android log files found no evidence of issues with insulin delivery. the phb audit data confirms that low bg readings were being received by the pod on the date of occurrence which caused the generation of urgent low glucose alerts. the phb audit data showed that the agc <b style='color:red;'>algorithm</b> was not suggesting basal insulin during this time as the system reduced and stopped suggestion several cycles prior due to decreasing egvs. the system did not suggest basal insulin while egvs were below 60 mg/dl and only suggested basal insulin while egvs were below target when a sharp increase in egvs was predicted, which is expected behavior of the system. the agc <b style='color:red;'>algorithm</b> was able to appropriately adapt the suggested insulin based on egvs and user inputs. logs showed constant communication between the pods and the cgm sensors used during the reported event. it could not be conclusively determined based on the available controller log files if the egvs provided by the cgm sensor were accurate to the user's true bg values. the exact cause of the reported sensor reading issue could not be determined.</p><hr><h3 id="ALG-DIAG-188">Result ALG-DIAG-188</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240731     <b>Report ID</b>:3004464228-2024-31839     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:clinical chemistry     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:alternate controller enabled insulin infusion pump</p><p><b>Device Model Number</b>:pt-000435     <b>Device Catalogue Number</b>:pod-ble-h1-520     <b>Device Lot Number</b>: ph1u11212311</p><p></p><p><b>Product Problems</b>:insufficient information</p><p><b>Patient Problems</b>:abdominal cramps|ambulation or postural difficulties|hyperglycemia</p><p><b>Event Main Comments</b>:it was reported that the patient went to the hospital and was diagnosed with blood glucose (bg) values reached over 600 mg/dl. the patient had abdominal pain, was dehydrated, had ketones, was nauseous and vomiting. for treatment, the patient was given fluids and <b style='color:red;'>diagnostic</b> tests. the patient was discharged after 6 hours. the pod was worn between 1 and 4 hours on the arm.</p><p><b>Event Manufacturer Comments</b>:the device has not been returned/received to date. if the device is received, a supplemental report will be submitted with the investigation results. we are unable to determine if any product condition could have contributed to the reported hospitalization and hyperglycemia. lot release records were reviewed and the product lot met all acceptance criteria. specifically, a pod is paired to a pdm and put through simulated use testing including communicating with the pdm, deployment, delivering fluid, occlusion detection, and freedom from hazard alarms..the download data from the received device does not contain any timeouts or pulse width increases that would indicate a failure to deliver insulin. no drive stalls occurred, and no hazard alarms were generated during pod operation. inspection of the phb data found that the agc <b style='color:red;'>algorithm</b> was able to appropriately adapt to changes to egvs and user inputs. the investigation did not find any damages or deficiencies that would result in the device failing to deliver insulin.</p><hr><h3 id="ALG-DIAG-189">Result ALG-DIAG-189</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190819     <b>Report ID</b>:3004977335-2019-03525     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:radiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, x-ray, tomography, computed</p><p><b>Device Model Number</b>:10431700     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:image display error/artifact|improper or incorrect procedure or method</p><p><b>Patient Problems</b>:impaired healing|misdiagnosis</p><p><b>Event Main Comments</b>:it was reported to siemens that on (b)(6) 2019 a patient with indeterminate pelvic pain underwent a <b style='color:red;'>diagnostic</b> ct scan using the somatom drive system. because the patient has two prosthetic hip implants, the user performed an imar reconstruction of the ct raw data to reduce image artifacts caused by metal. this imar-reconstruction imaging suggested that the titanium portion of one hip implant was broken. based on the imar-reconstruction imaging, it was decided that surgery to replace the apparently broken prosthetic hip implant would be performed. during the surgery on (b)(6) 2019, it was discovered that the hip implant was not broken. the surgeon opted to replace the implant anyway during the surgery. post-surgically, the patient suffered from delayed wound healing. additional details regarding the patient's health status were not provided to siemens. because of the obviously incorrect initial <b style='color:red;'>diagnosis</b>, the user decided to scan the explanted hip prosthetic with the imar-<b style='color:red;'>algorithm</b> again and to check the normal reconstruction (without imar) of the raw data taken before the surgery. both images did not show any broken metal parts. the event was reported to siemens on october 18, 2019. the reported event occurred in (b)(6).</p><p><b>Event Manufacturer Comments</b>:(b)(6). siemens has completed a technical investigation of the reported event. siemens reviewed the imar series images and concluded that the prothesis appeared to be broken. the review of the non-imar series images revealed the prothesis as being intact. metal strongly attenuates the x-ray beam. hence, image quality can be degraded significantly by photon starvation and/or beam hardening. imar is a correction <b style='color:red;'>algorithm</b> that is intended to recover image information that is lost because of the metal objects. imar can reconstruct information in the image, especially when it is located further away from the metal object. regions that are mostly surrounded by metal (such as the inner area of the acetabular component of the hip implant) cannot be recovered without artifacts. additionally, the <b style='color:red;'>algorithm</b> can potentially create artifacts by itself. this effect is known and cannot technically be avoided. siemens healthcare recommends the use of conventional recon without imar for additional <b style='color:red;'>diagnostic</b> imaging when using imar. siemens som7 default imar protocols (e.g. hip_imar_ir protocol) contain all recon jobs twice: with imar and without imar. furthermore, in section 6 of the associated user manual, there is a special note that recommends reviewing an imar image series in conjunction with a non-imar image series for a side-by-side comparison to detect possible introduced artifacts. in conclusion, both the default imar protocols and the user manual, remind the experienced user that imar image series should be read in conjunction with a respective non-imar image series to avoid misinterpretation. the reported somatom drive system performs as expected and meets specification.</p><hr><h3 id="ALG-DIAG-190">Result ALG-DIAG-190</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210512     <b>Report ID</b>:3005075696-2021-00089     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:orthopedic stereotaxic instrument</p><p><b>Device Model Number</b>:tpl0059     <b>Device Catalogue Number</b>:tpl0059     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:cerebrospinal fluid leakage|erosion|insufficient information|nerve damage|unspecified nervous system problem</p><p><b>Event Main Comments</b>:abstract: robot-assisted spine surgery continues to rapidly develop as evidenced by the growing literature in recent years. in addition to demonstrating excellent pedicle screw accuracy, early studies have explored the impact of robot-assisted spine surgery on reducing radiation time, length of hospital stay, operative time, and perioperative complications in comparison to conventional freehand technique. recently, the mazor x stealth edition was introduced in 2018. this robotic system integrates medtronic¿s stealth navigation technology into the mazor x platform, which was introduced in 2016. it is unclear what the impact of these advancements have made on clinical outcomes. to compare the outcomes and complications between the most recent iterations of the mazor robot systems: mazor x and mazor x stealth edition. among four different institutions, we included adult (=18 years old) patients who underwent robot-assisted spine surgery with either the mazor x (non-navigated robot) or stealth (navigated robot) platforms. primary outcomes included robot time per screw, fluoroscopic radiation time, screw accuracy, robot abandonment, and clinical outcomes with a minimum 90 day follow up. a one-to-one propensity-score matching <b style='color:red;'>algorithm</b> based on perioperative factors (e.g. demographics, comorbidities, primary <b style='color:red;'>diagnosis</b>, open vs. percutaneous instrumentation, prior spine surgery, instrumented levels, pelvic fixation, interbody fusion, number of planned robot screws) was employed to control for the potential selection bias between the two robotic systems. chi-square/ fisher exact test and t-test/anova were used for categorical and continuous variables, respectively. from a total of 646 patients, a total of 372 adult patients were included in this study (x: 186, stealth: 186) after propensity score matching. the mean number of instrumented levels was 4.3. the mean number of planned robot screws was 7.8. similar total operative time and robot time per screw occurred between cohorts (p>0.05). however, stealth achieved significantly shorter fluoroscopic radiation time per screw (stealth: 7.2 seconds vs. x: 10.4 seconds, p<(><<)>.001) than x. the screw accuracy for both robots was excellent (stealth: 99.6% vs. x: 99.1%, p=0.120). in addition, stealth achieved a significantly lower robot abandonment rate (stealth: 0% vs. x: 2.2%, p=0.044). furthermore, a lower blood transfusion rate was observed for stealth than x (stealth: 4.3% vs. x: 10.8%, p=0.018). non-robot related complications such as dura tear, motor/sensory deficits, return to the operating room during same admission, and length of stay was similar between robots (p>0.05). the 90-day complication rates were low and similar between robot cohorts (stealth: 5.4% vs. x: 3.8%, p=0.456). in this multicenter study, both robot systems achieved excellent screw accuracy and low robot time per screw. however, using stealth led to significantly less fluoroscopic radiation time, lower robot abandonment rates, and reduced blood transfusion rates than mazor x. other factors including length of stay, and 90-day complications were similar. reported event: after use of the guidance system during spinal procedures, there were seven occurrences of intraoperative dural tears, two occurrences of intraoperative loss of motor/sensory function, and two occurrences of a revision procedure being required. during the 90 day follow up period after the use of the guidance system during spinal procedures, there were four occurrences of wound complications, one occurrence of neurologic deficit, one occurrence of persistent symptoms requiring decompression, and one occurrence of an unknown symptom that required reoperation.</p><p><b>Event Manufacturer Comments</b>:please note that this date is based off the date of publication of the article as the actual event date was not provided. the reported event was from the following literature article: lee n, zuckerman s, buchanan i, boddapati v, mathew j, leung e, park p, pham m, bucholz a, khan a, pollina j, mullin j, jazini e, haines c, schuler t, good c, lombardi j, lehman r. is there a difference between navigated and non-navigated robot cohorts in robot-assisted spine surgery? a multicenter, propensity-matched analysis of 2,800 screws and 372 patients. the spine journal. 2021. 1-9. htt ps://doi.org/10.1016/j.spinee.2021.05.015. if information is provided in the future, a supplemental report will be issued..pma/510k number was updated. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-191">Result ALG-DIAG-191</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210512     <b>Report ID</b>:3005075696-2021-00091     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:orthopedic stereotaxic instrument</p><p><b>Device Model Number</b>:tpl0059     <b>Device Catalogue Number</b>:tpl0059     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:cerebrospinal fluid leakage|erosion|insufficient information|unspecified nervous system problem</p><p><b>Event Main Comments</b>:abstract: robot-assisted spine surgery continues to rapidly develop as evidenced by the growing literature in recent years. in addition to demonstrating excellent pedicle screw accuracy, early studies have explored the impact of robot-assisted spine surgery on reducing radiation time, length of hospital stay, operative time, and perioperative complications in comparison to conventional freehand technique. recently, the mazor x stealth edition was introduced in 2018. this robotic system integrates medtronic¿s stealth navigation technology into the mazor x platform, which was introduced in 2016. it is unclear what the impact of these advancements have made on clinical outcomes. to compare the outcomes and complications between the most recent iterations of the mazor robot systems: mazor x and mazor x stealth edition. among four different institutions, we included adult (=18 years old) patients who underwent robot-assisted spine surgery with either the mazor x (non-navigated robot) or stealth (navigated robot) platforms. primary outcomes included robot time per screw, fluoroscopic radiation time, screw accuracy, robot abandonment, and clinical outcomes with a minimum 90 day follow up. a one-to-one propensity-score matching <b style='color:red;'>algorithm</b> based on perioperative factors (e.g. demographics, comorbidities, primary <b style='color:red;'>diagnosis</b>, open vs. percutaneous instrumentation, prior spine surgery, instrumented levels, pelvic fixation, interbody fusion, number of planned robot screws) was employed to control for the potential selection bias between the two robotic systems. chi-square/ fisher exact test and t-test/anova were used for categorical and continuous variables, respectively. from a total of 646 patients, a total of 372 adult patients were included in this study (x: 186, stealth: 186) after propensity score matching. the mean number of instrumented levels was 4.3. the mean number of planned robot screws was 7.8. similar total operative time and robot time per screw occurred between cohorts (p>0.05). however, stealth achieved significantly shorter fluoroscopic radiation time per screw (stealth: 7.2 seconds vs. x: 10.4 seconds, p<(><<)>.001) than x. the screw accuracy for both robots was excellent (stealth: 99.6% vs. x: 99.1%, p=0.120). in addition, stealth achieved a significantly lower robot abandonment rate (stealth: 0% vs. x: 2.2%, p=0.044). furthermore, a lower blood transfusion rate was observed for stealth than x (stealth: 4.3% vs. x: 10.8%, p=0.018). non-robot related complications such as dura tear, motor/sensory deficits, return to the operating room during same admission, and length of stay was similar between robots (p>0.05). the 90-day complication rates were low and similar between robot cohorts (stealth: 5.4% vs. x: 3.8%, p=0.456). in this multicenter study, both robot systems achieved excellent screw accuracy and low robot time per screw. however, using stealth led to significantly less fluoroscopic radiation time, lower robot abandonment rates, and reduced blood transfusion rates than mazor x. other factors including length of stay, and 90-day complications were similar. reported event: 1. after use of the guidance system during spinal procedures, there were five occurrences of intra-operative dural tears. 2. during the 90 day follow up period after the use of the guidance system during spinal procedures, there was one occurrence of wound complications, two occurrences of neurologic deficit, three occurrences of implant failure, two occurrences of persistent symptoms requiring decompression, one occurrence of screw malposition and two occurrences of an unknown symptom that required reoperation.</p><p><b>Event Manufacturer Comments</b>:please note that this date is based off the date of publication of the article as the actual event date was not provided. the reported event was from the following literature article: lee n, zuckerman s, buchanan i, boddapati v, mathew j, leung e, park p, pham m, bucholz a, khan a, pollina j, mullin j, jazini e, haines c, schuler t, good c, lombardi j, lehman r. is there a difference between navigated and non-navigated robot cohorts in robot-assisted spine surgery? a multicenter, propensity-matched analysis of 2,800 screws and 372 patients. the spine journal. 2021. 1-9. https://doi.org/10.1016/j.spinee.2021.05.015. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-192">Result ALG-DIAG-192</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170322     <b>Report ID</b>:3005462046-2017-00005     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, percutaneous, cutting/scoring</p><p><b>Device Model Number</b>:2249-60200     <b>Device Catalogue Number</b>:2249-60200     <b>Device Lot Number</b>: g16030042</p><p></p><p><b>Product Problems</b>:deflation problem|entrapment of device|material separation|material twisted/bent</p><p><b>Patient Problems</b>:device embedded in tissue or plaque</p><p><b>Event Main Comments</b>:an (b)(6) male presented with severe rest pain claudication, and angiography revealed an 80-90% occlusion of the lt. superficial artery extending approximately 180 mm. after review of the <b style='color:red;'>diagnostic</b> images on the patient a pre-procedure treatment <b style='color:red;'>algorithm</b> was determined that included the use of laser atherectomy, angiosculpt, and dcb (impact). as a result of the choice to use the impact dcb from medtronic, the physician insisted on using a filter wire (spider). through the access in the rt. common femoral a 6 fr x 45 cm pinnacle destination sheath was inserted and advanced contra laterally to the proximal lt. superficial femoral artery. the lesion was successfully traversed with a .014 x 300 filter wire (spider), and the filter positioned in the lt. distal popliteal artery. post filter wire positioning uneventful successful lasing trains were performed using the 6 fr turbo power at the following energy settings: 1st pass: fluence 60 / rate 40, 2nd pass: fluence 60 / rate 60, 3rd pass: fluence 60 / rate 80, 4th pass: fluence 60 / rate 80. post lasing angiography revealed a significant increase in blood flow across the occlusion with lumen size increased to approximately 4.0 mm. post lasing further intervention was performed utilizing a 6.0 mm x 200 mm angiosculpt balloon. during the initial inflation of the angiosculpt balloon it was observed that the balloon appeared to be wrapped at the mid-junction, and then the balloon ruptured at approximately 10 atmospheres. upon flouro imaging, the distal (100 mm) balloon/scoring element was still inflated in the vessel. after multiple unsuccessful attempts to deflate the system by pulling negative on the inflation device, the physician attempted to cautiously remove the system by what he assumed was an intact balloon shaft. upon manipulation of the device, the balloon separated and the physician was left holding the remains of the proximal portion of the balloon/scoring element in his hand. after careful consideration, a decision was then made to attempt to slowly retrieve the filter wire positioned distally in hopes that the distal portion of the angiosculpt system could possibly be captured. this proved successful in only getting the system back over the aortic bifurcation to the rt. common femoral just proximal to the 6 fr interventional sheath. after flouro evaluation, it was observed that both the filter wire and the remaining angiosculpt system were now a bird nest of intertwined metal. the physician made a decision to size up to a 12 fr sheath in the rt. common femoral an effort to remove the devices through a larger conduit which proved unsuccessful. after a detailed brainstorming amongst the team members, a bronchoscopy forcep was inserted into the 12 fr sheath in an attempt to retrieve the remaining system. this proved only partially successful as only pieces of the angiosculpt were removed thinning the birds nest, but not enough to remove it through the sheath. approaching a 3 hours procedural time line, dr. (b)(6) made a patient care decision that he would have to completely remove the 12 fr sheath, and forcefully remove the entanglement of systems from the rt. common femoral artery knowing the risk of tearing that artery might occur. however, prior to doing so, he immediately gained arterial access in the lt. common femoral artery, and inserted a 6 fr x 45 cm pinnacle destination sheath contra laterally to the rt. external iliac. he manipulated a .035 x 260c m glidewire distally to the 12 fr sheath, and remaining angiosculpt/filter wire entanglement. next, a 7.0 mm x 40 mm mustang balloon was advanced from the lt. common femoral to the rt. external iliac just proximal to the 12 fr sheath and remaining angiosculpt/filter wire. in a coordinated effort by all team members, the 12 fr sheath and angiosculpt/filterwire birds nest were removed from the rt. common femoral while the 7.0 mm x 40 mm mustang balloon was simultaneously advanced and inflated in an attempt to achieve hemostasis of the rt. common femoral. after a prolonged inflation of more than 5 minutes the balloon was deflated and it appeared that hemostasis had been achieved. post balloon inflation angiography revealed no acute tears, and some bleeding at the rt. common femoral entry site. manual compression was maintained post procedure, and complete hemostasis was achieved with some site ecchymosis, but no post procedure hematoma. patient was admitted to the hospital over night for post observation care, and groin management.</p><p><b>Event Manufacturer Comments</b>:the angiosculpt device separated in the patient. additional intervention was required to remove from the patient, thus resulting in prolongation of the case. (b)(4). the angiosculpt device was returned in 3 pieces along with a filter wire and introducer sheath (both not manufactured by spnc). the first piece/section contained the distal tip, scoring element, distal and proximal marker bands, distal inner member, and a small section of the transition tube (intermediate bond). these pieces were intact to a section of the distal filter wire which was intact to an introducer sheath. the second piece/section contained a portion of the inner member that was intact to the other section of the filter wire. the third section contained a portion of the proximal balloon, majority of the transition tubing, inner member, strain relief, and luer. visual examination found a bent and damaged distal tip. the distal bond was damaged and the balloon was accordion and separated at the proximal end of the balloon. a longitudinal tear was observed at the proximal section of the balloon. the scoring element broke in multiple areas and separated completely from the distal bond. the inner member that was intact to the distal end of the filter wire was damaged and accordion. the other section of the inner member (proximal to the proximal marker band) was damaged and separated entirely from the device but was intact to the separated proximal section of the filter wire. the distal end of the transition tubing was accordion and separated but remained intact to the filter wire. the filter wire separated in 2 pieces approximately 89 cm from the proximal end of the filter with an overall total length of approximately 318 cm. per the ifu, retained device component is listed as a possible adverse effect of the procedure.</p><hr><h3 id="ALG-DIAG-193">Result ALG-DIAG-193</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200827     <b>Report ID</b>:3005975625-2020-00028     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implant, dermal, for aesthetic use</p><p><b>Device Model Number</b>:n/a     <b>Device Catalogue Number</b>:n/a     <b>Device Lot Number</b>: tp30l-192921c</p><p></p><p><b>Product Problems</b>:patient-device incompatibility</p><p><b>Patient Problems</b>:unspecified vascular problem</p><p><b>Event Main Comments</b>:the event occurred outside of the u.s, in (b)(6). according to the received information, the patient developed important, painful, erythematous lesions on the upper lip the day after being injected with teosyal rha 2 in the bar code. the injector suspected herpes emergence during the injection. a medical expert was contacted to give a <b style='color:red;'>diagnosis</b> on the reaction that occurred. according to him, if the patient has no history of herpes in the past, then the reaction was a vascular compromise. no further clarification was obtained from the injector.</p><p><b>Event Manufacturer Comments</b>:the medical expert recommended to apply the cream cicalfate and a sun protection only on the area. batch data analysis was undertaken. results show that this product is compliant with the applicable specifications. no element allows us to identify a defect in the quality, sterility or safety of our product. no non-conformity was identified throughout the production. literature data: de boulle k, heydenrych i. patient factors influencing dermal filler complications: prevention, assessment, and treatment. clin cosmet investig dermatol. 2015;8:205-14. signorini, m., et al. (2016). "global aesthetics consensus: avoidance and management of complications from hyaluronic acid fillers-evidence- and opinion-based review and consensus recommendations." plastic and reconstructive surgery 137(6):961e-971e. kim j h, ahn d k, jeong h s, suh i s. treatment <b style='color:red;'>algorithm</b> of complications after filler injection: based on wound healing process. j. korean med sci. 2014 ; 29/suppl 3) : s176 - s182.</p><hr><h3 id="ALG-DIAG-194">Result ALG-DIAG-194</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201120     <b>Report ID</b>:3005975625-2020-00044     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implant, dermal, for aesthetic use</p><p><b>Device Model Number</b>:n/a     <b>Device Catalogue Number</b>:n/a     <b>Device Lot Number</b>: tp30l-202011c</p><p></p><p><b>Product Problems</b>:improper or incorrect procedure or method</p><p><b>Patient Problems</b>:unspecified vascular problem</p><p><b>Event Main Comments</b>:the event occurred outside the us, in (b)(6). according to the received information, the patient was injected with teosyal rha 2 in the nasolabial folds and the glabella on (b)(6) 2020. the following day, the patient developed an adverse reaction on the right naso labial fold.</p><p><b>Event Manufacturer Comments</b>:the patient was prescribed anti histamines on (b)(6) 2020 for 6 days and antibiotics on (b)(6) 2020 for 6 days. a medical expert was contacted to give a <b style='color:red;'>diagnosis</b> of the reaction and confirmed it was a vascular complication. the medical expert recommended to use local care only at this stage and stop the ongoing treatments that have no effects. on (b)(6) 2020, the patient went to see a dermatologist, who performed a hyaluronidase in the livedo area. the patient noticed a quick improvement of the symptoms. on (b)(6) 2020, the doctor injected a second time hyaluronidase (desinfiltral) where some livedo remained. she also proposed some led sessions to help healing of the area and advised the patient to see an ent specialist for the intra nostril pain. the doctor confirmed the symptoms were resolved and there was no sequelae. the batch was released in accordance with the product specifications. 2 minor nonconformities were opened during production, without incidence on the product quality. no element allows us to identify a defect in the quality and safety of our products. vascular compromises are serious adverse events that are well known and well-documented related to the injection of hyaluronic acid fillers. they are linked to an accidental injection in, or next to a vessel, triggering its compression or occlusion. if treated on time with an appropriate treatment, symptoms can be fully resolved, without sequelae. if not, they can worsen and develop into skin necrosis. additionally, the risk of such adverse event is also mentioned in the instructions for use of teosyal products. literature data: - de boulle k, heydenrych i. patient factors influencing dermal filler complications: prevention, assessment, and treatment. clin cosmet investig dermatol. 2015;8:205-14 - signorini, m., et al. (2016). "global aesthetics consensus: avoidance and management of complications from hyaluronic acid fillers-evidence- and opinion-based review and consensus recommendations." plastic and reconstructive surgery 137(6):961e-971e - kim j h, ahn d k, jeong h s, suh i s. treatment <b style='color:red;'>algorithm</b> of complications after filler injection: based on wound healing process. j. korean med sci. 2014 ; 29/suppl 3) : s176 - s182.</p><hr><h3 id="ALG-DIAG-195">Result ALG-DIAG-195</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201215     <b>Report ID</b>:3005975625-2021-00019     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implant, dermal, for aesthetic use</p><p><b>Device Model Number</b>:not applicable     <b>Device Catalogue Number</b>:not applicable     <b>Device Lot Number</b>: tpul-194311b</p><p></p><p><b>Product Problems</b>:appropriate term/code not available</p><p><b>Patient Problems</b>:granuloma</p><p><b>Event Main Comments</b>:the event occurred outside of the us, in (b)(6).. according to the information received so far, the patient received injections of. teosyal rha 4 2 ml; lot# tpul194311b; complaint ref. rc/2101037, and teosyal puresense ultra deep 1 ml; lot# tsul 194213b; complaint ref. rc 2102026 in the chin on (b)(6). 2020. approximately 3 to 3.5 months later (b)(6) 2020, the patient presented a late inflammatory reaction, which was diagnosed as granuloma via ultrasound. the patient was treated with hyaluronidase on (b)(6). 2020, then again on (b)(6). 2021. she also received corticosteroids urbason, descending pattern for 2 weeks' duration. a medical expert was contacted for support on this case. he indicated that the patient has been taking deflazacort 30 mg for 7 days. as of (b)(6). 2021, the patient worsened because, according to the medical expert, she has decided to lower the dose of corticosteroids. additionally, the patient appeared to be an apprehensive person. as of (b)(6). 2021, the analysis of the patient, which included hematology, thyroid profile and crp, has come out normal. the ultrasound is pending a full report. we were informed on (b)(6). 2021 that the granuloma <b style='color:red;'>diagnosis</b> was confirmed for areas that were treated with teosyal rha 4 and teosyal puresense ultra deep the exact products involved were initially unclear. the expert helped collect data about the treatments provided to the patient and the reason behind the temporary worsening. also, a follow-up of the patient was performed via the spanish affiliate to monitor the evolution of the symptoms. on (b)(6).2021, it was confirmed that the adverse event was resolved.</p><p><b>Event Manufacturer Comments</b>:granulomas are known and widely documented effects in the context of hyaluronic acid filler injections. they are caused by a delayed immune reaction of the body in response to the implant being treated as a foreign body. as it is unable to eliminate the implant, the body surrounds it with immune cells macrophages forming a more or less hard and inflammatory mass. with medical treatment, symptoms can be quickly fully resolved, without sequelae. literature data. de boulle k, heydenrych i. patient factors influencing dermal filler complications: prevention, assessment, and treatment. clin cosmetic dermatol. 2015;8:205-14 signorini, m., et al. (2016. global aesthetics consensus. avoidance and management of complications from hyaluronic acid fillers-evidence- and opinion-based review and consensus recommendations." plastic and reconstructive surgery 137(6):961e-971e - kim j h, ahn d k, jeong h s, suh i s. treatment <b style='color:red;'>algorithm</b> of complications after filler injection: based on wound healing process. j. korean med sci. 2014 29 suppl 3 s176 s182.</p><hr><h3 id="ALG-DIAG-196">Result ALG-DIAG-196</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220329     <b>Report ID</b>:3005975625-2022-00254     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implant, dermal, for aesthetic use</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:not applicable     <b>Device Lot Number</b>: tp30l-214627a0</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:foreign body embolism|skin discoloration</p><p><b>Event Main Comments</b>:this case occurred outside of the usa, in the (b)(6). a female patient was injected with a teosyal rha 2 product in the nose on (b)(6) 2022. late in the evening of the same day, she presented discolouration on and around the nose. the injector described the symptoms as skin blanching, mottling of skin and discolouration. on (b)(6) 2022, we learned that the injector suspected the cause might be a vascular occlusion, therefore this case became reportable. around 1 am on (b)(6) 2022, the injector reviewed the patient in clinic, where she administered of hyaluronidase (3 ampoules hyalase), applied heat and firm massage, and prescribed acetylsalicylic acid (aspirin). the patient was kept 2 hours in the clinic. based on the check-up photos and videos sent in the a check up and phots and videos sent in the days that followed, the injector observed the corrective treatments resolved the adverse event. a local medical expert was mandated to comment on the underlying <b style='color:red;'>diagnosis</b> proposed by the injector. he advised that confirming the vascular occlusion would require additional elements (a capillary refill video, before photos) that were not provided. the latest information received confirmed that the patient is fully recovered without any sequelae. despite reminders, no further details could be obtained (such as product serial number, exact hyaluronidase dosage).</p><p><b>Event Manufacturer Comments</b>:literature data: de boulle k, heydenrych i. patient factors influencing dermal filler complications: prevention, assessment, and treatment. clin cosmet investig dermatol. 2015;8:205-14. signorini, m., et al. (2016). "global aesthetics consensus: avoidance and management of complications from hyaluronic acid fillers-evidence- and opinion-based review and consensus recommendations." plastic and reconstructive surgery 137(6):961e-971e. kim j h, ahn d k, jeong h s, suh i s. treatment <b style='color:red;'>algorithm</b> of complications after filler injection: based on wound healing process. j. korean med sci. 2014 ; 29/suppl 3) : s176 - s182.</p><hr><h3 id="ALG-DIAG-197">Result ALG-DIAG-197</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20110608     <b>Report ID</b>:3006717351-2011-00001     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:hematology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:fibrin split products</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:6100kcv     <b>Device Lot Number</b>: px050a</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:clearview simplify d-dimer in vitro <b style='color:red;'>diagnostic</b> test kits. lab reported two pts presenting at facility who were tested using clearview d-dimer, which gave a negative result for each pt. both pts tested positive on acl top. both pts were diagnosed with either dvt or pe as determined by x-ray or ct scan, and clinical eval. one pt plasma sample tested initially as negative, but retesting of whole blood (remixed after being centrifuged and refrigerated) gave a positive result with clearview d-dimer.</p><p><b>Event Manufacturer Comments</b>:conclusion: all tests on retained and returned pouched devices from (b)(4) ran satisfactorily with no flow issues or deterioration in sensitivity. testing of the retain and returned tests did not indicate any gross deterioration in performance. overall assessment of the product sensitivity at the time of manufacture indicates that the sensitivity of batch (b)(4) was well above the cut off limit and meets our expectation for normally expected product performance. it should be noted that all d-dimer assays are not alike. depending on the commercial source, different antibodies used in a test have differing specificities for fibrinogen and fibrin and their derivatives. therefore the different commercially available d-dimer kits differ in reactivity toward d-dimer and have differing cut-off levels and specificity. as there is no standard for d-dimer, and the reactivity of different commercial kits to various standards is widely variable, it is difficult to correlate the results from one test type to another. additionally most acute dvt/pe pts have raised d-dimer levels but not necessarily 100%. there is a window of opportunity when d-dimer is raised and it relates directly to the degree of clot breakdown (fibrinolysis) at the time of testing. the time the pt sample was taken may therefore have some bearing on the negative results obtained. the performance characteristics detailed in the product ifu do not claim 100% sensitivity or specificity, therefore there is a known low level of possible false negative and false positive results. therefore in line with contemporary <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b>s for suspected dvt/pe, high probability pts are not safe to exclude from further testing based on the results of d-dimer tests. we do not recommend that d-dimer tests be used as stand-alone tests for exclusion of dvt/pt. therefore for any correlation studies between test methods it is necessary that all samples tested must be confirmed as clinically positive or negative. with regard to the discrepant result whereby the test result were obtained from the same sample after two days stored at 2-8c, it should also be noted that the clearview simplify d-dimer ifu states that all samples are tested within 24 hours as its potentially possible that the d-dimer ag concentration may increase over time due to the clotting factors within the sample which may cause discrepant results over time. on a final note, it is worth checking for correct test procedure to ensure that the correct volume of blood was added, there is no evidence of sample clotting and two fully formed drops of buffer were added to the test. it is very important to wait the full 10 minutes until results are read.</p><hr><h3 id="ALG-DIAG-198">Result ALG-DIAG-198</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20151026     <b>Report ID</b>:3006717351-2015-00002     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:hematology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:fibrin split products</p><p><b>Device Model Number</b>:505285     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: pt142a</p><p></p><p><b>Product Problems</b>:false negative result</p><p><b>Patient Problems</b>:thromboembolism</p><p><b>Event Main Comments</b>:the patient presented at gp with left calf pain and had been symptomatic for one week, and was otherwise well and healthy. the wells score was 1. the patient's capillary blood sample was tested on the clearview simplify d-dimer test (batch (b)(4)) and a negative result was obtained. the patient was then sent to hospital where an ultrasound detected a popliteal deep vein thrombosis (dvt). no detrimental effects were suffered by the patient.</p><p><b>Event Manufacturer Comments</b>:no return devices from the user were made available for testing at bbi solutions at the time of this report. all tests on retained pouched devices from pouch lot 1022-33816 (used to produce kit batch (b)(4)) ran satisfactorily with no flow issues or deterioration in sensitivity. testing of the devices did not indicate any gross deterioration in performance. all in-process qc testing during manufacture did not identify any errors in manufacture, and no non-conformances, deviations or any out of trend qc results were noted, from manufacturing and quality control records, that would indicate any performance issues with the batch of pouched devices. overall assessment of the product sensitivity at the time of manufacture and subsequent testing indicates that the sensitivity of lot 1022-33816 was above the cut off limit and meets bbi's expectation for normally expected product performance. patient management can vary considerably (e.g.: from sending the patient home, to sending them to hospital for imaging) depending on the wells score in combination with the result of the d-dimer test. it is therefore important to note that the clearview simplify d-dimer test must be used in conjunction with the full clinical context of the patient. the performance characteristics detailed in the product ifu do not claim 100% sensitivity or specificity; therefore there is a known low level of possible false negative and false positive results. it is noted in this case, from the complaint questionnaire, that the patient's dvt was located in the calf. a paper by keeling et al (british journal of haematology 2004; 124: 15-25) states that, in a review of the performance of several qualitative d-dimer tests, isolated calf dvts only have a 16-67% assay sensitivity, compared to all other types of dvts which result in 80-94% assay sensitivity. although clearview simplify d-dimer was not included in the study, it is reasonable to expect that the sensitivity of clearview simplify d-dimer is also reduced for isolated calf dvts, as this test is also qualitative. calf vein thrombi can result in minimal fibrinolysis which can cause possible false negatives. therefore in line with contemporary <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b>s for suspected dvt/pe, high probability patients are not safe to exclude from further testing based on the results of d-dimer tests alone. bbi do not recommend that d-dimer tests be used as stand-alone tests for exclusion of dvt/pe. this is the reason that the product insert claims that the test is intended for use as an aid in the <b style='color:red;'>diagnosis</b> of disseminated intravascular coagulation (dic), deep vein thrombosis (dvt), and pulmonary embolism (pe). no clinical <b style='color:red;'>diagnosis</b> should be based on the result of clearview simplify d-dimer alone. clinical signs and other relevant test information should be included in the <b style='color:red;'>diagnostic</b> decision. it is possible that the time the patient samples were taken could also account for the false negative result with clearview simplify d-dimer. at the time of the first capillary sample being taken (patient had been symptomatic for one week), the patient's d-dimer level may have been below the cut-off of the clearview simplify d-dimer test, resulting in a negative result. there needs to be active fibrinolysis for a positive result on the clearview simplify. d-dimer has a half-life of approximately 6 hours in the circulation of individuals with normal renal function. patients with stabilised clots and not undergoing active fibrin deposition and plasmin activation, may not give detectable d-dimer elevations. the size of the clot could also have an effect on whether the d-dimer can be detected - a smaller clot would produce lower levels of d-dimer which could be below the cut-off of the clearview simplify d-dimer test. in conclusion, in this case of false negative results with the clearview simplify d-dimer, the likely root cause is that the negative result was obtained in line with the expected low level of false negative results with this test..this follow-up report provides testing data from return devices from the same kit, from the user. the actual device used was discarded, however two pouched devices remaining in the kit box were returned to bbi solutions on 03 dec 2015. both devices were tested with two d-dimer positive samples from the standard qc release panel that contain the lowest levels of d-dimer. all tests on returned pouched devices from pouch lot 1022-33816 ran satisfactorily with no flow issues or deterioration in sensitivity. testing of the devices did not indicate any gross deterioration in performance. all tests on returned and retain pouched devices from pouch lot 1022-33816 ran satisfactorily with no flow issues or deterioration in sensitivity. testing of the devices did not indicate any gross deterioration in performance. all in-process qc testing during manufacture did not identify any errors in manufacture, and no non-conformances, deviations or any out of trend qc results were noted, from manufacturing and quality control records, that would indicate any performance issues with the batch of pouched devices. overall assessment of the product sensitivity at the time of manufacture and subsequent testing indicates that the sensitivity of lot 1022-33816 was above the cut off limit and meets bbi's expectation for normally expected product performance. patient management can vary considerably (e.g.: from sending the patient home, to sending them to hospital for imaging) depending on the wells score in combination with the result of the d-dimer test. it is therefore important to note that the clearview simplify d-dimer test must be used in conjunction with the full clinical context of the patient. the performance characteristics detailed in the product ifu do not claim 100% sensitivity or specificity; therefore there is a known low level of possible false negative and false positive results. it is noted in this case, from the complaint questionnaire, that the patient's dvt was located in the calf. a paper by keeling et al (british journal of haematology 2004; 124: 15-25) states that, in a review of the performance of several qualitative d-dimer tests, isolated calf dvts only have 16-67% assay sensitivity, compared to all other types of dvts which result in 80-94% assay sensitivity. although clearview simplify d-dimer was not included in the study, it is reasonable to expect that the sensitivity of clearview simplify d-dimer is also reduced for isolated calf dvts, as this test is also qualitative. calf vein thrombi can result in minimal fibrinolysis which can cause possible false negatives. therefore in line with contemporary <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b>s for suspected dvt/pe, high probability patients are not safe to exclude from further testing based on the results of d-dimer tests alone. bbi do not recommend that d-dimer tests be used as stand-alone tests for exclusion of dvt/pe. this is the reason that the product insert claims that the test is intended for use as an aid in the <b style='color:red;'>diagnosis</b> of disseminated intravascular coagulation (dic), deep vein thrombosis (dvt), and pulmonary embolism (pe). no clinical <b style='color:red;'>diagnosis</b> should be based on the result of clearview simplify d-dimer alone. clinical signs and other relevant test information should be included in the <b style='color:red;'>diagnostic</b> decision. it is possible that the time the patient samples were taken could also account for the false negative result with clearview simplify d-dimer. at the time of the first capillary sample being taken (patient had been symptomatic for one week), the patient's d-dimer level may have been below the cut-off of the clearview simplify d-dimer test, resulting in a negative result. there needs to be active fibrinolysis for a positive result on the clearview simplify. d-dimer has a half-life of approximately 6 hours in the circulation of individuals with normal renal function. patients with stabilised clots and not undergoing active fibrin deposition and plasmin activation, may not give detectable d-dimer elevations. the size of the clot could also have an effect on whether the d-dimer can be detected - a smaller clot would produce lower levels of d-dimer which could be below the cut-off of the clearview simplify d-dimer test. in conclusion, in this case of false negative results with the clearview simplify d-dimer, the likely root cause is that the negative result was obtained in line with the expected low level of false negative results with this test.</p><hr><h3 id="ALG-DIAG-199">Result ALG-DIAG-199</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20150224     <b>Report ID</b>:3007042319-2015-00365     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:1104     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:pumping problem</p><p><b>Patient Problems</b>:thrombus</p><p><b>Event Main Comments</b>:it was reported from australia by the ventricular assist device (vad) coordinator that a patient with a left vad and a right vad flow and power dropped suddenly with suction and low flow alarm activated on the right vad. as per the vad coordinator, the hospital medical staff attempted to address the low flows and suction alarm by lowering the speed of the right vad; flow reduced to 0.2l/min and speed reduced from 2700rpm to 2200rpm with no change to flow. the controller was changed and indicated immediate increase in flow to the usual flow rate for the patient. it was reported that the log files were indicative of an occlusion of the right vad inflow at the time of the event. as per the vad coordinator: patient had an episode of decreased pump flows from around 4.0lpm to 0.7lpm, patient central venous pressure (cvp) noted to increase. patient in atrial fibrillation (af), febrile. anticoagulated with heparin infusion and within therapeutic range. plasma free hemoglobin (hb) within normal limits. lactate dehydrogenase (ldh) not attended. trans-oesophageal echocardiogram (toe) performed, verbal report- right vad cannula visualized with suspected large thrombus in the inflow cannula. dilated right ventricle with severe global dysfunction. intraventricular septum bows to the left. pump exchanged on (b)(6) 2015 due to a thrombus in the right vad. during this time there was no change to the flow and power on the left vad and the patient was symptomatically unchanged, there is no allegation against the left vad. as of (b)(6) 2015 the patient is extubated, stable and remains in the hospital. no additional information is available. this mfr report is one of two related to the same event.</p><p><b>Event Manufacturer Comments</b>:the hvad pump was returned to heartware for evaluation. the reported event of "inadequate flow rate" could not be replicated but was confirmed via review of the controller log files which indicates a decrease in estimated flow. post-explant functional analysis confirmed that pump (b)(4) met pre-implant requirements. dhr review, visual examination and dimensional verification did not identify manufacturing or design discrepancies that may have caused or contributed to the reported event. post-explant evaluation of the pump demonstrated no evidence of thrombus within the pump and no indication of abnormal wear, abrasions or scratches on the impeller or any of the pump housing surfaces. however, the site found a suspected thrombus in the inflow cannula of the rvad and a dilated right ventricle. further inspection of the explanted pump by the site revealed a large clot in the inflow cannula. applicable risk documentation and experience with events of similar circumstances were considered; events with inadequate flow rates may be attributed to an occlusion due to thrombus formation/ingestion within the device. based on the investigation conducted, the most probable root cause of the reported event can be attributed to thrombus formation which could have resulted in the reported low flows. this is one of two reports (3007042319-2015-00365 and 366) submitted for devices related to the same event. heartware will submit a supplemental report when new facts arises which materially alters information submitted in a previous mdr report..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. implantation of a ventricular assist device (vad) is an invasive procedure requiring general anesthesia, a median sternotomy, a ventilator and cardiopulmonary bypass. these surgical procedures are associated with numerous risks. all vad patients face risks including, but not limited to: device thrombosis and re-operation. the information for use states about alarms: low flow -the low flow alarm is triggered if average flow drops below the low flow alarm threshold; suction the ventricular suction detection alarm is triggered if the suction <b style='color:red;'>algorithm</b> has identified a ventricular suction condition. this may self-clear if the suction is transient. any additional information received will be submitted in a supplemental report when the manufacturer's investigation has been completed. the company is seeking this information through the event investigation. missing information from this report is identified as a blank, unknown and as no information (ni), this information was not provided in the reported event or available at the time of report submission. the company is seeking this information through the event investigation. this is one of two reports (3007042319-2015-00365 and 366) submitted for devices related to the same patient. devices remain implanted.</p><hr><h3 id="ALG-DIAG-200">Result ALG-DIAG-200</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20150224     <b>Report ID</b>:3007042319-2015-00366     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:1407de     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device alarm system</p><p><b>Patient Problems</b>:thrombus</p><p><b>Event Main Comments</b>:it was reported from (b)(6) by the ventricular assist device (vad) coordinator that a patient with a left vad and a right vad flow and power dropped suddenly with suction and low flow alarm activated on the right vad. as per the vad coordinator, the hospital medical staff attempted to address the low flows and suction alarm by lowering the speed of the right vad; flow reduced to 0.2l/min and speed reduced from 2700rpm to 2200rpm with no change to flow. the controller was changed and indicated immediate increase in flow to the usual flow rate for the patient. it was reported that the log files were indicative of an occlusion of the right vad inflow at the time of the event. as per the vad coordinator: patient had an episode of decreased pump flows from around 4.0lpm to 0.7lpm, patient central venous pressure (cvp) noted to increase. patient in atrial fibrillation (af), febrile. anticoagulated with heparin infusion and within therapeutic range. plasma free hemoglobin (hb) within normal limits. lactate dehydrogenase (ldh) not attended. trans-oesophageal echocardiogram (toe) performed, verbal report- right vad cannula visualized with suspected large thrombus in the inflow cannula. dilated right ventricle with severe global dysfunction. intraventricular septum bows to the left. pump exchanged on (b)(6) 2015 due to a thrombus in the right vad. during this time there was no change to the flow and power on the left vad and the patient was symptomatically unchanged, there is no allegation against the left vad. as of (b)(6) 2015 the patient is extubated, stable and remains in the hospital. no additional information is available. this mfr report is two of two related to the same event.</p><p><b>Event Manufacturer Comments</b>:the returned controller passes visual and functional testing. system testing did not indicate any abnormal operation of the controller. review of the available alarm log file revealed multiple 'low flow' alarms. however the controller worked as expected on a bench setup. based on the investigation conducted, the most probable root cause of the reported event can be attributed to thrombus formation which could have resulted in the reported low flows. this is one of two reports (3007042319-2015-00365 and 366) submitted for devices related to the same event. heartware will submit a supplemental report when new facts arises which materially alters information submitted in a previous mdr report..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. implantation of a ventricular assist device (vad) is an invasive procedure requiring general anesthesia, a median sternotomy, a ventilator and cardiopulmonary bypass. these surgical procedures are associated with numerous risks. all vad patients face risks including, but not limited to: device thrombosis and re-operation. the information for use states about alarms: low flow -the low flow alarm is triggered if average flow drops below the low flow alarm threshold; suction the ventricular suction detection alarm is triggered if the suction <b style='color:red;'>algorithm</b> has identified a ventricular suction condition. this may self-clear if the suction is transient. any additional information received will be submitted in a supplemental report when the manufacturer's investigation has been completed. missing information from this report is identified as a blank, unknown and as no information (ni); this information was not provided in the reported event or available at the time of report submission. the company is seeking this information through the event investigation. this is two of two reports (3007042319-2015-00365 and 366) submitted for devices related to the same patient.</p><hr><h3 id="ALG-DIAG-201">Result ALG-DIAG-201</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3007042319-2017-02049     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk-pump     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:obstruction of flow|pumping problem</p><p><b>Patient Problems</b>:thrombus</p><p><b>Event Main Comments</b>:a report was received via a literature article entitled "<b style='color:red;'>diagnosis</b> and treatment <b style='color:red;'>algorithm</b> for blood flow obstructions in patients with left ventricular assist device".this article presented a retrospective study that analyzed the site's experience with obstructions of blood flow through lvads to develop optimal <b style='color:red;'>diagnosis</b> and treatment of lvad-related thrombosis. the authors reported that between oct-2009 and jul-2015, a total of 652 lvads were implanted in 557 patients and that 524 of these lvads revealed blood flow abnormalities that were classified as high power or low flow events. the results of the study revealed that there were three types of late blood flow obstructions: pre-pump via thrombus obstructing the inflow cannula (26 events); intra-pump (70 events); and post-pump via thrombosis of the outflow graft or stenosis of the aortic anastomosis (4 events). pre-pump obstruction was treated by washout maneuver in 9 cases (success rate of 100%), thrombolysis in 9 patients (success rate of 56%) and pump exchange in 9 cases (success rate of 100%). one patient died without treatment (reported separately) and two patients that were weaned from lvad. intra-pump obstruction was treated by thrombolysis in 9 cases (success rate of 33%), pump exchange in 53 cases (success rate of 94%) and removal due to myocardial recovery in 3 cases (success rate of 100%). seven patients died without treatment (reported separately) and parameters spontaneously normalized in two cases. post-pump obstruction was treated in two patients with stenting (success rate of 100%) and was left untreated in two cases. the authors concluded that they were able to identify three types of lvad-related blood flow obstruction and developed an <b style='color:red;'>algorithm</b> for optimal <b style='color:red;'>diagnosis</b> and treatment.</p><p><b>Event Manufacturer Comments</b>:<b style='color:red;'>diagnosis</b> and treatment <b style='color:red;'>algorithm</b> for blood flow obstructions in patients with left ventricular assist device. anna mara scandroglio, md,a friedrich kaufmann, dipl ing,b marina pieri, md,a alexandra kretzschmar, md,b marcus müller, md,b panagiotis pergantis, md,c stephan dreysse, md,c volkmar falk, md, phd,b,d,e thomas krabatsch, md, phd,b,d evgenij v. potapov, md, phdb,d. report source: unchecked "health professional". heartware will submit a supplemental report when new facts arises which materially alters information submitted in a previous mdr report..pumps with unknown serial numbers were not returned for evaluation. review of the manufacturing documentation of the pumps could not be performed due to serial number being unknown. log file analysis based on a screen shot (figure 2) provided in the journal article showed a sustained decrease in estimated flow starting (b)(6) 2015.  a second screen shot (figure 3) in the journal article showed a decrease in estimated flow starting (b)(6) 2013. no information on alarms for both events was provided. based on risk documentation, the possible root causes of the reported event of low flows may be attributed to multiple factors including but not limited to incorrect placement of the pump during implant, obstruction of the inflow cannula, inappropriate setting of the pump rotational speed, and a kink in the outflow graft. based on risk documentation, the most likely root cause of high power can be attributed to multiple factors including but not limited to thrombus formation/ingestion, high flows, high speed. possible clinical factors that may have contributed to the reported events include the patients' past medical history and related comorbidities and possible issues with therapeutic anticoagulation and antiplatelet medications. there are possible patient and pharmacological factors that may have contributed to these events. if information is provided in the future, a supplemental report will be issued..the ventricular assist system is indicated for use as a bridge to cardiac transplantation in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. reason for no return changed to unknown since a number of pumps were exchanged. the system is designed to assist a weakened, poorly functioning left ventricle. according to the instructions for use (ifu), high watt and low flow may be indicative of thrombus or other tissue fragments in the pump, which are known potential complications associated with all patients implanted with vads as outlined in the labeling. the ifu addresses guidelines for optimal patient management (including therapeutic anticoagulation guidelines). death and device thrombosis are known potential complications associated with the use of these devices. heartware will submit a supplemental report when new facts arises which materially alters information submitted in a previous mdr report. unknown (literature article).</p><hr><h3 id="ALG-DIAG-202">Result ALG-DIAG-202</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3007042319-2017-02050     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:obstruction of flow|pumping problem</p><p><b>Patient Problems</b>:death|thrombus</p><p><b>Event Main Comments</b>:a report was received via a literature article entitled "<b style='color:red;'>diagnosis</b> and treatment <b style='color:red;'>algorithm</b> for blood flow obstructions in patients with left ventricular assist device". this article presented a retrospective study that analyzed the site's experience with obstructions of blood flow through lvads to develop optimal <b style='color:red;'>diagnosis</b> and treatment of lvad-related thrombosis. the authors reported that between oct-2009 and jul-2015, a total of 652 lvads were implanted in 557 patients and that 524 of these lvads revealed blood flow abnormalities that were classified as high power or low flow events. the results of the study revealed that there were three types of late blood flow obstructions: pre-pump via thrombus obstructing the inflow cannula (26 events); intra-pump (70 events); and post-pump via thrombosis of the outflow graft or stenosis of the aortic anastomosis (4 events). one of the pre-pump obstruction patients died without treatment; while seven of the intra-pump patients died without treatment. the authors concluded that they were able to identify three types of lvad-related blood flow obstruction and developed an <b style='color:red;'>algorithm</b> for optimal <b style='color:red;'>diagnosis</b> and treatment.</p><p><b>Event Manufacturer Comments</b>:journal of the american college of cardiology vol . 67 , no . 23 , 2016 " <b style='color:red;'>diagnosis</b> and treatment <b style='color:red;'>algorithm</b> for blood flow obstructions in patients with left ventricular assist device" anna mara scandroglio, md,a friedrich kaufmann, dipl ing,b marina pieri, md,a alexandra kretzschmar, md,b marcus müller, md,b panagiotis pergantis, md,c stephan dreysse, md,c volkmar falk, md, phd,b,d,e thomas krabatsch, md, phd,b,d evgenij v. potapov, md, phdb,d 2016 by the american college of cardiology foundation published by elsevier. this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. the system is designed to assist a weakened, poorly functioning left ventricle. according to the instructions for use (ifu), high watt and low flow may be indicative of thrombus or other tissue fragments in the pump, which are known potential complications associated with all patients implanted with vads as outlined in the labeling. the ifu addresses guidelines for optimal patient management (including therapeutic anticoagulation guidelines). death and device thrombosis are known potential complications associated with the use of these devices. the submission of this report or related information to the fda, and its release by fda, does not reflect a conclusion by the party submitting this report or the fda that the report or related information is an admission that the manufacturer, their employees, or the device caused or contributed to the reportable event. heartware will submit a supplemental report when new facts arises which materially alters information submitted in a previous mdr report..pumps with unknown serial numbers were not returned for evaluation. review of the manufacturing documentation of the pump could not be performed due to serial number being unknown. log file analysis based on a screen shot (figure 2) provided in the journal article showed a sustained decrease in estimated flow starting (b)(6) 2015. a second screen shot (figure 3) in the journal article showed a decrease in estimated flow starting (b)(6) 2013. no information on alarms for both events was provided. based on risk documentation, the possible root causes of the reported event of low flows may be attributed to multiple factors including but not limited to incorrect placement of the pump during implant, obstruction of the inflow cannula, inappropriate setting of the pump rotational speed, and a kink in the outflow graft. based on risk documentation, the most likely root cause of high power can be attributed to multiple factors including but not limited to thrombus formation/ingestion, high flows, high speeds. possible clinical factors that may have contributed to the reported events include the patients' past medical history and related comorbidities and possible issues with therapeutic anticoagulation and antiplatelet medications. there are possible patient and pharmacological factors that may have contributed to these events. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-203">Result ALG-DIAG-203</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20180525     <b>Report ID</b>:3007042319-2018-02388     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unk-pump     <b>Device Catalogue Number</b>:unk-pump     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:blood loss|death|ischemia|neurological deficit/dysfunction|renal failure|respiratory failure|stroke/cva|unspecified infection</p><p><b>Event Main Comments</b>:a journal article was reviewed which contained information regarding ventricular assist devices (vads). the article discussed vads for left ventricular support in adults and use of a telephone intervention <b style='color:red;'>algorithm</b> to improve survival and reduce complications while on vad support. multiple patients and multiple manufacturers were noted in the article; however, a one to one correlation could not be made with unique manufacturer/device serial numbers. the article reported patient deaths while on vad support from neurological dysfunction and ischemic cerebrovascular accidents (cva), major infections, major bleeding, renal dysfunction and respiratory failure. the status/location of the vads is unknown.</p><p><b>Event Manufacturer Comments</b>:this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. product event summary: with a review of the available information there is no evidence to indicate any device malfunctions or performance issues that would impact the reported events. possible clinical factors that may have contributed to this event include the patient¿s pre-existing history and related comorbidities, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. this information is based entirely on journal literature. all information provided is included in this report. patient information is limited due to confidentiality concerns. multiple patients and multiple manufacturers were noted in the article; however, a one to one correlation could not be made with unique device serial numbers. the baseline gender/age of the patients represented in the article is male/59 years old. the dates of death are not available at the time of this report as there is no indication of specific serial number/patient information. without a lot number or device serial number, the manufacturing date cannot be determined. since no device id was provided, it is unknown if this event has been previously reported. request for additional information will be made and upon receipt a supplemental report will be submitted accordingly. referenced article: a standardized telephone intervention <b style='color:red;'>algorithm</b> improves the survival of ventricular assist device outpatients. artificial organs, 2018 may 25. doi:10.1111/aor.13155.</p><hr><h3 id="ALG-DIAG-204">Result ALG-DIAG-204</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20180525     <b>Report ID</b>:3007042319-2018-02389     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unk-pump     <b>Device Catalogue Number</b>:unk-pump     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:pumping problem</p><p><b>Patient Problems</b>:blood loss|cognitive changes|dizziness|dyspnea|edema|fall|fever|heart failure|hemorrhage, cerebral|high blood pressure/ hypertension|neurological deficit/dysfunction|stroke/cva|thrombus|unspecified infection</p><p><b>Event Main Comments</b>:a journal article was reviewed which contained information regarding ventricular assist devices (vads). the article discussed vads for left ventricular support in adults and use of a telephone intervention <b style='color:red;'>algorithm</b> to improve survival and reduce complications while on vad support. multiple patients and multiple manufacturers were noted in the article; however, a one to one correlation could not be made with unique manufacturer/device serial numbers. there were patients who experienced low flow alarms, hypertension, fever, worsening heart failure, edema, dyspnea, driveline infections, major bleeding, gastrointestinal bleeding, neurological dysfunction, including dizziness, altered mental status and hemorrhagic cvas, falls, pump thromboses and hospitalizations while on vad support. the vads remain in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. product event summary: the device remains implanted in the patient and is thus not available for return to the manufacturer.  with a review of the available information there is no evidence to indicate any device malfunctions or performance issues that would impact the reported events. possible clinical factors that may have contributed to this event include the patient¿s pre-existing history and related comorbidities, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course.  there are possible patient, pharmacological and procedural factors that may have contributed to this event. this information is based entirely on journal literature. all information provided is included in this report. patient information is limited due to confidentiality concerns. multiple patients and multiple manufacturers were noted in the article; however, a one to one correlation could not be made with unique device serial numbers. the baseline gender/age of the patients represented in the article is male/59 years old. without a lot number or device serial number, the manufacturing date cannot be determined. since no device id was provided, it is unknown if this event has been previously reported. request for additional information will be made and upon receipt a supplemental report will be submitted accordingly. referenced article: a standardized telephone intervention <b style='color:red;'>algorithm</b> improves the survival of ventricular assist device outpatients. artificial organs, 2018 may 25. doi:10.1111/aor.13155. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-205">Result ALG-DIAG-205</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3007042319-2019-05218     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unk-pump     <b>Device Catalogue Number</b>:unk-pump     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:thrombus</p><p><b>Event Main Comments</b>:review of customer feedback indicated an increase in pump thrombosis in patient's with ventricular assist device (vad) with lavare cycle enabled. the device remains in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..one pump was not returned for evaluation. log file analysis could not be performed since log files covering the reported event date were not available for analysis. the reported event could not be confirmed due to lack of evidence provided by the site. review of hvad instruction for use revealed that ¿the lavare cycle is a speed modulation <b style='color:red;'>algorithm</b> designed to reduce areas of potential blood stasis within the left ventricle¿. based on the investigation conducted, there is no evidence to suggest that a device malfunction caused or contributed to the reported event. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment, not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-206">Result ALG-DIAG-206</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3007042319-2019-05219     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unk-pump     <b>Device Catalogue Number</b>:unk-pump     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:neurological deficit/dysfunction</p><p><b>Event Main Comments</b>:review of customer feedback indicated a series of strokes in patient's with ventricular assist device (vad) with lavare cycle enabled. the device remains in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:one pump was not returned for evaluation. log file analysis could not be performed since log files covering the reported event date were not available for analysis. the reported event could not be confirmed due to lack of evidence provided by the site. review of hvad instruction for use revealed that ¿the lavare cycle is a speed modulation <b style='color:red;'>algorithm</b> designed to reduce areas of potential blood stasis within the left ventricle¿. based on the investigation conducted, there is no evidence to suggest that a device malfunction caused or contributed to the reported event. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment, not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-207">Result ALG-DIAG-207</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190516     <b>Report ID</b>:3007042319-2019-07090     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1104     <b>Device Catalogue Number</b>:1104     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:material integrity problem|pumping problem|pumping stopped</p><p><b>Patient Problems</b>:anxiety|dyspnea|heart failure/congestive heart failure|no known impact or consequence to patient|pleural effusion|unspecified infection</p><p><b>Event Main Comments</b>:it was further reported that after having the vad decommissioned the patient was recurrently re-admitted for parapneumonic effusions, heart failure symptoms, shortness of breath and panic attacks related to their ongoing substance abuse. most recently, the patient was admitted to the critical care unit and received psychiatric consult. no further patient complications have been reported as a result of this event..it was further reported that its not sure if the patient will ever be eligible for transplant due to the ongoing substance abuse and that the patient recovered without a heart transplant..it was further reported that the pump continued to experience high watts and the controller continued to exhibit electrical fault alarms. the pump and controller remain in use..it was further reported that while the patient was hospitalized awaiting a transplant for approximately the last year, there was continued high power and electrical faults. when the patient was bent over, the last motor stopped functioning and the vad stopped. a prior driveline fault was noted and the driveline wire was damaged. the vad was decommissioned..it was reported that the patient experienced continuous electrical fault alarms and high watts. the pump had increase in power consumption. it was also reported that the pump's rear stator was reactivating. there was also a reported ventricular assist device (vad) stop. the controller was exchanged. vad parameters returned to normal and pump was running on dual stators. no patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for a correction. correction: b1 corrected from product problem to adverse event <(>&<)> product problem b2 selected hospitalization as an outcome attributed to adverse event h1 corrected from malfunction to serious injury investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information received. investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for an update to: -b5.desc evt problem -h6 patient codes (ime/annex e) <(>&<)> (imf/annex f) investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for an update to: -b5.desc evt problem investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation and update to investigation completion. the product event summary was revised. revised product event summary: the pump ((b)(6)) and controller ((b)(6)) were not returned for evaluation. review of the sterility certificate confirmed that the associated device met all requirements for release. review of the log files associated with (b)(6) revealed two electrical fault alarms logged on 17-may-2019, one (1) electrical fault alarm logged on 21-may-2019, and four (4) electrical fault alarms logged on 01-feb-2020; all of the alarms were due to an overcurrent condition on the front stator, resulting in the pump running on the rear stator only. additionally, eight (8) reactivation events were logged between 16-may-2019 and 17-may-2020 and nine (9) reactivation events were logged on 01-feb-2020, indicative of an overcurrent condition on the front stator. analysis of the data log file revealed that the overcurrent condition had been present throughout the analyzed period, indicating that the pump had been running on the rear stator only. multiple high watt alarms were logged between 16-may-2019 and 16-mar-2020; the high watt alarms are indicative of the increased power consumption associated with the pump running on a single stator. a vad disconnect alarm was logged on 18-mar-2020 at 12:50:24 due to open phases on the rear stator while the front stator was disabled due to the overcurrent condition. of note, it was reported that the vad stopped when the patient bent over. at 12:51:26, a vad stop alarm was logged, indicating a failure of the pump to restart after multiple attempts. at the time of the vad stop alarm, the rear stator was not connected due to multiple open phases while the front stator was connected normally; however, the pump was unable to start successfully on the front stator only. a vad disconnect alarm was then logged at 12:53:36, which corresponds with the reported decommissioning of the pump. as a result, the reported electrical fault, high power, reactivation events, and vad stop events were confirmed. however, the reported driveline wire damage event could not be confirmed due to insufficient evidence. based on the risk documentation and the available information, a possible root cause of the electrical fault alarms, reactivation events, and high power events can be attributed, but not limited, to damage to the driveline wires and/or driveline connector. a possible root cause of the reported driveline wire damage event may be attributed, but not limited, to wear and/or the handling of the device. based on the available information, the most likely root cause of the initial vad disconnect alarm on 18-mar-2020 can be attributed to a marginal connection between the driveline cable and the controller when the patient bent over. the most likely root cause of the vad stop alarm can be attributed to failure of the pump to restart after several attempts. (b)(6)was not in scope of fca cvg-21-q3-21. capa pr00532915 is investigating pump failures to restart outside the subpopulation of fca cvg-21-q3-21. information from the site indicated that after having the vad decommissioned the patient was recurrently re-admitted for parapneumonic effusions, heart failure symptoms, shortness of breath and panic attacks related to their ongoing substance abuse. most recently, the patient was admitted to the critical care unit and received psychiatric consult. it was further reported that its not sure if the patient will ever be eligible for transplant due to the ongoing substance abuse and that the patient recovered without a heart transplant. based on the available information, the device may have caused or contributed to the reported event. per the instructions for use, pleural effusion, worsening heart failure, respiratory dysfunction, and infection are known potential complications associated with the implantation of a vad. there was no evidence that the patient had a history of similar adverse events. possible clinical factors that may have contributed to this event include the patient¿s pre-existing history and related comorbidities, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for investigation completion. product event summary: the vad pump and controller were not returned for evaluation. review of the log files associated with con317948 revealed two electrical fault alarms logged on (b)(6) 2019, one electrical fault alarm logged on (b)(6) 2019, and four electrical fault alarms logged on (b)(6) 2020; all of the alarms were due to an overcurrent condition on the front stator, resulting in the pump running on the rear stator only. additionally, eight reactivation events were logged between (b)(6) 2019 and (b)(6) 2020 and nine reactivation events were logged on (b)(6) 2020, indicative of an overcurrent condition on the front stator. analysis of the data log file revealed that the overcurrent condition had been present throughout the analyzed period, indicating that the pump had been running on the rear stator only. multiple high watt alarms were logged between (b)(6) 2019 and (b)(6) 2020; the high watt alarms are indicative of the increased power consumption associated with the pump running on a single stator. a vad disconnect alarm was logged on (b)(6) 2020 at 12:50:24 due to open phases on the rear stator while the front stator was disabled due to the overcurrent condition. of note, it was reported that the vad stopped when the patient bent over. at 12:51:26, a vad stop alarm was logged, indicating a failure of the pump to restart after multiple attempts. at the time of the vad stop alarm, the rear stator was not connected due to multiple open phases while the front stator was connected normally; however, the pump was unable to start successfully on the front stator only. a vad disconnect alarm was then logged at 12:53:36, which corresponds with the reported decommissioning of the pump. as a result, the reported electrical fault, high power, reactivation events, and vad stop events were confirmed. however, the reported driveline wire damage event could not be confirmed due to insufficient evidence. based on the risk documentation and the available information, a possible root cause of the electrical fault alarms, reactivation events, and high power events can be attributed, but not limited, to damage to the driveline wires and/or driveline connector. a possible root cause of the reported driveline wire damage event may be attributed, but not limited, to wear and/or the handling of the device. based on the available information, the most likely root cause of the initial vad disconnect alarm on 18/mar/2020 can be attributed to a marginal connection between the driveline cable and the controller when the patient bent over. based on historical review of similar events, the likely contributing cause of the failure of the pump to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. additional products: d4: serial #: (b)(6) h6: fda results code(s): 213 h6: fda conclusion code(s): 4310 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..product event summary: the hvad pump and controller were not returned for evaluation. review of the log files associated with the controller revealed eight reactivation events logged since (b)(6) 2019 and three electrical fault alarms logged since (b)(6) 2019 due to an overcurrent condition on the front stator, resulting in the pump running on the rear stator only. five high watt alarms were logged since (b)(6) 2019; the high watt alarms are indicative of the increased power consumption associated with the pump running on a single stator. additionally, two vad disconnect alarms were logged since (b)(6) 2019, indicative of physical disconnections of the driveline from the controller, likely during the reported controller exchange. as a result, the reported event was confirmed. based on the risk documentation and review of similar events, a possible root cause of the reported event may be attributed, but not limited, to damage to the driveline wires and/or connector(s). additional products: d4: serial #: (b)(6). d10: no. h3: yes. h5: no. h6: patient code(s): c76143. h6: fda method code(s): 4112, 4114. h6: fda results code(s): 3213. h6: fda conclusion code(s): 4315. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: heartware ventricular assist system -controller 2.0, model #: 1407ca / catalog #: 1407ca / expiration date: 31-dec-2018/ serial#: (b)(4), udi #: (b)(4). mfg date: 29-dec-2017. (b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-208">Result ALG-DIAG-208</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191009     <b>Report ID</b>:3007042319-2019-12238     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:contamination|electrical /electronic property problem|failure to pump|pumping stopped</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions|no known impact or consequence to patient</p><p><b>Event Main Comments</b>:it was further reported that electrical fault alarms still occurred after the primary dllc. the alarms indicated that the rear phase c opened, and front phase a opened intermittently. another dllc procedure was performed and a vad stopped change controller alarm occurred. there was no evidence of contamination but the vad did not start successfully after the cleaning procedure and connection of the controller, therefore another controller was connected and the vad started on both stators without any issues..it was further reported that electrical fault alarms were still occurring. a third dllc procedure was performed and there was still electrical faults. the patient was sent to the operating room (or) and was prepared for a dl splice repair that was performed to remove the dl connector. the vad was temporary off and the vad performed as expected during the splice repair procedure. there has been no additional alarms that have occurred..it was further reported that the controller was returned to the manufacture and subsequently tested out of specification during manufacture's analysis..it was reported that post implant of the ventricular assist device (vad), the controller exhibited several electrical fault alarms. the driveline (dl) was inspected and a dl connector cleaning (dlcc) was scheduled. during the dlcc procedure a little blood was noted on the back nut of the connector, the controller was exchanged to another controller which also had electrical fault alarms. a second round of cleaning was performed, and the patient tolerated the vad being off. for the second round of dlcc no contaminants were found on the dl connector nor the controller. the first controller was exchanged, the second controller and the vad remains in use. no patient complications have been reported as a result of this event..it was stated that when in the operating room the patient was prepped for the dl splice repair by placing a central line, intubation ,femoral cannulation and the placement of arterial line and swan catheter. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for corrections. the event description in the prior supplemental regulatory reports were missing some details of the preparation that was done in the operating room for the driveline splice repair. the event description has been updated to include that. section b1 ( adverse event or product problem) of the report has been updated from product problem to adverse event > product problem. intervention required has been selected for outcome attributed to adverse event. the ime (annex e) and imf (annex f) codes have been updated. additional products: d4: serial #:(b)(6), h6: patient ime code(s): e2403 h6: imf code(s): f12, f23 d4: serial (b)(6) h6: patient ime code(s): e2403 h6: imf code(s): f12, f23 d4: serial #:(b)(6) h6: patient ime code(s): e2403 h6: imf code(s): f12, f23 d4: serial #:(b)(6) h6: patient ime code(s): e2403 h6: imf code(s): f12, f23 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation and investigation completion, additional information and correction. the additional information is the reporting of the associated device of (b)(6). correction, the event description stated that the driveline (dl) was inspected and a dl connector cleaning (dlcc) was schedule. that dlcc abbreviation was further stated inadvertently in the rest of the event description for follow-up regulatory report one and two as dllc, therefore dllc should be changed to dlcc. product event summary: a segment of the driveline from the ventricular assist device (vad) along with the connector and four controllers were returned for evaluation. review of the manufacturing records confirmed that the associated pump met all requirements prior to release. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. failure analysis of the returned controllers revealed that the devices passed functional testing. additionally, failure analysis of the controller (b)(6) revealed that the controller passed visual inspection. visual inspection from the controllers (b)(6) revealed contamination in the driveline connectors. failure analysis of the returned driveline segment revealed that the device passed functional testing, however visual inspection of the driveline revealed foreign material inside the driveline cable connector. supplemental testing revealed abnormal resistance values on one of the phases which may be attributed to the traces of foreign material in the driveline connector. log file analysis revealed 20 electrical fault alarms due to an open phase on the front stator logged on (b)(6) starting from 09-oct-2019 through 20-oct-2019. the controller was exchanged to (b)(6) after two rounds of driveline connector cleaning's performed on 21-oct-2019. log file analysis from controller (b)(6) revealed five electrical fault alarms due to open phases on both stators were logged from 25-oct-2019 through 27-oct-2019. a vad disconnect alarm was logged on 28-oct-2019 likely due to a physical disconnection of the driveline from the controller which correlates with the reported driveline cleaning procedure. a controller exchange was then performed to (b)(6) and an electrical fault alarm was logged at 11:35:21 on 28-oct-2019 due to the front stator not being connected. this was shortly followed by a vad stopped alarm due to a failure of the pump to restart after several attempts. a controller exchange to (b)(6) was then performed to troubleshoot the alarm and a successful motor start event was logged at 11:36:43. further analysis of the alarm file revealed 49 electrical fault alarms logged from 30-oct-2019 through 05-nov-2019 due to an open phase in the rear stator, causing the pump to run on the front stator only. another round of driveline connector cleaning was performed on 05-nov-2019 and the controller was exchanged to mitigate the reported alarms. therefore, even though contamination was not observed when the controller (b)(6) was returned for analysis , it is likely that there was contamination present at the time the electrical faults were triggered on this controller. a driveline splice procedure was performed to mitigate the reported conditions. as a result, the reported event was confirmed. based on the available information, a possible root cause of the reported electrical fault alarms event can be attributed to contamination observed in the pump connectors of the controllers and driveline. an internal investigation was initiated to evaluate issues related to driveline connector contamination leading to electrical faults. based on the internal investigation, the most probable root cause has been attributed to design/training issues. the most likely root cause of the vad stopped alarm can be attributed to failure of the pump to restart after several attempts. capa: 00333 an internal investigation evaluated failures of the pump to restart at the system level (interaction between the pump and peripheral devices). based on an extensive internal investigation the likely contributing cause for failure to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. additional products: d4: serial#: (b)(6); h3: yes; h6: fda method code(s): 10, 4112 h6: fda results code(s): 331 h6: fda conclusion code(s): 12; d4: serial#: (b)(6); h3: yes; h5: no, yes, if pump; h6: fda method code(s): 10, 4112 h6: fda results code(s): 331 h6: fda conclusion code(s): 12; d4: serial#: (b)(6); h3: yes; h6: fda method code(s): 10, 4112 h6: fda results code(s): 213, 331 h6: fda conclusion code(s): 12, 4310; d1: heartware ventricular assist system ¿ controller 2.0; d4: model#: 1420 / catalog#: 1420 / expiration date: 30-apr-2020 / serial#: (b)(6); udi#: (b)(4); d10: yes, return date: 11-nov-2019; h3: yes dev rtn to mfr? yes; h4: mfg date: 08-apr-2019; h5: no; h6: patient code(s): c76143 h6: device code(s): c63007 h6: fda method code(s): 10, 4112 h6: fda results code(s): 331 h6: fda conclusion code(s):12. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..additional products: d4: serial #: (b)(6). d10: yes, return date: 25-oct-2019 dev rtn to mfr? yes d4: serial #: (b)(6). d10: yes, return date: 29-oct-2019 dev rtn to mfr? yes d1: heartware ventricular assist system ¿ controller 2.0 d4: model #: 1420 / catalog #: 1420 / expiration date: 31-dec-2018 / serial #: (b)(6). udi #: (b)(4). d10: yes, return date: 29-oct-2019 h3: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes h4: mfg date: 14-dec-2018 h5: no h6: patient code(s): c76143 h6: device code(s): c63007, c62859 h6: fda results code(s): 3233 h6: fda conclusion code(s): 4315 medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: heartware ventricular assist system ¿ controller 2.0 model #: 1420 / catalog #: 1420 / expiration date: 31-jan-2019 / serial #: (b)(4). udi #: (b)(4). device available for evaluation: no. device evaluated by mfr: no, device evaluation anticipated, but not yet begun. mfg date: 07-jan-2019. labeled for single use: no. (b)(4). heartware ventricular assist system ¿ controller 2.0 model #: 1420 / catalog #: 1420 / expiration date: 31-jan-2019 / serial #: (b)(4). udi #: (b)(4). device available for evaluation: no. device evaluated by mfr: no, device evaluation anticipated, but not yet begun. mfg date: 07-jan-2019. labeled for single use: no. (b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-209">Result ALG-DIAG-209</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191003     <b>Report ID</b>:3007042319-2019-12243     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:battery problem|connection problem|disconnection|electrical /electronic property problem|failure to pump|no audible alarm|power problem|pumping problem|pumping stopped</p><p><b>Patient Problems</b>:heart failure|heart failure/congestive heart failure</p><p><b>Event Main Comments</b>:it was further reported that the patient expired five days after the vad was turned off..it was reported that the patient¿s primary controller exhibited unexpected losses of power which triggered multiple ventricular assist device (vad) disconnect alarms, controller fault alarms and vad stopped alarms. during an attempted controller exchange, the patient¿s backup controller exhibited unexpected losses of power which triggered vad disconnect alarms and vad stopped alarms. the patient disconnected their batteries which triggered multiple power disconnect alarms. upon transfer of the patient to the emergency room, the backup controller was reconnected to the vad and there was a spike in power with an inability to generate rotation and flow, which also recurred when the patient was admitted to the hospital. the vad would not restart when a third controller was attempted for use. the patient¿s international normalized ratio (inr) was 1.7 and their heart failure worsened due to being off the vad. the patient was administered an inotropic agent and was transferred to hospice. the primary controller, backup controller and batteries were removed from service as the vad remains off. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. newly received information provided relevant history and lab values; b6 and b7 updated. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation and investigation completion. product event summary: the ventricular assist device (vad) , two controllers , and five batteries were not returned for evaluation. review of the controller log files associated with (b)(6) revealed a controller power up event on 03-oct-2019, at 15:18:09. the data point prior to the loss of power revealed that an active adapter was connected to power port one and (b)(6) was connected to power port two with 71% relative state of charge (rsoc). the data point recorded after the loss of power revealed that (b)(6) was connected to power port one and (b)(6) was connected to power port two . the controller was without power for 12 seconds. a vad stopped alarm was then logged at 15:18:56 indicating that the motor failed to restart on multiple attempts and was followed by several additional vad stopped alarms and controller power up events. several vad disconnect alarms were recorded on (b)(6) on 03-oct-2019. an analysis of the alarm file revealed that the vad disconnect alarms were most likely false alarms, given that the speed re corded at the onset of the alarm was higher than the set speed. this indicates that a possible loss of synchronization of commutation occurred. commutation is the process of switching winding current to generate motion. if the vad rotational speed drifts higher th an the speed set-point, the motor voltage will decrease to achieve the desired speed. however, if there is no change to the speed (speed reading remains frozen), the voltage will continue to decrease to zero. this likely caused the current to decrease to zero, triggering a vad disconnect alarm, even if the driveline was still physically connected to the controller. additionally, analysis of the alarm log file revealed that multiple power disconnect alarms were logged on (b)(6) involving (b)(6). during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an overcurrent alert. the event log recorded a high power consumption during the motor starts, which required more current from the batteries. the battery was most likely physically disconnected by the patient shortly after, causing the controller to log this event as a power disconnect alarm. furthermore, several controller fault alarms were logged on 03-oct-2020 since 17:50:38 due to the increased current required from the batteries. review of the controller log files associated with (b)(6) revealed a controller power up event on 03-oct-2019 at 16:29:41, likely during a controller exchange. several vad disconnect alarms were recorded on (b)(6) on 03-oct-2019. an analysis of the alarm file revealed that these vad disconnect alarms were also likely false alarms, given that the speed recorded at the onset of the alarm was higher than the set speed, indicative of a possible loss of synchronization of commutation. a vad stopped alarm was then logged at 16:31:32 indicating that the motor failed to restart on multiple attempts, followed by more vad disconnect alarms and controller power up events, likely due to troubleshooting of the alarms. additionally, analysis of the alarm log file revealed multiple power disconnect alarms were logged on (b)(6) involving (b)(6). during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an over current alert. the event log recorded a high power consumption during the motor starts, which required more current from the battery. the battery was most likely physically disconnected by the patient shortly after, causing the controller to log this event as a power disconnect alarm. as a result, the reported event was confirmed. based on the available information, a possible root cause of the vad disconnect alarms can be attributed to a loss of commutation, leading to false vad disconnect alarms. a possible root cause of the loss of power can be attributed to a disconnection of both power sources and/or to an intermittent disconnection on both power sources. a possible root cause of the reported power disconnect alarms may be attributed, but not limited, to a physical disconnection of the power source. the most likely root cause of the vad stopped alarms can be attributed to failure of the pump to restart after several attempts. an internal investigation is evaluating events involving pump failures to restart. additional products: d4: serial #: (b)(6) h3: yes h6: fda method code(s): b15,b17 h6: fda results code(s): c02, c19 h6: fda conclusion code(s): d02, d10 d4: serial #: (b)(6) h3: yes h6: fda method code(s): b15,b17 h6: fda results code(s): c02 , c19 h6: fda conclusion code(s): d10, d15 d4: serial #: (b)(6) h3: yes h6: fda method code(s): b15,b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d14 d4: serial #: (b)(6) h3: yes h6: fda method code(s): b15,b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d14 d4: serial #: (b)(6) h3: yes h6: fda method code(s): b15,b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d14 d4: serial #: (b)(6) h3: yes h6: fda method code(s): b15,b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d14 d4: serial #: (b)(6) h3: yes h6: fda method code(s): b15,b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d14 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation. product event summary: hvad pump, two controllers and five batteries were not returned for evaluation. review of the primary controller log files associated with one of the controllers revealed a controller power up event on (b)(6) 2019, at 15:18:09. the data point prior to the loss of power revealed that an active adapter was connected to power port one and battery was connected to power port two with 71% relative state of charge (rsoc). the data point recorded after the loss of power revealed that the battery was connected to power port one and battery was connected to power port two. the controller was without power for 12 seconds. a vad stopped alarm was then logged at 15:18:56 indicating that the motor failed to restart on multiple attempts and was followed by several more vad stopped alarms and controller power up events. several vad disconnect alarms were recorded on the controller on (b)(6) 2019. an analysis of the alarm file revealed that the vad disconnect alarms were most likely false alarms, given that the speed recorded at the onset of the alarm was higher than the set speed. this indicates that a possible loss of synchronization of commutation occurred. commutation is the process of switching winding current to generate motion. if the pump rotational speed drifts higher than the speed set-point, the motor voltage will decrease to achieve the desired speed. however, if there is no change to the speed (speed reading remains frozen), the voltage will continue to decrease to zero. this likely caused the current to decrease to zero, triggering a vad disconnect alarm, even if the driveline was still physically connected to the controller. additionally, analysis of the alarm log file revealed multiple power disconnect alarms were logged on the controller involving three batteries. during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an overcurrent alert. the event log recorded a high power consumption during the motor starts, which required more current from the batteries. the battery was most likely physically disconnected by t he patient shortly after, causing the controller to log this event as a power disconnect alarm. furthermore, several controller fault alarms were logged on (b)(6) 2020 since 17:50:38 due to the increased current required from the batteries. review of the controller log files associated with one of the controller revealed a controller power up event on (b)(6) 2019 at 16:29:41, likely during a controller exchange. several vad disconnect alarms were recorded on the controller on (b)(6) /2019. an analysis of the alarm file revealed that these vad disconnect alarms were also likely false alarms, given that the speed recorded at the onset of the alarm was higher than the set speed, indicative of a possible loss of synchronization of commutation. a vad stopped alarm was then logged at 16:31:32 indicating that the motor failed to restart on multiple attempts followed by more vad disconnect alarms and controller power up events likely due to troubleshooting of the alarms. additionally, analysis of the alarm log file revealed multiple power disconnect alarms were logged on controller involving two batteries. during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an overcurrent alert. the event log recorded a high power consumption during the motor starts, which required more current from the battery. the battery was most likely physically disconnected by the patient shortly after, causing the controller to log this event as a power disconnect alarm. as a result, the reported event was confirmed. based on the available information, a possible root cause of the vad disconnect alarms can be attributed to a loss of commutation, leading to false vad disconnect alarms. a possible root cause of the loss of power can be attributed to a disconnection of both power sources and/or to an intermittent disconnection on both power sources. a possible root cause of the reported power disconnect alarms may be attributed, but not limited, to a physical disconnection of the power source. the most likely root cause of the vad stopped alarms can be attributed to failure of the pump to restart after several attempts. internal investigations were created to investigate failures of the pump to restart at the system level (interaction between the pump and peripheral devices). based on an extensive investigation conducted under this investigation, the likely contributing cause for failure to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. an internal investigation was initiated to capture events involving the controller losing power. continuation of d11: d4: serial # (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 120 h6: fda conclusion code(s): 4307 d4: serial # con404795 h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 120 h6: fda conclusion code(s): 4307 d4: serial # (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 67 d4: serial # (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 67 d4: serial # (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s):67 d4: serial # (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s):67 d4: serial # (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s):67 investigation of this event is completed, and the file will be closed. if new information is received, the file will be re-opened, and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for investigation completion. the product event summary has been updated with the following: product event summary: the ventricular assist device (vad) (b)(6) is part of fca cvg-21-q3-21. capa pr00502194 is investigating pump failures to restart. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..investigation of this event is pending and a supplemental report will be sent upon its completion. a supplemental report is being submitted for additional information. additional products:(b)(6) h6: patient ime code(s): e0611 h6: imf code(s): f02 h6: img code(s): (b)(6) h6: patient ime code(s): e0611 h6: imf code(s): f02 h6: img code(s): (b)(6) h6: patient ime code(s): e0611 h6: imf code(s): f02 h6: img code(s): (b)(6) h6: patient ime code(s): e0611 h6: imf code(s): f02 h6: img code(s): (b)(6) h6: patient ime code(s): e0611 h6: imf code(s): f02 h6: img code(s): (b)(6) h6: patient ime code(s): e0611 h6: imf code(s): f02 h6: img code(s): (b)(6) h6: patient ime code(s): e0611 h6: imf code(s): f02 h6: img code(s): (b)(6). the disposition of the products has been requested. if the products are received for analysis, the event will be updated and a supplemental report will be sent. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. concomitant medical products:  heartware ventricular assist system ¿ controller 2.0 d4: model #:  1420-controller / 1420-controller / expiration date: 31-dec-2019 serial (b)(4) udi #: (b)(4).  no . unk.  no. (b)(4). heartware ventricular assist system ¿ controller 2.0. model #:  1420 / catalog # 1420 / expiration date: 30-nov-2019 serial (b)(4) udi #: (b)(4). no. unk. no. (b)(4). heartware ventricular assist system ¿ battery d4: model #:  1650de / catalog # 1650de / expiration date: 31-aug-2018 lot bat585134 udi #: (b)(4). no . unk. no.  (b)(4). heartware ventricular assist system ¿ battery d4: model #:  1650de / catalog # 1650de / expiration date: 31-jan-2019 lot bat595089 udi #: (b)(4).: no. unk . (b)(4). heartware ventricular assist system ¿ battery d4: model #:  1650de / catalog # 1650de / expiration date: 30-nov-2018 lot bat590177 udi #: (b)(4). (b)(4). heartware ventricular assist system ¿ battery. model #:  1650de / catalog # 1650de / expiration date: 30-nov-2018 lot bat590828 udi #: (b)(4). no. unk. no.  (b)(4). heartware ventricular assist system ¿ battery. model #:  1650de / catalog # 1650de / expiration date: 30-nov-2018 lot bat589501 udi #: (b)(4). no.  no. (b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-210">Result ALG-DIAG-210</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191029     <b>Report ID</b>:3007042319-2019-12436     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:failure to pump</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:it was reported that the batteries exhibited power disconnect alarms followed by a loss of power to the controller. the controller regained power, however it was further reported that the controller exhibited a ventricular assist device (vad) stop alarm and the patient performed a controller exchange. the controller exchange did not eliminate the vad stop alarms and the pump did not restart. the patient presented to the hospital, where it was noted that the controller was connected to two power sources and the drive line but both the pump and controller were off, with the controller screen reportedly blank. since the pump was off for almost two hours, the decision was made to replace it to prevent the risk of emboli and stroke. the ventricular assist device (vad) and controllers were exchanged, and the batteries remain in use. the patient remained intubated on vasopressors, but off inotropes. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device analysis. h6: the codes present in section h6 correspond to components/products that comprise the reported event. product event summary: the pump (b)(6) and two (2) controllers ((b)(6)) were returned for evaluation. two (2) batt eries ((b)(6)) were not returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. review of (b)(6) manufacturing documentation confirmed that the associated device met all requirements for release. failure analysis of the returned controllers revealed that the devices passed visual inspection and functional testing. failure analysis of the returned pump revealed that the device passed visual examination and functional testing. internal pathological report revealed no evidence of thrombus within the device. dimensional verification revealed that the front preload measurement was found to be deviating from the specification. capa pr00578223 was opened to investigate post-explant issues found during failure analysis of returned pumps. dimensional verification also revealed that the front housing disc curvature was found to be deviating from specifications. further analysis revealed that the impeller could potentially contact the front housing at its outer shroud, which leads to increased starting friction at the housing to impeller interface; this increase in friction was investigated under the capa pr00502194 investigation. review of the controller log files associated with controller, (b)(6), revealed a controller power up event on (b)(6) 2019, at 14 :05:10. the data point prior to the loss of power revealed that (b)(6) was connected to power port one (1) with 24% relative state of charge (rsoc) and (b)(6) was connected to power port two (2) with 96% rsoc. the data point recorded after the loss of power revealed that no power source was connected to power port one (1) and (b)(6) was connected to power port two (2). the controller was without power for 14 seconds. a vad stopped alarm was logged at 14:05:59 indicating that the pump failed to restart after multiple attempts. four (4) power disconnect alarms were logged from 14:07:20 through 14:10:12 involving (b)(6). during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an overcurrent alert. the event log recorded a high-power consumption during the attempted motor start, which required more current from the batteries. the batteries were most likely physically disconnected by the patient shortly after, causing the controller to log this event as a power disconnect alarm. a vad disconnect alarm was logged at 14:10:52 due to the physical disconnection of the driveline from the controller. this was followed by multiple additional controller power up events and vad disconnect alarms, likely due to troubleshooting of the controller. review of the controller log files associated with controller, (b)(6), revealed a controller power up event on (b)(6) 2019, at 14:13:10. a vad disconnect alarm was logged following the controller power up at 14:13:36, indicating that the controller was powered up without the driveline cable connected, likely in preparation for a controller exchange. a vad stopped alarm was logged at 14:15:06 indicating that the pump failed to restart after multiple attempts. this was followed by multiple additional controller power up events and vad disconnect alarms, likely due to troubleshooting of the controller. as a result, the reported event was confirmed. a possible root cause of the loss of power can be attributed to a disconnection of both power sources and/or to an intermittent disconnection on one or both power sources. capa pr00551638 is investigating controller losses of power. a possible root cause of the reported power disconnect alarms may be attributed, but not limited, to a physical disconnection of the power source. the most likely root cause of the vad disconnect alarms observed in the log files may be attributed to a physical disconnection of the driveline from the co ntroller. the most likely root cause of the vad stopped alarms can be attributed to failure of the pump to restart after several attempts. (b)(6) is part of fca cvg-21-q3-21. capa pr00502194 investigated pump failures to restart. based on an investigation conduct ed under capa pr00502194, the most likely root cause of the failure to restart event may be attributed to outer shroud contact that created more friction at the housing to impeller interface. even though this capa is now closed, (b)(6) falls within the bounds of this capa. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..product event summary: the ventricular assist device (vad) and two (2) controllers were returned for evaluation. two (2) batteries were not returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. failure analysis of the returned controllers revealed that the devices passed visual inspection and functional testing. failure analysis of the returned pump revealed that the device passed visual examination, functional testing, and dimensional verification. internal pathological report revealed no evidence of thrombus within the device. review of the controller log files associated with controller (b)(6) revealed a controller power up event on(b)(6) 2019, at 14:05:10. the data point prior to the loss of power revealed that (b)(6) was connected to power port one (1) with 24% relative state of charge (rsoc) and (b)(6) was connected to power port two (2) with 96% rsoc. the data point recorded after the loss of power revealed that no power source was connected to power port one (1) and (b)(6) was connected to power port two (2). the controller was without power for 14 seconds. a vad stopped alarm was logged at 14:05:59 indicating that the pump failed to restart after multiple attempts. four (4) power disconnect alarms were logged from 14:07:20 through 14:10:12 involving the reported batteries. during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an over current alert. the event log recorded a high-power consumption during the attempted motor start, which required more current from the batteries. the batteries were most likely physically disconnected by the patient shortly after, causing the controller to log this event as a power disconnect alarm. a vad d is connect alarm was logged at 14:10:52 due to the physical disconnection of the driveline from the controller. this was followed by multiple additional controller power up events and vad disconnect alarms, likely due to troubleshooting of the controller. review of the controller log files associated with controller (b)(6) revealed a controller power up event on (b)(6) 2019, at 14:13:10. a vad disconnect alarm was logged following the controller power up at 14:13:36, indicating that the controller was powered up without the driveline cable connected, likely in preparation for a controller exchange. a vad stopped alarm was logged at 14:15:06 indicating that the pump failed to restart after multiple attempts. this was followed by multiple additional controller power up events and vad disconnect alarms, likely due to troubleshooting of the controller. as a result, the reported event was confirmed. a possible root cause of the loss of power can be attributed to a disconnection of both power sources and/or to an intermittent disconnection on both power sources. a possible root cause of the reported power disconnect alarms may be attributed, but not limited, to a physical disconnection of the power source. the most likely root cause of the vad disconnect alarms observed in the log files may be attributed to a physical disconnection of the driveline from the controller. the most likely root cause of the vad stopped alarms can be attributed to failure of the pump to restart after several attempts. an internal investigation evaluated failures of the pump to restart at the system level (interaction between the pump and peripheral devices). based on an extensive investigation conducted, the likely contributing cause for failure to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. another internal investigation was initiated to capture events involving the controller losing power. additional products: d4: serial or lot#: (b)(6), h3: yes, h6: fda method code(s): 10, 4112, h6: fda results code(s): 213, h6: fda conclusion code(s): 4310, d4: serial or lot#: (b)(6) h3: yes, h6: fda method code(s): 10, 4112, h6: fda results code(s): 213 ,h6: fda conclusion code(s): 4310, d4: serial or lot#: (b)(6) h3: yes, h6: fda method code(s): 4112, 4114, h6: fda results code(s): 213, h6: fda conclusion code(s): 67, d4: serial or lot#: (b)(6) h3: yes, h6: fda method code(s): 4112, 4114, h6: fda results code(s): 213, h6: fda conclusion code(s): 67. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. concomitant medical products: 429688 - lead, implanted: (b)(6) 2014, 5076-45 - lead, implanted: (b)(6) 2014, 6947m55 lead, implanted: (b)(6) 2014. additional products: brand name: heartware ventricular assist system, controller 2.0: model #: 1420 / catalog #: 1420 / expiration date: 30nov2019 / serial or lot#: (b)(4), udi #: (b)(4). device available for evaluation: yes, return date: 01nov2019. device evaluated by mfr: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes. mfg date: 27nov2019. labeled for single use: no. (b)(4). brand name: heartware ventricular assist system, controller 2.0. model #: 1420 / catalog #: 1420 / expiration date: 30nov2019 / serial or lot#: (b)(4), udi #: (b)(4). device available for evaluation: yes, return date: 01nov2019. device evaluated by mfr: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes. mfg date: 27nov2019. labeled for single use: no. (b)(4).brand name: heartware ventricular assist system, battery, model #: 1650de / catalog #: 1650de / expiration date: 31dec2019 / serial or lot#: (b)(4), udi #: (b)(4). device available for evaluation: no. device evaluated by mfr: no, device evaluation anticipated, but not yet begun. mfg date: 13dec2019. labeled for single use: no. (b)(4). brand name: heartware ventricular assist system battery, model #: 1650de / catalog #: 1650de / expiration date: 31dec2019 / serial or lot#: (b)(4), udi #: (b)(4). device available for evaluation: no. device evaluated by mfr: no, device evaluation anticipated, but not yet begun. mfg date: 13dec2019. labeled for single use: no. (b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-211">Result ALG-DIAG-211</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191220     <b>Report ID</b>:3007042319-2019-14628     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1104     <b>Device Catalogue Number</b>:1104     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:pumping stopped</p><p><b>Patient Problems</b>:death|loss of consciousness</p><p><b>Event Main Comments</b>:it was further reported that there was a loss of power to the primary controller..it was reported that primary controller exhibited a ventricular assist device (vad) stopped alarm and the patient was unconscious. a controller exchange was performed, the vad speed reached 300-400 rpm, and the backup controller exhibited a vad stopped alarm. the patient was taken to the hospital and subsequently died of an unknown cause.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..additional products: d4: serial #: (b)(6). h3: no, device evaluation anticipated, but not yet begun h6: device code(s): c63025 h6: fda results code(s): 3233 h6: fda conclusion code(s): 11 d4: serial #: con401936 h3: no, device evaluation anticipated, but not yet begun h6: fda results code(s): 3233 h6: fda conclusion code(s): 11. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..product event summary: one controller (b)(6) was returned for evaluation. the ventricular assist device (vad) and one controller (b)(6) were not returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. failure analysis of the returned controller revealed that the device passed visual examination and functional testing. the reported controller loss of power and vad stopped alarm events on the primary controller (b)(6) were confirmed through log file analysis. review of the controller log files associated with (b)(6) revealed a controller power-up event logged on (b)(6) 2019 at 10:42:30. the controller was without power for 13 seconds. no associated motor start event was logged. a vad stopped alarm was logged at 10:42:59 indicating that the vad failed to restart after multiple attempts. this was followed by a vad disconnect alarm at 10:47:26, which is indicative of a physical disconnection of the driveline from the controller, which corresponds with the reported controller exchange. controller log files from the backup controller (b)(6) were not available for analysis. as a result, the reported vad stopped alarm on the backup controller could not be confirmed. the most likely root cause of the vad disconnect alarm observed in the log files may be attributed to a physical disconnection of the driveline from the controller, likely due to the reported controller exchange. an internal investigation evaluated failures of the vad to restart at the system level (interaction between the vad and peripheral devices). based on an extensive internal investigation, the likely contributing cause for failure to restart was the inability of the vad-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. a possible root cause of the controller loss of power can be attributed to a disconnection of both power sources and/or to an intermittent disconnection on one or both power sources. an internal investigation was initiated to capture events involving the controller losing power. additional products: d4: serial #: (b)(6). d10: yes, return date: 14-jan-2020 h3: yes dev rtn to mfr? yes. h6: fda method code(s): 10, 4112. h6: fda results code(s): 213. h6: fda conclusion code(s): 4310, 4315. d4: serial #: (b)(6). h6: fda method code(s): 4114. h6: fda results code(s): 3221. h6: fda conclusion code(s): 67. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: brand name: heartware ventricular assist system controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-aug-2019 / serial #: (b)(4), udi #: (b)(4). device available for evaluation: no. mfg date: 13-aug-2018. labeled for single use: no. (b)(4). brand name: heartware ventricular assist system controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-aug-2019 / serial #: (b)(4), udi #: (b)(4). device available for single use: no. mfg date: 27-aug-2018. labeled for single use: no. (b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-212">Result ALG-DIAG-212</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200119     <b>Report ID</b>:3007042319-2020-00306     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:failure to pump</p><p><b>Patient Problems</b>:cardiac arrest|chest pain|death|heart failure/congestive heart failure|hemoptysis|thrombus</p><p><b>Event Main Comments</b>:an additional controller was returned to the manufacturer and subsequently tested out of specification during manufacturer's analysis..it was further reported that the patient had awoken with chest pain and, after multiple attempts to restart the vad, experienced heart failure and cardiac arrest. it was also reported that the instructions for use (ifu) was defective..it was reported that the controller exhibited a ventricular assist device (vad) stopped alarm, with a secondary message to change the controller. the patient's mother performed a controller exchange to the backup for the left (vad), as well as to the backup for the right vad (rvad) however the lvad would not restart. it was suspected that the lvad was clotted and shut down, and that the rvad, which was still functional, flooded the lungs. the patient began vomiting blood. the patient was taken to the emergency room, and was pronounced dead..the backup controller was returned to the manufacturer and subsequently tested out of specification during manufacturer's analysis.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for a correction and additional information. newly received information provided additional details from the time of the patient's death. section h10 additional products was corrected to provide analysis codes for controller con403419 which were erroneously omitted from a previous report. additional products: controller 2.0 con403440 h6: patient ime code(s): e233001, e0602, e0611 controller 2.0 con403399 h6: patient ime code(s): e233001, e0602, e0611 controller 2.0 con403419 h6: patient ime code(s): e233001, e0602, e0611 h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d10 d1: heartware ventricular assist system ¿ instructions for use d4: model #: ifu00376 / catalog #: ifu00376 d9: no h5: no h6: patient ime code(s): e233001, e0602, e0611, e0514, e0721 h6: imf code(s): f02 h6: img code(s): g04080 h6: fda device code(s): a21 h6: fda results code(s): c21 h6: fda conclusion code(s): d16 investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for a correction, updated device analysis, and updated investigation completion. the recall number was corrected from being left blank in a previous report. product event summary: two (2) ventricular assist devices (vads) ((b)(4)) and three (3) controllers ((b)(4)) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. review of the manufacturing records confirmed that the associated vad (b)(4) met all requirements prior to release. based on the available information, it was determined that the vad (b)(4) was implanted on the left ventricle and vad (b)(4) was implanted on the right ventricle. failure analysis of the returned controllers revealed that the devices passed visual inspection and functional testing. failure analysis of the returned vad (b)(4) revealed that the device passed visual examination, functional testing, and dimensional verification. internal pathological report revealed evidence of thrombus within the vad (b)(4). failure analysis of the returned vad (b)(4) revealed that the device passed visual examination and dimensional verification. post-explant functional analysis revealed that the vad (b)(4) deviated from pre-implant requirements, with power average consumption of 2.07 watts vs 2.03 watts. since this deviation in power was not present prior to release of the device, it was most likely introduced during use and does not affect the functionality of the vad. internal pathological report revealed no evidence of thrombus within the vad (b)(4). review of controller (b)(4) log files associated with vad (b)(4) revealed 14 critical battery alarms due to the batteries depleting below 10% relative state of charge (rsoc) starting at 02:37:36 and 4 controller fault alarms logged on (b)(6) 2020 starting at 03:47:48. a controller fault alarm will occur if the battery is approaching 0% rsoc. log file analysis revealed that, at the time of the first critical battery alarm, a battery was connected to power port 1 with 20% rsoc and another battery was connected to power port 2 with 9% rsoc. both batteries were then allowed to deplete completely. no anomalies were observed with the power consumption and power management of the batteries; the batteries discharged and behaved as expected. a controller power up event was then logged on at 04:15:45. the data point recorded before the power up event revealed that the same batteries were connected to power ports 1 and 2; both batteries were allowed to deplete completely, resulting in a loss of power to the controller. the data point recorded after the power up revealed that no power source was connected to power port 1 and a different battery was connected to power port 2. the controller was without power for 17 minutes and 11 seconds. a vad stopped alarm was then recorded at 04:16:23 due to a failure of the vad to restart after several attempts. this was followed by multiple vad disconnect alarms indicating a physical disconnection of the driveline from the controller, which likely corresponds with the reported controller exchange and troubleshooting, with several more vad stopped alarms. several additional controller power up events were logged on (b)(6) 2020 through 05:17:15, likely due to troubleshooting of the device. 65 suction alarms and 12 low flow alarms were logged starting from (b)(6) 2020. review of the controller (b)(4) log files associated with vad (b)(4) revealed a controller power up event on (b)(6) 2020 at 04:23:42. review of the data log files revealed that the controller was not in use leading up to the reported event. the controller (b)(4) was likely the patient¿s back-up controller and was used to troubleshooting the alarms associated with (b)(4). a vad stopped alarm was then recorded at 04:24:03 due to a failure of the vad to restart after several attempts. this was followed by a vad disconnect alarm indicating a physical disconnection of the driveline from the controller. review of the controller (b)(4) log files associated with vad (b)(4) revealed a controller power up event on (b)(6) 2020 at 04:38:18. review of the data log files revealed that the controller was not in use prior to the reported event, and was likely the patients back-up controller assigned to vad (b)(4). based on the reported event details, backup controller (b)(4) was likely used to troubleshooting the alarms associated with vad (b)(4). a vad stopped alarm was then recorded at 04:38:39 due to a failure of the vad to restart after several attempts. this was followed by a vad disconnect alarm indicating a physical disconnection of the driveline from the controller. review of additional controller log files associated with vad (b)(4) revealed a vad disconnect alarm was logged on (b)(6) 2020 at 05:26:31, indicating a physical disconnection of the driveline from the controller. log file analysis also revealed intermittent suction events during the analyzed period and three (3) suction alarms recorded on (b)(6) 2020. additionally, 12 low flow alarms were recorded since (b)(6) 2020. as a result, the reported event was confirmed. information received from the site indicated that the patient presented with suspected thrombus, vomiting blood, and subsequently expired. per the instructions for use, thrombus and death are known potential complications associated with the implantation of a vad. there was no evidence that the patient had a hi story of similar adverse events. based on the risk documentation, possible causes of the observed low flow/suction events may be attributed to multiple factors including but not limited to thrombus at the inflow cannula/outflow graft, constriction at the outflow graft, poor vad filling, inappropriate vad pump rotational speed. the most likely root cause of the critical battery, controller fault alarms, and loss of power can be attributed to the patient allowing batteries to depleting below 10%. the most likely root cause of the vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller. the most likely root cause of the vad stopped alarms can be attributed to failure of the vad to restart after several attempts. capa (b)(4) is investigating vad failures to restart. possible clinical factors that may have contributed to this event include the patient¿s pre-existing condition of cardiomyopathy, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. additional products: brand name: heartware ventricular assist system ¿ controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-oct-2019 / serial #: (b)(4), udi #: (b)(4), device available for evaluation: yes, return date: 28-jan-2021, device evaluated by manufacturer: yes, dev rtn to mfr? yes, device mfg date: 01-oct-2018, labeled for single use: no, (b)(4). investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation. product event summary: two ventricular assist devices (vads) ((b)(4) and (b)(4)) and two controllers ((b)(4) and (b)(4)) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. review of the manufacturing records confirmed that the associated vad ((b)(4)) met all requirements prior to release. based on the available information, it was determined that that vad ((b)(4)) was implanted on the left ventricle and vad ((b)(4)) was implanted on the right ventricle. failure analysis of the returned controllers revealed that the devices passed visual inspection and functional testing. failure analysis of the returned vad ((b)(4)) revealed that the device passed visual examination, functional testing, and dimensional verification. internal pathological report revealed evidence of thrombus within the vad (b)(4). failure analysis of the returned vad ((b)(4)) revealed that the device passed visual examination and dimensional verification. post-explant functional analysis revealed that the vad (b)(4) deviated from pre-implant requirements, with power average consumption of 2.07 watts vs 2.03 watts. since this deviation in power was not present prior to release of the device, it was most likely introduced during use and does not affect the functionality of the vad. internal pathological report revealed no evidence of thrombus within the vad (b)(4). review of controller ((b)(4)) log files associated with vad ((b)(4)) revealed 14 critical battery alarms due to the batteries depleting below 10% relative state of charge (rsoc) starting at 02:37:36 and four controller fault alarms logged on (b)(6) 2020 starting at 03:47:48. a controller fault alarm will occur if the battery is approaching 0% rsoc. log file analysis revealed that, at the time of the first critical battery alarm, a battery was connected to power port one with 20% rsoc and another battery was connected to power port two with 9% rsoc. both batteries were then allowed to deplete completely. no anomalies were observed with the power consumption and power management of the batteries; the batteries discharged and behaved as expected. a controller power up event was then logged on at 04:15:45. the data point recorded before the power up event revealed that the same battery was connected to power port one and the same battery was connected to power port two; both batteries were allowed to deplete completely, resulting in a loss of power to the controller. the data point recorded after the power up revealed that no power source was connected to power port one and a new battery was connected to power port two. the controller was without power for 17 minutes and 11 seconds. a vad stopped alarm was then recorded at 04:16:23 due to a failure of the vad to restart after several attempts. this was followed by multiple vad disconnect alarms indicating a physical disconnection of the driveline from the controller, which likely corresponds with the reported controller exchange and troubleshooting, with several more vad stopped alarms. several additional controller power up events were logged on (b)(6) 2020 through 05:17:15, likely due to troubleshooting of the device. 65 suction alarms and 12 low flow alarms were logged starting from (b)(6) 2020. review of the controller ((b)(4)) log files associated with vad ((b)(4)) revealed a controller power up event on (b)(6) 2020 at 04:38:18. review of the data log files revealed that the controller was not in use prior to the reported event, and was likely the patients back-up controller assigned to vad (b)(4). based on the reported event details, backup controller ((b)(4)) was likely used to troubleshooting the alarms associated with vad ((b)(4)). a vad stopped alarm was then recorded at 04:38:39 due to a failure of the vad to restart after several attempts. this was followed by a vad disconnect alarm indicating a physical disconnection of the driveline from the controller. review of the controller ((b)(4)) log files associated with vad (b)(4), revealed a vad disconnect alarm was logged on (b)(6) 2020 at 05:26:31 indicating a physical disconnection of the driveline from the controller. log file analysis also revealed intermittent suction events during the analyzed period and three suction alarms recorded on (b)(6) 2020. additionally, 12 low flow alarms were recorded since (b)(6) 2020. as a result, the reported event was confirmed. based on the risk documentation, possible causes of the observed low flow/suction events may be attributed to multiple factors including but not limited to thrombus at the inflow cannula/outflow graft, constriction at the outflow graft, poor vad filling, inappropriate vad rotational speed. the most likely root cause of the critical battery, controller fault alarms, and loss of power can be attributed to the patient allowing batteries to depleting below 10%. the most likely root cause of the vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller. the most likely root cause of the vad stopped alarm can be attributed to failure of the vad to restart after several attempts. based on historical review, the likely contributing cause for failure to restart was the inability of the vad-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. possible clinical factors that may have contributed to this event include the patients pre-existing condition of cardiomyopathy, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. additional products: serial #: (b)(4), device evaluated by manufacturer: yes, heartware ventricular assist system  controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 30-sep-2019 / serial #: (b)(4), udi #: (b)(4), device available for evaluation: yes, return date: 09-mar-2020, device evaluated by manufacturer: yes, dev rtn to mfr? yes, mfg date: 28-sep-2018, labeled for single use: no. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for investigation completion. updates to the product event summary are indicated below: product event summary: the instructions for use (ifu) with unknown lot number was not returned for evaluation. further analysis revealed outer shroud contact that created more friction at the housing to impeller interface. power deviations are being investigated under capa pr00532915. after the vad stopped alarms, a safety alert word (saw) value was recorded on the batteries, indicating an overcurrent alert. it is likely the overcurrent condition prevented the batteries from providing power, resulting in the additional losses of power to the controller. there is insufficient information regarding the reported " instructions for use (ifu) was defective" event. as a result, the reported defective ifu event could not be confirmed. capa pr00551638 is investigating controller losses of power. capa pr00544941 is investigating controller loss of power during pump start due to battery discharge overcurrent condition. (b)(6) is part of fca cvg-21-q3-21. controller 2.0 con403440 h6: fda results code(s): c21, c23 h6: fda conclusion code(s): d16 instructions for use ifu00376 h6: fda method code(s): b17 h6: fda results code(s): c20 h6: fda conclusion code(s): d14 an internal investigation is pending. a report will be sent when root cause for the internal investigation has been determined. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: heartware ventricular assist system  controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-oct-2019 / serial or lot#: (b)(4), udi #: (b)(4). device available for evaluation? yes, return date: 22-jan-2020. device evaluated by mfr? no, device evaluation anticipated, but not yet begun. dev rtn to mfr? yes. mfg date: 01-oct-2018. labeled for single use? no(b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-213">Result ALG-DIAG-213</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200103     <b>Report ID</b>:3007042319-2020-00331     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:electrical /electronic property problem|failure to pump|material integrity problem|noise, audible|pumping problem|pumping stopped|vibration</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions|no known impact or consequence to patient</p><p><b>Event Main Comments</b>:it was also reported that the patient was admitted. no further patient complications have been reported as a result of this event..it was further reported that the ventricular assist device (vad) exhibited high power consumption, was heard to be chugging while at tempting to restart and the patient felt vibration in their chest..it was reported that the primary controller exhibited a loose metal ring on the driveline port, and controller fault and ventricular assist device (vad) stopped alarms. the primary controller was exchanged with a second controller. the vad would not restart and the second controller exhibited a vad stopped alarm. the second controller was exchanged back to the primary controller and the vad did not start. the primary controller was exchanged back to the second controller and the vad did not start. the second controller was exchanged with a third controller. the vad did not start and the third controller exhibited a vad stopped alarm. the patient received a balloon pump and a heart transplant. no patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a correction supplemental report is submitted to revise the lab results date. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for analysis and investigation completion. additional products: controller serial or lot#: (b)(6) h6:fda method code(s): b01, b14, b15 h6:fda result code(s): c04, c16, c19 h6:fda conclusion code(s): d02, d10, d0301 serial or lot#: (b)(6) h6:fda method code(s): b01, b15 h6:fda result code(s): c19 h6:fda conclusion code(s): d10 serial or lot#: (b)(6) h6:fda method code(s): b01, b15 h6:fda result code(s): c19 h6:fda conclusion code(s): d10 product event summary: the pump (b)(6) and three (3) controllers (b)(6) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. a review of the manufacturing documentation confirmed that the associated pump and controller (b)(6) met all requirements for release. failure analysis of the returned pump revealed that the device passed visual examination, functional testing, and dimensional verification. further analysis revealed that the impeller could potentially contact the front housing at its outer shroud, which leads to increased starting friction at the housing to impeller interface; this increase in friction was investigated under the capa pr00502194 investigation. internal pathological report revealed no evidence of thrombus within the device. failure analysis of the returned controllers ((b)(6) revealed that the devices passed visual inspection and functional testing. failure analysis of the returned controller (b)(6) revealed that the pump connector was found loose from the controller hous