ing. an internal inspection did not reveal evidence of fluid ingress. review of the controller log files associated with the patient¿s primary controller, (b)(6), revealed a vad disconnect alarm logged on 03/jan/2020 at 15:56:29 due to the disconnection of the driveline from the controller. a controller power up event was logged with (b)(6) on 03/jan/2020 at 15:53:36 due to preparation for a controller exchange to the secondary controller as mentioned in the reported event details. after the controller power up, the date/time was manually adjusted to 14:53:40 on the controller. due to the adjustment in date/time on the backup controller, the sequence of events after the time change is not able to be determined. a vad stopped alarm was logged on (b)(6) on 03/jan/2020 at 15:03:44, indicating that the pump failed to restart after several attempts, which was followed by several more vad stopped and vad disconnect alarms. a controller power up event was logged with (b)(6) on 03/jan/2020, at 16:01:31. the controller was without power for 4 minutes and 49 seconds, indicating that the controller was likely powered up after the initial controller exchange due to an unsuccessful motor start attempt, as mentioned in the reported event details. a vad stopped alarm was logged on (b)(6) on 03/jan/2020 at 16:02:13, indicating that the pump failed to restart after several attempts, which was followed by several more vad stopped and vad disconnect alarms. log file analysis revealed power consumption above 25 watts during the period in which the pump was attempting to restart. additionally, a review of the (b)(6) log files revealed that the controller logged an entry in the event file at 16:03:52, indicating memory corruption between the user interface controller (uic) and the pump motor controller (pmc). the uic is the main integrated chip responsible for the operations of the controller, including recording data in the controller log files, while the pmc is responsible for capturing pump parameters, monitoring and maintaining the pump at the desired speed. the event file also logged an entry at 16:03:52, indicating that the pmc had reset itself intentionally. the pmc reset was followed nine (9) seconds later, at 16:04:01, by a controller fault alarm that was due to the pump not starting after the pmc reset. based on the analysis, the controller fault alarm and pmc reset were triggered by pump stop after the pump failed to restart after several attempts. the pmc firmware is designed to detect memory corruption errors. in this event, the pmc firmware was erroneously triggered due to the way the firmware updated the memory variables when the pump was stopped. the observed pmc reset did not contribute to the reported vad stop event. review of the controller log files associated with the controller (b)(6) revealed multiple vad stopped and vad disconnect alarms logged on 03/jan/2020. the vad stopped alarms were due to a failure of the pump to start after several attempts. the vad disconnect alarms are likely due to a physical disconnection of the driveline from the controllers, which correlates with the multiple controller exchanges reported to troubleshoot the alarms. as a result, the reported controller loose/damage, vad stopped alarms, failure to restart, controller fault alarm, and high power events were confirmed. the reported pump noisy and vibration events could not be confirmed due to insufficient evidence. the most likely root cause of the reported loose driveline connector port event can be attributed to improper assembly. capa pr00508470 was opened to investigate loose connectors with controller 2.0. a possible root cause of the reported controller fault alarm and observed pmc reset event can be attributed, but not limited, to pmc firmware recording erroneously memory values during pump failure to restart event. based on the investigation conducted, the most likely root cause of the vad disconnect alarms observed in the log files may be attributed to a physical disconnection of the driveline from the controller, likely due to troubleshooting of the vad stopped alarms. the most likely root cause of the vad stopped alarms and high power event can be attributed to failure of the pump to restart after several attempts. hw40796 is part of fca cvg-21-q3-21. capa pr00502194 investigated pump failures to restart. this condition of the pump¿s failure to restart might have resulted in the reported ¿vad chugging while attempting to restart and vibration¿. based on an investigation conducted under capa pr00502194, the most likely root cause of the failure to restart event may be attributed to outer shroud contact that created more friction at the housing to impeller interface. even though this capa is now closed, hw40796 falls within the bounds of this capa. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..a supplemental report is being submitted for corrections. b1 adverse event or product problem corrected from product problem to adverse event <(>&<)> product problem. b2 outcome attributed to adverse event corrected to life threatening, intervention required and h ospitalization. b5 description of event problem corrected to include that the patient was admitted. no further patient complications have been reported as a result of this event. h1 type of reportable event corrected from malfunction to serious injury. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device analysis. product event summary: the pump (b)(6) and three (3) controllers (b)(6) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. a review of the manufacturing documentation confirmed that the associated pump and controller (b)(6) met all requirements for release. failure analysis of the returned pump revealed that the device passed visual examination and functional testing. further analysis revealed that the impeller could potentially contact the front housing at its outer shroud, which leads to increased starting friction at the housing to impeller interface; this increase in friction was investigated under the capa pr00502194 investigation. internal pathological report revealed no evidence of thrombus within the device. failure analysis of the returned controllers (b)(6) revealed that the devices passed visual inspection and functional testing. failure analysis of the returned controller (b)(6) revealed that the pump connector was found loose from the controller housing. an internal inspection did not reveal evidence of fluid ingress. review of the controller log files associated with the patient¿s primary controller, (b)(6), revealed a vad disconnect alarm logged on 03-jan-2020 at 15:56:29 due to the disconnection of the driveline from the controller. a controller power up event was logged with (b)(6) on 03-jan-2020 at 15:53:36 due to preparation for a controller exchange to the secondary controller as mentioned in the reported event details. after the controller power up, the date/time was manually adjusted to 14:53:40 on the controller. due to the adjustment in date/time on the backup controller, the sequence of events after the time change is not able to be determined. a vad stopped alarm was logged on (b)(6) on 03-jan-2020 at 15:03:44, indicating that the pump failed to restart after several attempts, which was followed by several more vad stopped and vad disconnect alarms. a controller power up event was logged with (b)(6) on 03-jan-2020, at 16:01:31. the controller was without power for 4 minutes and 49 seconds, indicating that the controller was likely powered up after the initial controller exchange due to an unsuccessful motor start attempt, as mentioned in the reported event details. a vad stopped alarm was logged on (b)(6) on 03-jan-2020 at 16:02:13, indicating that the pump failed to restart after several attempts, which was followed by several more vad stopped and vad disconnect alarms. log file analysis revealed power consumption above 25 watts during the period in which the pump was attempting to restart. additionally, a review of the (b)(6) log files revealed that the controller logged an entry in the event file at 16:03:52, indicating memory corruption between the user interface controller (uic) and the pump motor controller (pmc). the uic is the main integrated chip responsible for the operations of the controller, including recording data in the controller log files, while the pmc is responsible for capturing pump parameters, monitoring and maintaining the pump at the desired speed. the event file also logged an entry at 16:03:52, indicating that the pmc had reset itself intentionally. the pmc reset was followed nine (9) seconds later, at 16:04:01, by a controller fault alarm that was due to the pump not starting after the pmc reset. based on the analysis, the controller fault alarm and pmc reset were triggered by pump stop after the pump failed to restart after several attempts. the pmc firmware is designed to detect memory corruption errors. in this event, the pmc firmware was erroneously triggered due to the way the firmware updated the memory variables when the pump was stopped. the observed pmc reset did not contribute to the reported vad stop event. review of the controller log files associated with the controller (b)(6) revealed multiple vad stopped and vad disconnect alarms logged on 03-jan-2020. the vad stopped alarms were due to a failure of the pump to start after several attempts. the vad disconnect alarms are likely due to a physical disconnection of the driveline from the controllers, which correlates with the multiple controller exchanges reported to troubleshoot the alarms. as a result, the reported controller loose/damage, vad stopped alarms, failure to restart, controller fault alarm, and high power events were confirmed. the reported pump noisy and vibration events could not be confirmed due to insufficient evidence. the most likely root cause of the reported loose driveline connector port event can be attributed to improper assembly. capa pr00508470 was opened to investigate loose connectors with controller 2.0. a possible root cause of the reported controller fault alarm and observed pmc reset event can be attributed, but not limited, to pmc firmware recording erroneously memory values during pump failure to restart event. based on the investigation conducted, the most likely root cause of the vad disconnect alarms observed in the log files may be attributed to a physical disconnection of the driveline from the controller, likely due to troubleshooting of the vad stopped alarms. the most likely root cause of the vad stopped alarms and high power event can be attributed to failure of the pump to restart after several attempts. (b)(6) is part of fca cvg-21-q3-21. capa pr00502194 investigated pump failures to restart. this condition of the pump¿s failure to restart might have resulted in the reported ¿vad chugging while attempting to restart and vibration¿. based on an investigation conducted under capa pr00502194, the most likely root cause of the failure to restart event may be attributed to outer shroud contact that created more friction at the housing to impeller interface. even though this capa is now closed, (b)(6) falls within the bounds of this capa. h6: the codes present in section h6 correspond to components/products that comprise the reported event. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..a supplemental report is being submitted for patient relevant history and lab results. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..corrections: h10: d10 additional products: d4: serial #: (b)(6). d10: yes, return date: 10-jan-2020 dev rtn to mfr? yes d4: serial #: (b)(6). d10: yes, return date: 10-jan-2020 dev rtn to mfr? yes d4: serial #: (b)(6) d10: yes, return date: 10-jan-2020 dev rtn to mfr? yes. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..product event summary: the ventricular assist device (vad) and three controllers ((b)(6) , (b)(6) , and (b)(6) ) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. a review of the manufacturing documentation confirmed that the associated controller ((b)(6) ) met all requirements for release. failure analysis of the returned vad revealed that the device passed visual examination, functional testing, and dimensional verification. internal pathological report revealed no evidence of thrombus within the device. failure analysis of the returned controllers ((b)(6) and (b)(6) ) revealed that the devices passed visual inspection and functional testing. failure analysis of the returned controller ((b)(6) ) revealed that the device passed functional testing. visual inspection revealed that the vad connector was found loose from the controller housing. an internal inspection did not reveal evidence of fluid ingress. review of the controller log files associated with the patient¿s primary controller, (b)(6) , revealed a vad disconnect alarm logged on 03-jan-2020 at 15:56:29 due to the disconnection of the driveline from the controller. a controller power up event was logged with (b)(6) on 03-jan-2020 at 15:53:36 due to preparation for a controller exchange to the secondary controller as mentioned in the reported event details. after the controller power up, the date/time was manually adjusted to 14:53:40 on the controller. due to the adjustment in date/time on the backup controller, the sequence of events after the time change is not able to be determined. a vad stopped alarm was logged on (b)(6) on 03-jan-2020 at 15:03:44, indicating that the vad failed to restart after several attempts, which was followed by several more vad stopped and vad disconnect alarms. a controller power up event was logged with (b)(6) on 03-jan-2020, at 16:01:31. the controller was without power for 4 minutes and 49 seconds, indicating that the controller was likely powered up after the initial controller exchange due to an unsuccessful motor start attempt, as mentioned in the reported event d etails. a vad stopped alarm was logged on (b)(6) on 03-jan-2020 at 16:02:13, indicating that the vad failed to restart after several attempts, which was followed by several more vad stopped and vad disconnect alarms. additionally, a review of the (b)(6) log files revealed that the controller logged an entry in the event file at 16:03:52, indicating that the user interface controller (uic) was not in communication with the pump motor controller (pmc). the uic is the main integrated chip responsible for the operations of the controller, including recording data in the controller log files, while the pmc is responsible for capturing vad parameters, monitoring and maintaining the vad at the desired speed. the event file also logged an entry at 16:03:52, indicating that the pmc had reset itself intentionally. the pmc reset was followed nine seconds later, at 16:04:01, by a controller fault alarm that was due to the vad not starting after the pmc reset. the observed pmc reset did not contribute to the reported event. a possible root cause of the observed pmc reset can be attributed, but not limited, to a temporary memory corruption. review of the controller log files associated with the controller (b)(6) revealed multiple vad stopped and vad disconnect alarms logged on 03-jan-2020. the vad stopped alarms were due to a failure of the vad to start after several attempts. the vad disconnect alarms are likely due to a physical disconnection of the driveline from the controllers, which correlates with the multiple controller exchanges reported to troubleshoot the alarms. as a result, the reported event was confirmed. based on the investigation conducted, the most likely root cause of the vad disconnect alarms observed in the log files may be attributed to a physical disconnection of the driveline from the controller. the most likely root cause of the loose driveline connector can be attributed to a displaced retention nut. an internal investigation evaluated failures of the vad to restart at the system level (interaction between the vad and peripheral devices). based on an extensive internal investigation, the likely contributing cause for failure to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. additional products: d4: serial #: (b)(6) h3: yes. h6: fda method code(s): 10, 3331, 4112. h6: fda results code(s): 180, 213, 3213. h6: fda conclusion code(s): 4307, 4310. d4: serial #: (b)(6). h3: yes. h6: fda method code(s): 10, 4112. h6: fda results code(s): 213. h6: fda conclusion code(s): 4310. d4: serial #: (b)(6) .h3: yes. h6: fda method code(s): 10, 4112. h6: fda results code(s): 213. h6: fda conclusion code(s): 4310. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. concomitant medical products: 5076-52, lead, implanted: (b)(6) 2015. additional products: heartware ventricular assist system ¿ controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-jan-2020 / serial #: (b)(4), udi #: (b)(4). device available for evaluation: no. device evaluated by manufacturer: no, device evaluation anticipated, but not yet begun. mfg date: 07-jan-2019. labeled for single use: no. (b)(4). heartware ventricular assist system ¿ controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-jan-2020 / serial #: (b)(4), udi #: (b)(4). device available for evaluation: no. device evaluated by manufacturer: no, device evaluation anticipated, but not yet begun. mfg date: 02-jan-2019. labeled for single use: no. (b)(4). heartware ventricular assist system ¿ controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-may-2020 / serial #: (b)(4), udi #: (b)(4). device available for evaluation: no. device evaluated by manufacturer: no, device evaluation anticipated, but not yet begun. mfg date: 09-may-2019. labeled for single use: no. (b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-214">Result ALG-DIAG-214</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200119     <b>Report ID</b>:3007042319-2020-01403     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:cardiac arrest|chest pain|death|heart failure/congestive heart failure|hemoptysis</p><p><b>Event Main Comments</b>:it was further reported that the patient had awoken with chest pain and, after multiple attempts to restart the vad, experienced heart failure and cardiac arrest. it was also reported that the instructions for use (ifu) was defective..it was reported that the controller exhibited a ventricular assist device (vad) stopped alarm, with a secondary message to change the controller. the patient's mother performed a controller exchange to the backup for the left (vad), as well as to the backup for the right vad (rvad) however the lvad would not restart. it was suspected that the lvad was clotted and shut down, and that the rvad, which was still functional, flooded the lungs. the patient began vomiting blood. the patient was taken to the emergency room, and was pronounced dead.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional information. newly received information provided additional details from the time of the patient's death. related to report number: 3007042319-2020-0030 investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation. product event summary: two ventricular assist devices (vads) ((b)(4) and (b)(4)) and two controllers ((b)(4) and (b)(4)) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. review of the manufacturing records confirmed that the associated vad ((b)(4)) met all requirements prior to release. based on the available information, it was determined that that vad ((b)(4)) was implanted on the left ventricle and vad ((b)(4)) was implanted on the right ventricle. failure analysis of the returned controllers revealed that the devices passed visual inspection and functional testing. failure analysis of the returned vad ((b)(4)) revealed that the device passed visual examination, functional testing, and dimensional verification. internal pathological report revealed evidence of thrombus within the vad (b)(4). failure analysis of the returned vad ((b)(4)) revealed that the device passed visual examination and dimensional verification. post-explant functional analysis revealed that the vad (b)(4) deviated from pre-implant requirements, with power average consumption of 2.07 watts vs 2.03 watts. since this deviation in power was not present prior to release of the device, it was most likely introduced during use and does not affect the functionality of the vad. internal pathological report revealed no evidence of thrombus within the vad (b)(4). review of controller ((b)(4)) log files associated with vad ((b)(4)) revealed 14 critical battery alarms due to the batteries depleting below 10% relative state of charge (rsoc) starting at 02:37:36 and four controller fault alarms logged on (b)(6) 2020 starting at 03:47:48. a controller fault alarm will occur if the battery is approaching 0% rsoc. log file analysis revealed that, at the time of the first critical battery alarm, a battery was connected to power port one with 20% rsoc and another battery was connected to power port two with 9% rsoc. both batteries were then allowed to deplete completely. no anomalies were observed with the power consumption and power management of the batteries; the batteries discharged and behaved as expected. a controller power up event was then logged on at 04:15:45. the data point recorded before the power up event revealed that the same battery was connected to power port one and the same battery was connected to power port two; both batteries were allowed to deplete completely, resulting in a loss of power to the controller. the data point recorded after the power up revealed that no power source was connected to power port one and a new battery was connected to power port two. the controller was without power for 17 minutes and 11 seconds. a vad stopped alarm was then recorded at 04:16:23 due to a failure of the vad to restart after several attempts. this was followed by multiple vad disconnect alarms indicating a physical disconnection of the driveline from the controller, which likely corresponds with the reported controller exchange and troubleshooting, with several more vad stopped alarms. several additional controller power up events were logged on (b)(6) 2020 through 05:17:15, likely due to troubleshooting of the device. 65 suction alarms and 12 low flow alarms were logged starting from (b)(6) 2020 through (b)(6) 2020. review of the controller ((b)(4)) log files associated with vad ((b)(4)) revealed a controller power up event on (b)(6) 2020 at 04:38:18. review of the data log files revealed that the controller was not in use prior to the reported event, and was likely the patients back-up controller assigned to vad (b)(4). based on the reported event details, backup controller ((b)(4)) was likely used to troubleshooting the alarms associated with vad ((b)(4)). a vad stopped alarm was then recorded at 04:38:39 due to a failure of the vad to restart after several attempts. this was followed by a vad disconnect alarm indicating a physical disconnection of the driveline from the controller. review of the controller ((b)(4)) log files associated with vad (b)(4), revealed a vad disconnect alarm was logged on (b)(6) 2020 at 05:26:31 indicating a physical disconnection of the driveline from the controller. log file analysis also revealed intermittent suction events during the analyzed period and three suction alarms recorded on (b)(6) 2020. additionally, 12 low flow alarms were recorded since (b)(6) 2020. as a result, the reported event was confirmed. based on the risk documentation, possible causes of the observed low flow/suction events may be attributed to multiple factors including but not limited to thrombus at the inflow cannula/outflow graft, constriction at the outflow graft, poor vad filling, inappropriate vad rotational speed. the most likely root cause of the critical battery, controller fault alarms, and loss of power can be attributed to the patient allowing batteries to depleting below 10%. the most likely root cause of the vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller. the most likely root cause of the vad stopped alarm can be attributed to failure of the vad to restart after several attempts. based on historical review, the likely contributing cause for failure to restart was the inability of the vad-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. possible clinical factors that may have contributed to this event include the patients pre-existing condition of cardiomyopathy, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for investigation completion. updates to the product event summary are indicated below: product event summary: the instructions for use (ifu) with unknown lot number was not returned for evaluation. further analysis revealed outer shroud contact that created more friction at the housing to impeller interface. power deviations are being investigated under capa pr00532915. after the vad stopped alarms, a safety alert word (saw) value was recorded on the batteries, indicating an overcurrent alert. it is likely the overcurrent condition prevented the batteries from providing power, resulting in the additional losses of power to the controller. there is insufficient information regarding the reported " instructions for use (ifu) was defective" event. as a result, the reported defective ifu event could not be confirmed. capa pr00551638 is investigating controller losses of power. capa pr00544941 is investigating controller loss of power during pump start due to battery discharge overcurrent condition. (b)(6) is part of fca cvg-21-q3-21. related to report number: 3007042319-2020-0030 an internal investigation is pending. a report will be sent when root cause for the internal investigation has been determined. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for updated device analysis and investigation completion. product event summary: two (2) ventricular assist devices (vads) ((b)(4)) and three (3) controllers ((b)(4)) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. review of the manufacturing records confirmed that the associated vad (b)(4) met all requirements prior to release. based on the available information, it was determined that the vad (b)(4) was implanted on the left ventricle and vad (b)(4) was implanted on the right ventricle. failure analysis of the returned controllers revealed that the devices passed visual inspection and functional testing. failure analysis of the returned vad (b)(4) revealed that the device passed visual examination, functional testing, and dimensional verification. internal pathological report revealed evidence of thrombus within the vad (b)(4). failure analysis of the returned vad (b)(4) revealed that the device passed visual examination and dimensional verification. post-explant functional analysis revealed that the vad (b)(4) deviated from pre-implant requirements, with power average consumption of 2.07 watts vs 2.03 watts. since this deviation in power was not present prior to release of the device, it was most likely introduced during use and does not affect the functionality of the vad. internal pathological report revealed no evidence of thrombus within the vad (b)(4). review of controller (b)(4) log files associated with vad (b)(4) revealed 14 critical battery alarms due to the batteries depleting below 10% relative state of charge (rsoc) starting at 02:37:36 and 4 controller fault alarms logged on (b)(6) 2020 starting at 03:47:48. a controller fault alarm will occur if the battery is approaching 0% rsoc. log file analysis revealed that, at the time of the first critical battery alarm, a battery was connected to power port 1 with 20% rsoc and another battery was connected to power port 2 with 9% rsoc. both batteries were then allowed to deplete completely. no anomalies were observed with the power consumption and power management of the batteries; the batteries discharged and behaved as expected. a controller power up event was then logged on at 04:15:45. the data point recorded before the power up event revealed that the same batteries were connected to power ports 1 and 2; both batteries were allowed to deplete completely, resulting in a loss of power to the controller. the data point recorded after the power up revealed that no power source was connected to power port 1 and a different battery was connected to power port 2. the controller was without power for 17 minutes and 11 seconds. a vad stopped alarm was then recorded at 04:16:23 due to a failure of the vad to restart after several attempts. this was followed by multiple vad disconnect alarms indicating a physical disconnection of the driveline from the controller, which likely corresponds with the reported controller exchange and troubleshooting, with several more vad stopped alarms. several additional controller power up events were logged on (b)(6) 2020 through 05:17:15, likely due to troubleshooting of the device. 65 suction alarms and 12 low flow alarms were logged starting from (b)(6) 2020. review of the controller (b)(4) log files associated with vad (b)(4) revealed a controller power up event on (b)(6) 2020 at 04:23:42. review of the data log files revealed that the controller was not in use leading up to the reported event. the controller (b)(4) was likely the patient¿s back-up controller and was used to troubleshoot the alarms associated with (b)(4). a vad stopped alarm was then recorded at 04:24:03 due to a failure of the vad to restart after several attempts. this was followed by a vad disconnect alarm indicating a physical disconnection of the driveline from the controller. review of the controller (b)(4) log files associated with vad (b)(4) revealed a controller power up event on (b)(6) 2020 at 04:38:18. review of the data log files revealed that the controller was not in use prior to the reported event, and was likely the patients back-up controller assigned to vad (b)(4). based on the reported event details, backup controller (b)(4) was likely used to troubleshooting the alarms associated with vad (b)(4). a vad stopped alarm was then recorded at 04:38:39 due to a failure of the vad to restart after several attempts. this was followed by a vad disconnect alarm indicating a physical disconnection of the driveline from the controller. review of additional controller log files associated with vad (b)(4) revealed a vad disconnect alarm was logged on (b)(6) 2020 at 05:26:31, indicating a physical disconnection of the driveline from the controller. log file analysis also revealed intermittent suction events during the analyzed period and three (3) suction alarms recorded on (b)(6) 2020. additionally, 12 low flow alarms were recorded since (b)(6) 2020. as a result, the reported event was confirmed. information received from the site indicated that the patient presented with suspected thrombus, vomiting blood, and subsequently expired. per the instructions for use, thrombus and death are known potential complications associated with the implantation of a vad. there was no evidence that the patient had a hi story of similar adverse events. based on the risk documentation, possible causes of the observed low flow/suction events may be attributed to multiple factors including but not limited to thrombus at the inflow cannula/outflow graft, constriction at the outflow graft, poor vad filling, inappropriate vad pump rotational speed. the most likely root cause of the critical battery, controller fault alarms, and loss of power can be attributed to the patient allowing batteries to depleting below 10%. the most likely root cause of the vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller. the most likely root cause of the vad stopped alarms can be attributed to failure of the vad to restart after several attempts. capa (b)(4) is investigating vad failures to restart. possible clinical factors that may have contributed to this event include the patient¿s pre-existing condition of cardiomyopathy, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. related to report number: 3007042319-2020-00306 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. related to report number: 3007042319-2020-00306. concomitant medical products: unknown icd implanted: unknown. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-215">Result ALG-DIAG-215</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200201     <b>Report ID</b>:3007042319-2020-01477     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1104     <b>Device Catalogue Number</b>:1104     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:connection problem|material twisted/bent|power problem</p><p><b>Patient Problems</b>:appropriate term / code not available|death</p><p><b>Event Main Comments</b>:a second controller was returned for evaluation and tested out of specifications..it was further reported that the cause of the driveline disconnection was unknown. the patient called for help, however the dri veline could not be reconnected by the patient or their family. prior to the disconnect, there were no alarms logged..it was reported that the ventricular assist device (vad) driveline became disconnected from the controller and could not be reconnected by the patient or their family. paramedics were able to reconnect the driveline, and the vad exhibited low flows for a few hours while cardiopulmonary resuscitation (cpr) was performed. the patient subsequently expired. observation of the driveline and controller did not reveal any damage to the female connectors or pins. there was slight damage to the data port, suspected to have happened when the controller was turned off.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being sent for additional details regarding the event as well as a correction to the event date. investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for a correction. updated h10 with additional products. additional products: serial# (b)(6). h6:fda method code(s): b01, b15. h6:fda result code(s): c15, c0706 h6:fda conclusion code(s): d01, d11 additional products: controller serial or lot#: (b)(6). h6:fda method code(s): b01, b15. h6:fda result code(s): c04, c19. h6:fda conclusion code(s): d10, d15. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed. and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr, parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for analysis and investigation completion. product event summary: the pump ((b)(6)) and two (2) controllers ((b)(6)) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. a review of (b)(6)manufacturing documentation confirmed that the associated device met all requirements for release. failure analysis of the returned pump revealed that the device passed visual examination and functional testing. dimensional verification revealed that the front preload measurements was found to be deviating from specifications. capa pr00578223 was opened to investigate post-explant issues found during failure analysis of returned pumps. dimensional verification also revealed that the rear housing disc curvature and front housing disc curvature were found to be deviating from specifications. internal pathological report revealed no evidence of thrombus within the device. failure analysis of the returned controller ((b)(6)) revealed that the device passed visual inspection and functional testing. failure analysis of the returned controller ((b)(6)) revealed that the device passed functional testing. visual inspection revealed a bent pin within the controller serial port. the bent pin did not affect the functionality of the device, a data cable was able to properly connect to the controller. additionally, external visual inspection revealed contamination within both power ports of the controller. this is an additional observation not related to the reported event, likely due to the handling of the device. log file analysis revealed that (b)(6) was the patient¿s primary controller, initially in use at the time of the reported event. log file analysis associated with controller (b)(6) revealed two (2) vad disconnect alarms logged on 01/feb/2020 at 20:42:12 and 21:39:01, indicating a physical disconnection of the driveline from the controller which corresponds with the reported event details. a successful motor start event was logged at 21:45:35, and thirty-six (36) low flow alarms were logged starting at 21:45:40. two (2) additional vad disconnect alarms were recorded on 02/feb/2020 at 00:20:66 and 00:28:51. review of controller log files associated with controller (b)(6) revealed a controller power-up event on 01/feb/2020 at 21:40:50. review of the log files revealed that the controller was last used on 19/jul/2018, indicating that the controller was likely the patient's backup controller. an electrical fault alarm was logged at 21:40:50 due to multiple phases open on the rear stator. a vad stopped alarm was logged at 21:41:17 due to a failure of the pump to restart after several attempts. a successful motor start was logged at 21:44:51. several additional vad disconnect and electrical fault alarms were logged due to open phases on both stators. furthermore, five (5) low flow alarms were logged since 01/feb/2020. of note, several controller power-up events and exchanges between the controllers were observed within the analyzed period, likely due to troubleshooting. as a result, the reported event was confirmed. based on the available information, the device may have caused or contributed to the reported low flow event. based on the risk documentation, possible causes of the reported low flow event may be attributed to multiple factors including but not limited to thrombus at the inflow cannula/outflow graft, constriction at the outflow graft, poor vad filling, inappropriate pump rotational speed. based on an investigation conducted under capa pr00384004, the root cause of bent/damaged socket pins within serial port connectors is attributed to misalignment during connection attempts between the metal receptacles on the controller and the plastic connector plugs in the data cables. the misalignment results in wear on the connector plugs that can lead to contact between the connector plug and socket pins from the controller. the socket pins may not withstand applied forces from subsequent misaligned connections, causing the pins to bend. the most likely root cause of the vad stopped alarm can be attributed to a failure of the pump to restart after several attempts. (b)(6) was not in scope of fca cvg-21-q3-21, which was initiated for pumps with failures to restart. capa pr00532915 is investigating pump failures to restart outside the subpopulation of fca cvg-21-q3-21. based on the available information the most likely root cause of the observed electrical fault alarms may be attributed, but not limited, to a marginal connection between the driveline and controller. a possible root cause of the observed controller power up events to the controllers can be attributed to troubleshooting and exchanges between the controllers. the most likely root cause of the vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation. the pump ((b)(6)) and two (2) controllers ((b)(6) and (b)(6)) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. failure analysis of the returned pump revealed that the device passed visual examination, functional testing, and dimensional verification. internal pathological report revealed no evidence of thrombus within the device. failure analysis of the returned controller ((b)(6)) revealed that the device passed visual inspection and functional testing. failure analysis of the returned controller ((b)(6)) revealed that the device passed functional testing. visual inspection revealed a bent pin on the controller serial port. the bent pin did not affect the functionality of the device, a data cable was able to properly connect to the controller. additionally, external visual inspection revealed a fibrous material on the controller power ports one (1) and two (2). this is an additional observation not related to the reported event, likely due to the handling of the device. review of the controller log files associated with controller (b)(6) revealed two (2) vad disconnect alarms logged on (b)(6) 2020 at 20:42:12 and 21:39:01, indicating a physical disconnection of the driveline from the controller as mentioned in the reported event details. a successful motor start event observed at 21:45:35 and 36 low flow alarms were logged starting at 21:45:40. two (2) additional vad disconnect alarms were recorded on (b)(6) 2020 at 00:20:66 and 00:28:51. review of controller log files associated with controller con317086 revealed a controller power up event on (b)(6) 2020 at 21:40:50. review of the log files revealed that the controller was without power since on (b)(6) 2018, indicating that the controller was likely the patients backup controller. an electrical fault alarm was logged at 21:40:50 due to multiple phases open on the rear stator. a vad stopped alarm was logged at 21:41:17 due to a failure of the pump to restart after several attempts. a successful motor start was logged at 21:44:51. several additional vad disconnect and electrical fault alarms were logged due to open phases on both stators. furthermore, five (5) low flow alarms were logged since on (b)(6) 2020. of note, several controller power up events and exchanges between the two controllers were observed within the analyzed period, likely due to troubleshooting. as a result, the reported event was confirmed. based on the risk documentation, possible causes of the reported low flow event may be attributed to multiple factors including but not limited to thrombus at the inflow cannula / outflow graft, constriction at the outflow graft, poor vad filling, inappropriate pump rotational speed. possible root causes of the reported electrical fault alarms may be attributed, but not limited, to a marginal connection between the driveline and controller. based on historical review of similar events, the likely contributing cause for failure to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. the most likely root cause of the reported damaged pin event can be attributed to a misalignment between the serial port and data cable. capa: pr00384004 was opened to investigate bent / damaged pins with controller 2.0 additional products: d1: heartware ventricular assist system controller 2.0 serial or lot#: (b)(6); d10: yes; h3: yes; h6: result code(s): 331, 3242 h6:method code(s): 10, 4112, h6: fda conclusion code(s): 19; d1: heartware ventricular assist system controller 2.0; d4: model#: 1420 / catalog#: 1420 / expiration date: 31-dec-2018 / serial or lot#: (b)(6); udi#: (b)(4); d10: yes; h3: yes; h4: mfg date: 06-dec-2017; h5: no; h6: patient code(s): c28554 h6: device code(s): c62962, h6:result code(s): 213 h6: method code(s): 4112, 10 h6: fda conclusion code(s): 4310. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: heartware ventricular assist system ¿ controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-oct-2018 / serial or lot#: (b)(4), udi #: (b)(4).device available for evaluation? no. device evaluated by mfr? no, device evaluation anticipated, but not yet begun. mfg date: 19-oct-2017. labeled for single use? no. (b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-216">Result ALG-DIAG-216</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200302     <b>Report ID</b>:3007042319-2020-01687     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1104     <b>Device Catalogue Number</b>:1104     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:failure to pump|pumping problem|pumping stopped</p><p><b>Patient Problems</b>:thrombosis/thrombus|thrombus</p><p><b>Event Main Comments</b>:it was further reported that the patient was treated with an anticoagulant, a diuretic, an anticonvulsant, angiotensin converting en zyme (ace) inhibitors and a cardiac glycoside..it was reported that the patient was hospitalized for low flows and computerized tomography (ct) showed a thrombus at the outflow cannula. the patient was treated for the thrombus and the ventricular assist device (vad) was temporarily turned off. when it was turned on, the vad exhibited high power and would turn itself off and back on several times. the controller was switched with another controller and the vad speed was adjusted but it did not resolve the issue. the vad remains implanted and the controllers are still in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional event details, patient relevant history and lab results. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..a supplemental report is being submitted for an update to the investigation completion. product event summary: information from the sited indicated that computerized tomography (ct) showed a thrombus at the outflow cannula and the patient was treated for the thrombus. per the instructions for use, device thrombus is a known potential complication associated with the implantation of a vad. additional products: d4: serial #: (b)(6), h6: patient ime code(s): e0514, h6: imf code(s): f08, f1203, f2203, f2303, h6: img code(s): g04035, d4: serial #: (b)(6), h6: patient ime code(s): e0514 h6: imf code(s): f08, f1203, f2203, f2303, h6: img code(s): g04035. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for investigation completion. product event summary: one vad pump and two controllers were not returned for evaluation. log file analysis revealed that (b)(6) was originally in use at the time of the reported event. review of the log files associated with (b)(6) revealed a decrease in power consumption and estimated flows starting on (b)(6) 2020 and 105 low flow alarms logged since (b)(6) 2020. a manual vad stop event was recorded on (b)(6) 2020 at 13:29:14, which corresponds with the reported turning off of the pump during thrombus treatment. a vad stopped alarm was then logged at 13:30:32, indicating that the pump failed to restart after multiple attempts. eleven (11) additional vad stopped alarms were logged due to failures of the pump to restart between 13:31:28 and 13:40:09. a vad disconnect alarm was then logged at 13:40:39, indicating a physical disconnection of the driveline from the controller, likely during the reported controller exchange. review of the log files associated with (b)(6) revealed six (6) vad stopped alarms logged due to failures of the pump to restart recorded between 14:04:06 and 14:08:52. the power consumption logged at the time of each of the vad stopped alarms recorded on both controllers was greater than 27 watts. as a result, the reported event was confirmed. based on the available information, the most likely root cause of the reported ¿pump stopped and started working with high power¿ event can be attributed to failures of the pump to restart. the multiple attempts made by the pump to restart prior to each vad stopped alarm were likely perceived as the pump stopping and starting. an internal investigation was conducted to investigate failures of the pump to restart at the system level (interaction between the pump and peripheral devices). based on an extensive investigation conducted, the likely contributing cause for failure to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. based on the risk documentation, possible causes of the reported low flow event may be attributed to multiple factors including but not limited to thrombus at the inflow cannula/o utflow graft, constriction at the outflow graft, and/or poor vad filling. possible clinical factors that may have contributed to this event include the patient¿s pre-existing history and related comorbidities, the progression of their underlying disease, issues re lated to the therapeutic use of anticoagulant and antiplatelet medications and the patient¿s complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. additional products: d4: serial #: (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 4310 d4: serial #: (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 4310 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac trans plantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: brand name: heartware ventricular assist system ¿ controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-aug-2018 / serial or lot#: (b)(4), udi #: asku. device available for evaluation: no, device evaluated by manufacturer: no, device evaluation anticipated, but not yet begun, device mfg date: 31-aug-2017, labeled for single use: no, (b)(4). brand name: heartware ventricular assist system ¿ controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-oct-2018 / serial or lot#: (b)(4), udi #: asku, device available for evaluation: no, device evaluated by manufacturer: no, device evaluation anticipated, but not yet begun, device mfg date: 31-oct-2017, labeled for single use: no, (b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-217">Result ALG-DIAG-217</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200131     <b>Report ID</b>:3007042319-2020-01702     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unk     <b>Device Catalogue Number</b>:unk     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:failure to pump|noise, audible|pumping problem|vibration</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:it was reported that the controller driveline port was loose and lost it's seal. the controller was exchanged and the ventricular assist device (vad) would not restart, and cycled through 800 revolutions per minute and a high power of 28 watts. the vad was heard to be chugging while attempting to restart and the patient could feel vibrations. the patient was exchanged back to the original controller, the vad did not restart, and a controller fault alarm occurred. the controller was exchanged again and continued to cycle inappropriately. health care professionals discontinued vad support and the patient was transferred to the catheter lab and reactivated on the transplant list. the patient was transplanted the next day. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental is being submitted for investigation completion. product event summary: one (1) hvad pump of unknown serial number and one (1) controller of unknown serial number were not returned for evaluation. review of the controller log files was not performed since log files were not available for analysis. as a result, the reported event could not be confirmed. applicable risk documentation and experience with events of similar circumstances were considered; a possible root cause of the reported ¿loose¿ driveline port can be attributed to, but not limited to, connector damage, bent pins and/or connector wiring failure. a possible root cause of the reported controller fault alarm can be attributed, but not limited to, the failure of the pump to restart and/or a controller malfunction. based on risk documentation, multiple factors may have contributed to the high-power event including but not limited to thrombus formation/ingestion, high flows, or incorrect setting of alarm threshold. a possible root cause the reported pump vibration and grinding sound event may be attributed to multiple factors including but not limited to thrombus within the device leading to impeller imbalance or the placement of the pump which allows contact with fixed or rigid anatomical structure. based on historical review of similar events, a possible cause of the failure of the pump to restart may be attributed, but not limited, to thrombus within the device and/or the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: brand name: heartware ventricular assist system ¿ controller, model #: unk/ catalog #: unk / expiration date: unk / serial or lot#: unk, udi #:asku, device available for evaluation: no, device mfg date: unk, labeled for single use: no, (b)(4). if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-218">Result ALG-DIAG-218</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200224     <b>Report ID</b>:3007042319-2020-01723     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:connection problem|material split, cut or torn</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:it was reported that the driveline was cut, with ensuing electrical fault and ventricular assist device (vad) stop alarms as well as high watt alarms on the front stator. the patient performed a temporary repair with tape. wire damage was suspected, however when the tape was removed no wire damage was observed, but there was visible damage to the outer sheath. the driveline boot was removed, and it was noted that there was only a partial connection to the controller so the connector was pushed back in. the driveline was manipulated and no electrical fault alarms could be recreated. servicing to repair the sheath damage was performed. the driveline remains in use. no patient complications have been reported as a result of this event..it was reported that the patient was hospitalized. the driveline was cut, with ensuing electrical fault and ventricular assist device (vad) stop alarms as well as high watt alarms on the front stator. the patient performed a temporary repair with tape. wire damage was suspected, however when the tape was removed no wire damage was observed, but there was visible damage to the outer sheath. the driveline boot was removed, and it was noted that there was only a partial connection to the controller so the connector was pushed back in. the driveline was manipulated and no electrical fault alarms could be recreated. servicing to repair the sheath damage was performed. the driveline remains in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for a correction. corrected fields: h1 type of report: updated to serious injury b5 event description was updated additional codes: imf code was updated to f08 b1 adv event/product problem updated outcome attributed to adverse event selected in b2 this regulatory report is being submitted as part of a retrospective review and remediation per d00595827 due to an fda audit observation. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation. product event summary: the ventricular assist device (vad) and associated driveline cable were not returned for evaluation. review of the manufacturing documentation confirmed that the associated device met all requirements for release. on-site inspection of the driveline cable as well as visual evidence provided by the site revealed a break in the outer sheath. additionally, visual evidence revealed discoloration on the driveline outer sheath. a driveline sheath repair was performed to mitigate the conditions reported. of note, it was reported during the driveline sheath repair that a partial connection of the driveline connector was observed; after the driveline connector was properly connected, no electrical fault alarms were observed. review of controller log files revealed multiple electrical fault, high watt, vad disconnect, and vad stopped alarms were logged on (b)(6) 2020. two (2) electrical fault alarm were logged at 11:35:10 and 11:36:00 due to a phase open on the front stator, resulting in the pump running on a single stator. these likely triggered the subsequent high watt alarms, due to the increased power consumption required to run on a single stator. a vad disconnect alarm was logged at 11:36:28, indicating a physical disconnection of the driveline from the controller, likely due to troubleshooting of the controller. the driveline was subsequently connect to the controller and this was followed by a vad stopped alarm was logged at 11:37:33 due to a critical phase open fault which indicated that a phase was open on both stators and a fault in front stator due to the front stator not being connected. at 11:37:42, an electrical fault alarm was logged due to the front not being connected. at 11:39:10, a vad stopped alarm was logged, indicating that the pump failed to restart after several attempts. this was followed by several more electrical fault alarms due to one phase open in the front stator and the front stator not being connected. multiple additional vad stopped alarms were logged on (b)(6) 2020, indicating that the pump failed to restart after multiple attempts and an open phase on both stators. in addition, multiple additional vad disconnect alarms were logged on (b)(6) 2020 likely due to troubleshooting of the controller. as a result, the reported events were confirmed. based on historical review of similar events, the most likely root cause of driveline sheath damage may be attributed to multiple factors including design issues and/or exposure to uv light. based on the available information, a possible root cause of the reported electrical fault alarms, initial vad stop alarm, and some additional vad stop alarms observe in the log files can be attributed, but not limited, to contamination by foreign material of the driveline connector or a marginal driveline connection. the most likely root cause of the observed vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller, likely due to troubleshooting of the controller. the most likely root cause of the second vad stopped alarm and some additional vad stopped alarms observed in the log files can be attributed to failure of the pump to restart after several attempts. an internal investigation evaluated failures of the pump to restart at the system level (interaction between the pump and peripheral devices). based on an extensive investigation conducted, the likely contributing cause for failure to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical res istance caused by unknown conditions that existed prior to the failed restart attempt. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac trans plantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. investigation of this event is pending and a supplemental report will be sent upon its completion. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-219">Result ALG-DIAG-219</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200308     <b>Report ID</b>:3007042319-2020-02758     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:connection problem|electrical /electronic property problem|failure to pump|pumping problem|pumping stopped</p><p><b>Patient Problems</b>:confusion/ disorientation|no known impact or consequence to patient|thrombosis/thrombus</p><p><b>Event Main Comments</b>:it was also reported that a ventricular assist device (vad) thrombus was suspected due to high power consumption, but was unable to be confirmed..it was reported that the patient was transported to the hospital with multiple ventricular assist device (vad) stop alarms from the primary and back up controller. this occurred with batteries and with multiple power sources connected. the patient has a history of double disconnects and driveline disconnects. the patient is often confused about changing power sources. according to log file report, there were double power disconnects with subsequent motor starts and controller exchanges resulting in the vads inability to restart. the vad was turned off and the outflow graft was ligated at the aorta. the vad was exchanged. the batteries and controllers remain in use. no further patient complications have been reported as a result of this event..it was reported that the patient was transported to the hospital with multiple ventricular assist device (vad) stop alarms from the primary and back up controller. this occurred with batteries and with multiple power sources connected. the patient has a history of double disconnects and driveline disconnects. the patient is often confused about changing power sources. according to log file report, there were double power disconnects with subsequent motor starts and controller exchanges resulting in the vad¿s inability to restart. one of the controllers also exhibited electrical fault alarms. the vad was turned off and the outflow graft was ligated at the aorta. the vad was exchanged. the batteries and controllers remain in use. no patient complications have been reported as a result of this event..no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for a correction. the event description was corrected to include that high power consumption occurred and thrombus was suspected as a result. the patient codes were corrected to include a code for thrombus. additional products: controller 2.0 con405351 h6: patient ime code(s): e0514 controller 2.0 con406946 h6: patient ime code(s): e0514 battery bat653622 h6: patient ime code(s): e0514 battery bat807052 h6: patient ime code(s): e0514 battery bat651993 h6: patient ime code(s): e0514 battery bat653059 h6: patient ime code(s): e0514 battery bat653585 h6: patient ime code(s): e0514 battery bat653035 h6: patient ime code(s): e0514 battery bat653602 h6: patient ime code(s): e0514 medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..a supplemental report is being submitted for corrections. corrections: b5 corrected from "no patient complications have been reported as a result of this event." to "no further patient comp lications have been reported as a result of this event." h1: type of reportable event was changed from malfunction to serious injury. investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation. additional products: d4: serial number: (b)(6) h6: fda method code(s): b15, b17 h6: fda results code(s): c19, c23 h6: fda conclusion code(s): d10, d11, d12 d4: serial number: (b)(6) h6: fda method code(s): b15, b17 h6: fda results code(s): c19, c04 h6: fda conclusion code(s): d10, d15, d12 d4: serial number: (b)(6) h6: fda method code(s): b15, b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14 d4: serial number: (b)(6) h6: fda method code(s): b15, b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14 d4: serial number: (b)(6) h6: fda method code(s): b15, b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14 d4: serial number: (b)(6) h6: fda method code(s): b15, b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14 d4: serial number: (b)(6) h6: fda method code(s): b15, b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14 d4: serial number: (b)(6) h6: fda method code(s): b15, b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14 d4: serial number: (b)(6) h6: fda method code(s): b15, b17 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14 product event summary: one ventricular assist device (vad) two controllers (b)(6) and seven batteries (b)(6) were not returned for evaluation. log file analysis revealed that (b)(6) was the patient's primary controller, initially in use at the time of the event. controller log files pertaining to (b)(6) revealed multiple vad disconnect and vad stopped alarms were logged on (b)(6) 2020. controller log files pertaining to (b)(6) revealed that this event was initiated by a controller power up event on (b)(6) 2020 at 16:29:44. the data point prior to the loss of power revealed that (b)(6) was connected to power port one (1) with 73% relative state of charge (rsoc) and (b)(6) was connected to power port two (2) with 44% rsoc. the data point recorded after the loss of power revealed that (b)(6) was connected to power port one (1) and (b)(6) was connected to power port two (2). no anomalies were recorded leading up to the loss of power. the controller was without power for 14 seconds. a vad stop alarm was then logged at 16:30:53 , indicating that the pump failed to restart after multiple attempts. this was followed by additional controller power up events, additional vad stopped alarms, and vad disconnect alarms, logged between 16:31:44 and 22:10:55, likely due to troubleshooting of the controller and/or controller exchanges. controller log files pertaining to (b)(6) revealed that a vad disconnect alarm was logged at 16:41:37 followed by a successful motor start event at 16:41:58 were logged on (b)(6) 2020. review of the event log file revealed that, prior to the motor start event, the controller last had power on (b)(6) 2020. review of the data log file revealed that the controller (b)(6) was not in use prior to the motor start event; the first data point logged since (b)(6)2020 was logged at 16:42:05 on (b)(6) 2020, indicating that the vad disconnect alarm and motor start event occurred due to a controller exchange from (b)(6). analysis of the alarm file pertaining to (b)(6) revealed multiple additional vad disconnect alarms, vad stopped alarms, and electrical fault alarms were logged on (b)(6) 2020. an additional vad disconnect alarm was logged on 16:42:34, indicating a physical disconnection of the driveline from the controller. this was followed by controller power up event on (b)(6) 2020 at 16:57:57, likely due to troubleshooting of the controller and/or a controller exchange. a vad stop alarm was then logged at 16:59:06, indicating that the pump failed to restart after multiple attempts. this was followed by additional controller power up events, vad stopped alarms, and vad disconnect alarms, logged between 17:00:26 and 22:18:38, likely due to troubleshooting of the controller and/or controller exchanges. during troubleshooting of the controller, two (2) electrical fault alarms were logged at 18:27:04 and 18:27:34, indicating the rear stator was not connected. of note, review of the log files revealed high power consumption recorded during the failure to restart attempts. furthermore, several power disconnect alarms were logged on (b)(6) 2020 involving (b)(6) on controllers (b)(6). during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an overcurrent alert. the event logs recorded a high-power consumption during attempted motor starts, which required more current from the batteries. the batteries were most likely physically disconnected by the patient shortly after, causing the controller to log these events as power disconnect alarms. as a result, the reported controller losses of power, vad stopped alarms, electrical fault alarms, driveline disconnects, power disconnects, failure to restart, and high power events were confirmed. information received from the site indicated that the vad was turned off and the outflow graft was ligated at the aorta. the vad was exchanged. additional information was received stating a suspected thrombus, however, as the pump was not returned for evaluation, the reported thrombus event could not be confirmed. per the instructions for use, device thrombus is a known potential complication associated with the implantation of a vad. there is no evidence that the patient had a history of thrombus events. the most likely root cause of the initial controller loss of power can be attributed to the reported disconnection of both power sources from the controller as described in the event details. the most likely root cause of the vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller. based on the available information and risk documentation, a possible root cause of the electrical fault alarms can be attributed, but not limited, to a marginal driveline connection or contamination by foreign material of the driveline connector. based on log file analysis, the most likely root cause of the high power event can be attributed to high-power consumption during the attempted motor starts. the most likely root cause of the vad stopped alarms can be attributed to failure of the pump to restart after several attempts. the vad is part of an internal investigation that is investigating pump failures to restart. possible clinical factors that may have contributed to this event include the patient¿s pre-existing history and related comorbidities, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation. product event summary:the ventricular assist device (vad), two (2) controllers and seven (7) batteries were not returned for evaluation. log file analysis revealed that the controllers contain a feature that record whether a power source experienced a communication error or a disconnection within each 15-minute interval. review of the controller log files pertaining to controller con406946 was not in use prior to 08-mar-2020 and was likely the backup controller. review of the controller log files pertaining to controller con405351 revealed normal power consumption within normal operating parameters leading up to 08-mar-2020 within the analyzed period. review of the controller log files pertaining con405351 and con406946 revealed high power consumption on 08-mar-2020; however, no high watt alarms were logged within the analyzed period. there is no evidence to suggest that a device malfunction caused or contributed to the reported high power event. controller log files pertaining to con405351 and con406946 revealed multiple vad disconnect, vad stopped, power disconnect, and electrical fault alarms were logged on 08-mar-2020. controller log files pertaining to con405351 revealed that this event was initiated by a controller power up event on 08-mar-2020 at 16:29:44. the data point prior to the loss of power revealed that bat653059 was connected to power port one (1) with 73% relative state of charge (rsoc) and bat653035 was connected to power port two (2) with 44% relative state of charge (rsoc). the data point recorded after the loss of power revealed that bat653059 was connected to power port one (1) and bat653622 was connected to power port two (2). no anomalies were recorded leading up to the loss of power. the controller was without power for 14 seconds. analysis of the alarm logs pertaining to con405351 revealed a vad stop alarm was logged at 16:30:53 following the controller power up event indicating that the pump failed to restart after multiple attempts. this was followed by multiple controller power up events and vad disconnect alarms likely due to troubleshooting and or a controller exchange of the controller con405351. analysis of the alarm file pertaining to con405351 also revealed multiple additional vad stopped alarms were logged on 08-mar-2020, indicating that the pump failed to restart after multiple attempts. controller log files pertaining to con406946 revealed that a motor start event was logged on 08-mar-2020 at 16:41:58. review of the controller log files revealed that, prior to the motor start event, the controller con406946 was last in use on 26/jan/2020. additionally, review of the data log file revealed that the controller con406946 was not in use prior to the motor start event; the first data point was logged at 16:42:05 on 08-mar-2020, indicating that the motor start event occurred due to a controller exchange.  analysis of the alarm file pertaining to con406946 revealed a vad disconnect alarm was logged on 16:41:37, indicating a physical disconnection of the driveline from the controller con406946. the driveline was connected to controller con406946 was reconnected 13 seconds later. this was followed by an additional vad disconnect alarm logged on 16:42:34, indicating a physical disconnection of the driveline from the controller con406946. controller log files pertaining to con406946 also revealed a controller power up event was logged on 16:57:57. the data point prior to the loss of power revealed that no power source was connected to power port one (1) and bat653622 was connected to power port two (2) with 95% rsoc. the data point recorded after the loss of power revealed that bat807052 was connected to power port one (1) and bat653622 was connected to power port two (2). prior to the loss of power, a safety alert word (saw) value was recorded indicating an overcurrent alert. the controller was without power for 5 minutes and 16 seconds. analysis of the controller log files pertaining to con406946 revealed a vad stop alarm was logged at 16:59:06 following the controller power up event indicating that the pump failed to restart after multiple attempts. this was followed by multiple controller power up events and vad disconnect alarms likely due to troubleshooting of the controller con406946. analysis of the alarm file pertaining to con406946 also revealed multiple additional vad stopped alarms were logged on 08-mar-2020, indicating that the pump failed to restart after multiple attempts. additionally, analysis of the alarm file pertaining to con406946 revealed two electrical fault alarms were logged at 18:27:04 and 18:27:34 due to an open phase on the rear stator, resulting in the pump running on a single stator with increased power consumption. furthermore, analysis of the alarm log files pertaining to con406946 and con405351 revealed several power disconnect alarms were logged on 08-mar-2020 involving bat653622, bat807052, bat651993, bat653059 ,bat653585, bat653035, and bat653602. during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an overcurrent alert. the event logs recorded a high-power consumption during attempted motor starts, which required more current from the batteries. the batteries were most likely physically disconnected by the patient shortly after, causing the controller to log these events as power disconnect alarms. in addition, review of the controller log files pertaining con406946 and con405351 revealed the pump was not running on the controllers on the last data point of each controller. of note, it was reported by the site that the vad was turned off and the outflow graft was ligated at the aorta, which corresponds with the pump not running on the controllers. as a result, the reported events were confirmed. based on the available information, a possible root cause of the losses of power can be attributed to a disconnection of both power sources as described in the event details. the most likely root cause of the vad disconnect alarms observed in the log files may be attributed to a physical disconnection of the driveline from the controllers. a possible root cause of the reported power disconnect alarms may be attributed, but not limited, to a physical disconnection of the power sources. based on the available information and risk documentation, a possible root cause of the reported electrical fault alarms can be attributed, but not limited, to physical disconnection of the driveline from the controller, contamination by foreign material of the driveline connector, and/or a marginal driveline connection.  based on log file analysis, the most likely root cause of the high power event can be attributed to the over current condition on the rear stator resulting in a pump running on a single stator with increased power consumption and/or high-power consumption during the attempted motor starts. the most likely root cause of the reported vad stopped alarms can be attributed to failure of the pump to restart after several attempts. an internal investigation evaluated failures of the pump to restart at the system level (interaction between the pump and peripheral devices). based on an extensive investigation conducted, the likely contributing cause for failure to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. additional products: d4: serial or lot#:  (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 19, 4310 d4: serial or lot#:  (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213, 3213 h6: fda conclusion code(s): 19, 4310 d4: serial or lot#:  (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 67 d4: serial or lot#:  (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 67 d4: serial or lot#:  (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 67 d4: serial or lot#:  (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 67 d4: serial or lot#:  (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 67 d4: serial or lot#:  (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 67 d4: serial or lot#:  (b)(6) h3: yes h6: fda method code(s): 4112, 4114 h6: fda results code(s): 213 h6: fda conclusion code(s): 67 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted.  medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act.  a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac trans plantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: heartware ventricular assist system  controller 2,0: model #: 1420 / expiration date: 21-dec-2019 / serial or lot#: (b)(4). udi #: (b)(4). device evaluated: no, device evaluation anticipated, but not yet begun. mfg date: 10-dec-2018. labeled for single use: no. patient code(s): (b)(4). device code(s): (b)(4). heartware ventricular assist system  controller 2,0: model #: 1420 / expiration date: 31-may-2020 / serial or lot#: (b)(4) .udi #: (b)(4). device evaluated: no, device evaluation anticipated, but not yet begun. mfg date: 08-may-2019. labeled for single use: no. patient code(s): (b)(4). device code(s): (b)(4). heartware ventricular assist system  battery. model #: 1650de / expiration date: 31-jan-2020 / serial or lot#: (b)(4) udi #:(b)(4). device evaluated: no, device evaluation anticipated, but not yet begun. mfg date: 14-jan-2019.no. patient code(s): (b)(4). device code(s): (b)(4). heartware ventricular assist system  battery. model #: 1650de / expiration date: 30-nov-2019 / serial or lot#: (b)(4) udi #: (b)(4). device evaluated: no, device evaluation anticipated, but not yet begun. mfg date: 12-nov-2018. labeled for single use: no. patient code(s): (b)(4). device code(s): (b)(4). heartware ventricular assist system  battery. model #: 1650de / expiration date: 31-oct-2019 / serial or lot#: (b)(4) udi #: (b)(4). device evaluated:no, device evaluation anticipated, but not yet begun. mfg date: 11-oct-2018. labeled for single use: no. patient code(s):(b)(4). device code(s): (b)(4). heartware ventricular assist system  battery. model #: 1650de / expiration date: 30-nov-2019 / serial or lot#: (b)(4). udi #: (b)(4). device evaluated: no, device evaluation anticipated, but not yet begun. mfg date: 20-nov-2018. labeled for single use: no. patient code(s): (b)(4). device code(s): (b)(4). heartware ventricular assist system  battery. model #: 1650de / expiration date: 31-jan-2020 / serial or lot#: (b)(4). udi #: (b)(4). device evaluated: no, device evaluation anticipated, but not yet begun. mfg date: 14-jan-2019 labeled for single use: no. patient code(s): (b)(4). device code(s): (b)(4).  heartware ventricular assist system  battery. model #: 1650de / expiration date: 30-nov-2019 / serial or lot#: (b)(4). udi #: (b)(4). device evaluated: no, device evaluation anticipated, but not yet begun. mfg date: 19-nov-2018. labeled for single use: no. patient code(s): (b)(4). device code(s): (b)(4).  heartware ventricular assist system  battery. model #: 1650de / expiration date: 31-jan-2020 / serial or lot#: (b)(4) udi #: (b)(4). device evaluated: no, device evaluation anticipated, but not yet begun. mfg date: 14-jan-2019. labeled for single use: no. patient code(s): (b)(4). device code(s): (b)(4). investigation of this event is pending and a supplemental report will be sent upon its completion. if information is provided in the future, a supplemental report will be issued..this supplemental is being sent for correction to b1 to capture dverse event and product problem, b2 to capture life threatening, hospitalization and intervention required. b5 to include electrical faults and no patient complications. d7 to include explant date. h6 to change to no known impact or consequence to patient. investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-220">Result ALG-DIAG-220</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200327     <b>Report ID</b>:3007042319-2020-02828     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:failure to pump|noise, audible|pumping stopped</p><p><b>Patient Problems</b>:thrombus</p><p><b>Event Main Comments</b>:it was reported that the controller exhibited an unexpected loss of power. there was also a ventricular assist device (vad) stop alarm which led to an exchange of the controller. after the controller exchange, the vad would not restart and a grinding noise was heard. pump speed would not go above 800 revolutions per minute. a second controller exchange was attempted and pump would still not restart. thrombus was suspected to be causing the vad stop and inability to restart. it was further reported that the patient was stable with the vad off and was on inotropes until a transplant was available. the vad was therefore removed from service when the patient received a transplant. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac trans plantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: brand name: heartware ventricular assist system ¿ controller 2.0, medical device: model #: 1420 / catalog #: 1420 / expiration date: 31-dec-2018 / serial or lot#: (b)(4), udi #: (b)(4), device available for evaluation? no. device evaluated by manufacturer? no, device evaluation anticipated, but not yet begun. device mfg date: 04-dec-2017. labeled for single use? no. (b)(4). investigation of this event is pending and a supplemental report will be sent upon its completion. if information is provided in the future, a supplemental report will be issued..this supplemental is being submitted for additional information regarding the patient's laboratory data and relevant history. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..this supplemental is being submitted for completed analysis and investigation. product event summary: the vad and controller were not returned for evaluation. controller log files pertaining to the controller revealed this event was initiated by a controller power up event which was logged on (b)(6) 2020 at 17:15:03. the data point prior to the loss of power revealed that a battery was connected to power port one with 87% relative state of charge (rsoc) and an active adapter was connected to power port two (2). the data point recorded after the loss of power revealed that the battery was connected to power port one and another battery was connected to power port two. the controller was without power for 14 seconds. no anomalies were recorded leading up to the loss of power. this was followed by a vad stopped alarm which was logged on (b)(6) 2020 at 17:15:46 due to a failure of the pump to restart after several attempts. controller log files pertaining to the controller also revealed multiple vad disconnect alarms and controller power up events without motor starts were logged on (b)(6) 2020 since 17:17:46, likely due to troubleshooting and/or the reported controller exchange. as a result, the reported loss of power and vad stopped event pertaining to the controller were confirmed. additionally, controller log files pertaining to the controller revealed pump's power consumption was within normal operating range for the past 14 days through (b)(6) 2020 and no high watt or low flow alarms were logged within the analyzed period. of note, it was reported that two controller exchanges were performed and controller log files from these controllers were not available for analysis. as a result, the reported failure to restart and "speed would not go above 800 revolutions per minute" events, after the controller exchange, could not be confirmed; however, it is likely the failure to restart event observed in the controller log files pertaining to the controller contributed to the reported events. the reported thrombus and "grinding noise" events could not be confirmed due to insufficient evidence. there is no evidence to indicate that a device malfunction or performance issue caused or contributed to the reported failure to restart event. a possible root cause of the loss of power can be attributed to a disconnection of both power sources and/or to an intermittent disconnection on one or both power sources. the most likely root cause of the vad stopped alarm can be attributed to failure of the pump to restart after several attempts. based on historical review of similar events, the likely contributing cause of the failure of the pump to restart after several attempts was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. this condition of the pump¿s failure to restart might have resulted in the reported ¿grinding noise¿. possible clinical factors that may have contributed to this event include the patient¿s pre-existing history and related comorbidities, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. additional products: con316924, d10: no. h3: yes. h6: fda method code(s): 4112, 4114. h6: fda results code(s): 213. h6: fda conclusion code(s): 4310, 4315, 22. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act.</p><hr><h3 id="ALG-DIAG-221">Result ALG-DIAG-221</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200409     <b>Report ID</b>:3007042319-2020-02977     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:disconnection|electrical /electronic property problem|material integrity problem|pumping problem|pumping stopped</p><p><b>Patient Problems</b>:cardiac arrest|death|respiratory distress|respiratory insufficiency</p><p><b>Event Main Comments</b>:a controller was returned to the manufacturer and subsequently tested out of specification during manufacturer¿s analysis..it was further reported that upon ems arrival, the patient experienced respiratory distress and became unresponsive..it was reported that the controller exhibited electrical fault alarms indicating an opened rear phase c or broken/disconnected wire within the driveline cable. emergency medical services (ems) was called to the patient's home. the controller was connected to a battery and controller ac adapter and there was no visible damage to the driveline cable observed by the patient. the patient was advised to confirm that the driveline connection to the controller was secured. the driveline was disconnected then reconnected to the controller triggering ventricular assist device (vad) disconnect alarms. the electrical fault alarms continued, and there were multiple high watt alarms. the vad was operating on a single stator which caused a sharp increase in power consumption and flow. when ems arrived, the patient required oxygen and several vad stop alarms were noted signifying that the vad had been unable to restart. the patient went into cardiac arrest and was taken to the emergency room (er) where resuscitation and stabilization were attempted. it was reported that the patient subsequently expired, and an autopsy was not performed.</p><p><b>Event Manufacturer Comments</b>:### a supplemental report is being submitted for a correction. patient codes for the system reported device in h10 have been corrected from (b)(6). additional products: h6: patient code(s): (b)(6) h6: patient ime code(s): e0602, e0743 h6: imf code(s): f02 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. ### medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation. product event summary: a segment of the driveline cable associated with the hvad pump and controller were returned for evaluation. no performance allegations were made against (b)(6). failure analysis of the returned driveline segment and the controller revealed that the devices passed functional testing and visual inspection. visual inspection of the driveline segment did not reveal any anomalies or wire damage within the cable. functional testing of the driveline revealed that the driveline passed the continuity test and locking mechanism test. as a result, the reported broken/disconnected wire event could not confirmed. review of the controller log files associated with the controller in use revealed several electrical fault alarms due to an open phase in the rear stator logged since 16:24:54 on (b)(6) 2020. several high watt alarms were logged since 20:24:22, due to the increased power consumption required to run on a single stator. several vad disconnect alarms and additional electrical fault alarms were logged due to open phases on both stators. log file analysis also revealed several vad stopped alarms were logged starting at 20:45:13 due to vad minimum speed failure, which is the result of the pump operating below 1400 rpms for 10 seconds. this fault was likely due to an open phase detected during an attempt to reactivate a stator. a vad stopped alarm was logged at 20:47:16 due to a failure of the pump to restart after several attempts. several additional vad disconnect, vad stopped, electrical fault, and high watt alarms were logged during the analyzed period. as a result, the reported electrical fault, vad stopped, vad disconnect alarms, and high power events were confirmed. possible root causes of the reported electrical fault and subsequent high power alarms may be attributed, but not limited, to a marginal connection between the driveline and controller. the most likely root cause of the vad disconnect alarms event can be attributed, but not limited, to a physical disconnection of the driveline from the controller and/or due to open phases in both stators. the most likely root cause of the vad stopped alarm can be attributed to failure of the pump to restart after several attempts. based on historical review of similar events, the likely contributing cause for failure to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. additional products: d1: heartware ventricular assist system ¿ controller 2.0 d4: model #: 1420/ catalog #: 1420/ expiration date: 30-sep-2019/ serial#: (b)(6) udi #: (b)(4) d10: yes, return date: 22-apr-2020 h3: yes dev rtn to mfr? yes h4: mfg date: 10-sep-2018 h5: no h6: patient code(s): c50675 h6: device code(s): c62859 h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 4310 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac trans plantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. the external portion of the driveline cable was returned to the manufacturer. investigation of this event is pending and a supplemental report will be sent upon its completion. if information is provided in the future, a supplemental report will be issued..this supplemental is based solely on the receipt of a voluntary medwatch form 3500. since f10 is not contained on that form, select fields in section f have been populated by the manufacturer. voluntary medwatch report number: mw5094198. additional information was received regarding patient sign/symptom. investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-222">Result ALG-DIAG-222</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20180401     <b>Report ID</b>:3007042319-2020-03587     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unk     <b>Device Catalogue Number</b>:unk     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:insufficient information</p><p><b>Patient Problems</b>:thrombosis</p><p><b>Event Main Comments</b>:a journal article was reviewed which contained information regarding ventricular assist devices (vads). the article discussed developing <b style='color:red;'>algorithm</b>s for early detection of pump thrombosis based upon log file analysis. multiple patients were noted in the article; however, a one-to-one correlation could not be made with unique device serial numbers. there were four patients on vad support who experienced pump thromboses with the vad pumps exhibiting high watt alarms. the vads remain in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for investigation completion. product event summary: pumps with unknown serial numbers were not returned for evaluation. log file analysis could not be performed since log files covering the reported event date were not available for analysis. as a result, the reported events could not be confirmed. based on the investigation conducted, there is no evidence to suggest that a device malfunction caused or contributed to the reported events. based on risk documentation, multiple factors may have contributed to the high-power events including but not limited to thrombus formation/ingestion, high flows, or incorrect setting of alarm threshold. possible clinical factors that may have contributed to these events include the patients¿ pre-existing history and related comorbidities, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patients¿ complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to these events. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac trans plantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. medtronic was made aware of this event through a search of literature publications. it was not possible to ascertain specific device information from the literature publication or to match the event with previously reported events. this information is based entirely on journal literature. this event occurred outside the u.s. all information provided is included in this report. patient information is limited due to confidentiality concerns. multiple patients were noted in the article; however, a one to one correlation could not be made with unique device serial numbers. the baseline gender/age of the patients represented in the article is unknown. without a lot number or device serial number, the manufacturing date cannot be determined. since no device id was provided, it is unknown if this event has been previously reported. referenced article: development of new <b style='color:red;'>algorithm</b>s for early detection of pump thrombosis by analysis of heartware lvad log files. the journal of heart and lung transplantation, april 2018; 37(4 supplement 1):s12. investigation of this event is pending and a supplemental report will be sent upon its completion. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-223">Result ALG-DIAG-223</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200610     <b>Report ID</b>:3007042319-2020-03606     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:failure to pump|pumping problem|pumping stopped</p><p><b>Patient Problems</b>:heart failure|hemorrhage/blood loss/bleeding|thrombosis/thrombus</p><p><b>Event Main Comments</b>:it was further reported that the vad had thrombus and the patient also experienced an unspecified bleed..it was further reported that there was patent flow through the outflow graft and inflow cannula during an echocardiogram. when the controllers were exchanged, the watts "shot way up, " no flow was exhibited and a "vad stopped. connect dl" alarm occurred..it was further reported that two controllers exhibited double disconnects of power sources, loss of power, controller faults and vad disconnects with motor stators not restarting. the vad stops were suspected to have been caused by the power sources. all of the patient's controllers and power sources were exchanged..it was reported that the patient disconnected both batteries. when the batteries were plugged back in, the ventricular assist device (vad) stopped and an alarm occurred. a controller exchange was attempted but was unsuccessful and the vad did not start. prior to stopping, the vad exhibited high power and low flows. it was also reported that the controller had an unexpected loss of power. it was also reported that one battery exhibited a critical battery alarm due to a communication error and had a power disconnect. it was also reported two additional batteries exhibited power disconnects. the patient was admitted to the intensive care unit (icu) with worsening heart failure and was placed on blood pressure medication and inotropes. the vad was exchanged. the controller and batteries remain in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional event details. investigation of this event is pending and a supplemental report will be sent upon its completion.medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device evaluation and an update to investigation summary. revised product event summary: one (1) pump (b)(6) and associated outflow graft (lot. no. 17409364-1276), three (3) controllers ( (b)(6), five (5) batteries (b)(6), and two (2) controller ac adapters (b)(6) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. failure analysis of the returned controllers (b)(6), batteries (b)(6), and controller ac adapters (b)(6) revealed that the devices passed visual inspection and functional testing. failure analysis of the returned outflow graft revealed that the device passed visual examination. failure analysis of the returned pump revealed that the device passed visual examination and functional testing. internal pathological report revealed no evidence of thrombus within the device. dimensional verification revealed that the rear housing disc curvature and front housing disc curvature were found to be deviating from release specifications. capa: pr00578223 was opened to investigate post-explant issues found during failure analysis of returned pumps. further analysis revealed outer shroud contact that created more friction at the housing to impeller interface, this increase in friction was investigated during the capa: pr00502194 investigation. review of the controller log files associated with (b)(6) revealed a controller power up event on 24/may/2020 at 17:05:54. the data point prior to the loss of power revealed that a power adapter was connected to power port one (1) and (b)(6) was connected to power port two (2) with 95% relative state of charge (rsoc). the data point recorded after the loss of power revealed that (b)(6) was connected to power port one (1) and (b)(6) was connected to power port two (2). the controller was without power for 17 seconds. a vad stopped alarm was logged at 17:06:21 due to a failure of the pump to restart after several attempts. this was followed by two (2) vad disconnect alarms, indicating a physical disconnection of the driveline from the controller, and an additional controller power up event at 17:17:14, likely due to troubleshooting. review of the controller log files associated with (b)(6) revealed a controller power up event on 24/may/2020 at 17:14:54. review of the event log file revealed that, prior to the first power up event, the controller last had power on (b)(6)2019, indicating that the power up event occurred during a controller exchange. a vad disconnect alarm was logged at 17:14:59 due to the controller powering up without a driveline connected. a vad stopped alarm was then logged at 17:15:33 due to a failure of the pump to restart after several attempts. a successful motor start event was then logged at 17:17:42 on (b)(6) after a controller exchange and the controller remained in use. additionally, review of the controller log files associated with (b)(6) revealed a controller power up event on 10/jun/2020 at 08:38:38. the data point prior to the loss of power revealed that (b)(6) was connected to power port one (1) with 98% rsoc and (b)(6) was connected to power port two (2) with 88% rsoc. the data point recorded after the loss of power revealed that (b)(6) was connected to power port one (1) and no power source was connected to power port two (2). the controller was without power 10 seconds. a vad disconnect alarm was then logged at 08:38:50 followed by two more controller power up events, which were likely due to troubleshooting. an analysis of the alarm file revealed that this vad disconnect alarm was most likely a false alarm, given that the speed recorded at the onset of the alarm was higher than the set speed. this indicates that a possible loss of synchronization of commutation occurred. commutation is the process of switching winding current to generate motion. if the pump rotational speed drifts higher than the speed set-point, the motor voltage will decrease to achieve the desired speed. however, if there is no change to the speed (speed reading remains frozen), the voltage will continue to decrease to zero. this likely caused the current to decrease to zero, triggering a vad disconnect alarm, even if the driveline was still physically connected to the controller. a vad stopped alarm was logged at 08:41:15 due to a failure of the pump to restart after several attempts. this was followed by additional controller power up events, vad stopped alarms and vad disconnect alarms, likely due to troubleshooting. log file analysis revealed that a controller exchange was performed to (b)(6) and a vad stopped alarm was logged on 10/jun/2020 at 08:51:43 indicating a failure of the pump to restart after several attempts. this was also followed by additional controller power up events, vad stopped alarms, and vad disconnect alarms likely due to troubleshooting. of note, review of the log files revealed high power consumption recorded during the failure to restart attempts. furthermore, several power disconnect alarms were observed involving (b)(6)on controllers (b)(6). during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an overcurrent alert. at the time of the power disconnect alarms with an overcurrent alert, the alarm log recorded high power consumption, indicating a higher current consumption from the battery. the batteries were most likely physically disconnected, causing the controller to log these events as a power disconnect alarm. log file analysis also revealed 9 critical battery alarms involving (b)(6) starting at 11:58:18 on (b)(6) 2020 due to the battery depleting below 10% relative state of charge (rsoc). no low flow alarms, communication errors, or controller fault alarms were observed during the analyzed period. as a result, the reported controller loss of power event, vad stopped alarms, vad disconnect alarms, power disconnect alarms, high power consumption and critical battery alarms were confirmed; however, the reported low flow, communication errors, and controller fault alarms could not be confirmed. based on the available information, a possible root cause of the vad disconnect alarm associated with (b)(6) on (b)(6) 2020 at 08:38:50 can be attributed to a loss of synchronization of commutation, leading to a false vad disconnect alarm. capa: pr00550440 is investigating controller losses of synchronization of commutation. a possible root cause of the on (b)(6) 2020 loss of power associated with (b)(6) can be attributed to a disconnection of both power sources and/or to an intermittent disconnection on both power sources. the most likely root cause of the on (b)(6) 2020 loss of power event associated with (b)(6) can be attributed to the reported disconnection of both power sources from the controller, as described in the event details. capa: pr00551638 is investigating controller losses of power. a possible root cause of the reported power disconnect alarms may be attributed, but not limited, to a physical disconnection of the power source. the most likely root cause of the additional vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller. the most likely root cause of the critical battery alarms can be attributed to the patient allowing the batteries to deplete below 10%. the most likely root cause of the vad stopped alarms can be attributed to failure of the pump to restart after several attempts. (b)(6) is part of fca cvg-21-q3-21. capa: pr00502194 is investigating pump failures to restart. based on the available information, the device may have caused or contributed to the reported event. per the instructions for use, device thrombus, bleeding, and worsening heart failure are known potential complications associated with the implantation of a vad. based on review of past adverse events for this patient, the patient did not have a history of similar adverse events. possible clinical factors that may have contributed to this event include the patient¿s pre-existing history and related comorbidities, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patient's complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to this event. additional products: d4: lot#: 17409364-1276, h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14, d4: serial#: (b)(6), h3: yes, h6: fda method code(s): b01, b15 h6: fda results code(s): c02, c19, c23 h6: fda conclusion code(s): d02, d10, d11, d12,d15, d4: serial#: (b)(6), h6: fda method code(s): b01, b15 h6: fda results code(s): c23 h6: fda conclusion code(s): d11, d12, d4: serial#: (b)(6), h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14, d4: serial #: (b)(6), h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d12,d14, d4: serial#: (b)(6), h3:yes, h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d10, d12, d4: serial#: (b)(6), h3: yes, h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d10, d12, d4: serial#: (b)(6), h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14, d4: serial#: (b)(6), h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14, d4: serial#: (b)(6), h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14, d4: serial#: (b)(6), h6: fda method code(s): b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d12, d14. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..a supplemental report is being submitted for device evaluation. product event summary: one (1) pump and associated outflow graft, three (3) controllers, five (5) batteries, and two (2) controller ac adapters were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. failure analysis of the returned pump revealed that the device passed visual examination, functional testing, and dimensional verification. internal pathological report revealed no evidence of thrombus within the device. failure analysis of the returned outflow graft revealed that the device passed visual examination. failure analysis of the returned controllers, batteries, and controller ac adapters revealed that the devices passed visual inspection and functional testing. review of the controller log files associated with the first controller revealed a controller power up event on (b)(6) 2020 at 17:05:54. the data point prior to the loss of power revealed that a power adapter was connected to power port one (1) and the first battery was connected to power port two (2) with 95% relative state of charge (rsoc). the data point recorded after the loss of power revealed that the second battery was connected to power port one (1) and the first battery was connected to power port two (2). the controller was without power for 17 seconds. a vad stopped alarm was logged at 17:06:21 due to a failure of the pump to restart after several attempts. this was followed by two (2) vad disconnect alarms, indicating a physical disconnection of the driveline from the controller, and an additional controller power up event at 17:17:14, likely due to troubleshooting. review of the controller log files associated with the second controller revealed a controller power up event on (b)(6)2020 at 17:14:54. review of the event log file revealed that, prior to the first power up event, the controller last had power on (b)(6) 2019, indicating that the power up event occurred during a controller exchange. a vad disconnect alarm was logged at 17:14:59 due to the controller powering up without a driveline connected. a vad stopped alarm was then logged at 17:15:33 due to a failure of the pump to restart after several attempts. a successful motor start event was then logged at 17:17:42 on the first controller after a controller exchange and the controller remained in use. additionally, review of the controller log files associated with the first controller revealed a controller power up event on (b)(6) 2020 at 08:38:38. the data point prior to the loss of power revealed that the third battery was connected to power port one (1) with 98% rsoc and the first battery was connected to power port two (2) with 88% rsoc. the data point recorded after the loss of power revealed that the second battery was connected to power port one (1) and no power source was connected to power port two (2). the controller was without power 10 seconds. a vad disconnect alarm was then logged at 08:38:50 followed by two more controller power up events, which were likely due to troubleshooting. an analysis of the alarm file revealed that this vad disconnect alarm was most likely a false alarm, given that the speed recorded at the onset of the alarm was higher than the set speed. this indicates that a possible loss of synchronization of commutation occurred. commutation is the process of switching winding current to generate motion. if the pump rotational speed drifts higher than the speed set-point, the motor voltage will decrease to achieve the desired speed. however, if there is no change to the speed (speed reading remains frozen), the voltage will continue to decrease to zero. this likely caused the current to decrease to zero, triggering a vad disconnect alarm, even if the driveline was still physically connected to the controller. a vad stopped alarm was logged at 08:41:15 due to a failure of the pump to restart after several attempts. this was followed by additional controller power up events, vad stopped alarms and vad disconnect alarms, likely due to troubleshooting. log file analysis revealed that a controller exchange was performed to the third controller and a vad stopped alarm was logged on (b)(6) 2020 at 08:51:43 indicating a failure of the pump to restart after several attempts. this was also followed by additional controller power up events, vad stopped alarms, and vad disconnect alarms likely due to troubleshooting. of note, review of the log files revealed high power consumption recorded during the failure to restart attempts. furthermore, several power disconnect alarms were observed involving the first, second and third batteries on the first and third controllers. during the power disconnect alarms, a safety alert word (saw) value was recorded indicating an overcurrent alert. at the time of the power disconnect alarms with an overcurrent alert, the alarm log recorded high power consumption, indicating a higher current consumption from the battery. the batteries were most likely physically disconnected, causing the controller to log these events as a power disconnect alarm. log file analysis also revealed 9 critical battery alarms involving the third battery starting at 11:58:18 on (b)(6) 2020 due to the battery depleting below 10% relative state of charge (rsoc). no low flow alarms, communication errors, or controller fault alarms were observed during t he analyzed period. as a result, the reported controller loss of power event, vad stopped alarms, vad disconnect alarms, power disconnect alarms, high power consumption and critical battery alarms were confirmed; however, the reported low flow, communication errors, and controller fault alarms could not be confirmed. based on the available information, a possible root cause of the vad disconnect alarm associated with the first controller on (b)(6) 2020 at 08:38:50 can be attributed to a loss of synchronization of commutation, leading to a false vad disconnect alarm. a possible root cause of the on (b)(6) 2020 loss of power associated with the first controller can be attributed to a disconnection of both power sources and / or to an intermittent disconnection on both power sources. the most likely root cause of the on (b)(6) 2020 loss of power event associated with the first controller can be attributed to the reported disconnection of both power sources from the controller, as described in the event details. a possible root cause of the reported power disconnect alarms may be attributed, but not limited, to a physical disconnection of the power source. the most likely root cause of the additional vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller. the most likely root cause of the critical battery alarms can be attributed to the patient allowing the batteries to deplete below 10%. based on historical review of similar events, the likely contributing cause for failures to restart was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. d4: serial or lot#: (b)(6) / h3: yes / h6: fda method code(s): 10 h6: fda results code(s): 213 h6: fda conclusion code(s): 22, 67 / d4: serial or lot#: (b)(6) / udi#: (b)(4) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 120, 213 h6: fda conclusion code(s): 19, 22, 4307, 4310, 4315 / d4: serial or lot#: (b)(6) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 19, 22 / d4: serial or lot#: (b)(6) / udi#: (b)(4) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 22, 67 / d4: serial or lot#: (b)(6) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 19, 22 / d4: serial or lot#: (b)(6) / udi#: (b)(4) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 22, 4310 / d4: serial or lot#:(b)(6) / udi#: (b)(4) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 22, 4310 / d4: serial or lot#: (b)(6) / udi#: (b)(4) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 22, 67 / d4: serial or lot#: (b)(6) / udi#: (b)(4) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 22, 67 / d4: serial or lot#: (b)(6) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 22, 67 / d4: serial or lot#: (b)(6) / d10: yes, return date: 07-jul-2020 / h3: yes dev rtn to mfr? yes / h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 22, 67. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act..a supplemental report is being submitted to add details and devices. additional products: d1: heartware ventricular assist system ¿ controller 2.0 d4: model #: 1420 / catalog #: 1420 / expiration date: 31-dec-2020 / serial or lot#:(b)(4)., udi #: (b)(4). d10: no h4: mfg date: 20-dec-2019 h5: no h6: patient code(s): c50675 h6: device code(s): c63025, c63007, c63223 h6: fda results code(s): 3233 h6: fda conclusion code(s): 11 d1: heartware ventricular assist system ¿ controller 2.0 d4: model #: 1420 / catalog #: 1420 / expiration date: 31-dec-2019 / serial or lot#: (b)(4).udi #: (b)(4).d10: no h4: mfg date: 17-dec-2018 h5: no h6: patient code(s): c50675 h6: device code(s): c63025, c63007, c63223 h6: fda results code(s): 3233 h6: fda conclusion code(s): 11 d1: heartware ventricular assist system ¿ controller ac adapter d4: model #: 1403us / catalog #: 1403us / expiration date: 31-mar-2022 / serial or lot#: (b)(4).udi #: (b)(4).d10: no h4: mfg date: unk h5: no h6: patient code(s): c50675 h6: device code(s): c63025 h6: fda results code(s): 3233 h6: fda conclusion code(s): 11 d1: heartware ventricular assist system ¿ controller ac adapter d4: model #: 1403us / catalog #: 1403us / expiration date: unk / serial or lot#: (b)(4). udi #: (b)(4).d10: no h4: mfg date: unk h5: no h6: patient code(s): c50675 h6: device code(s): c63025 h6: fda results code(s): 3233 h6: fda conclusion code(s): 11 d1: heartware ventricular assist system ¿ battery d4: model #: 1650de / catalog #: 1650de / expiration date: 31-jan-2021 / serial or lot#: (b)(4). udi #: (b)(4).d10: no h4: mfg date: 07-jan-2020 h5: no h6: patient code(s): (b)(4). h6: device code(s): c63030 h6: fda results code(s): 3233 h6: fda conclusion code(s): 11 d1: heartware ventricular assist system ¿ battery d4: model #: 1650de / catalog #: 1650de / expiration date: unk / serial or lot#: (b)(4).udi #: (b)(4).d10: no h4: mfg date: unk h5: no h6: patient code(s): c50675 h6: device code(s): c63030 h6: fda results code(s): 3233 h6: fda conclusion code(s): 11 investigation of this event is pending and a supplemental report will be sent upon its completion.medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: brand name: heartware ventricular assist system ¿ outflow graft, medical device: model #: 1125 / catalog #: 1125 / expiration date: 31-jul-2023 / serial or lot#: (b)(4), udi #:(b)(4). device available for evaluation? yes, return date: 15-jun-2020. device evaluated by manufacturer: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes. device mfg date: 01-jul-2018. labeled for single use? no. (b)(4). brand name: heartware ventricular assist system ¿ controller 2.0, medical device: model #: 1420 / catalog #: 1420 / expiration date: 31-dec-2019 / serial or lot#: (b)(4), udi #: (b)(4). device available for evaluation? no. device mfg date: 05-dec-2018. labeled for single use? no. (b)(4). brand name: heartware ventricular assist system ¿ battery, medical device: model #: 1650de / catalog #: 1650de / expiration date: 31-jan-2020 / serial or lot#: (b)(4), udi #: (b)(4). device available for evaluation? no. device mfg date: 17-jan-2019. labeled for single use? no. (b)(4). brand name: heartware ventricular assist system ¿ battery, medical device: model #: 1650de / catalog #: 1650de / expiration date: 30-nov-2019 / serial or lot#: (b)(4), udi #: (b)(4). device available for evaluation?: no. device mfg date: 07-nov-2018. labeled for single use? no. (b)(4). brand name: heartware ventricular assist system ¿ battery, medical device: model #: 1650de / catalog #: 1650de / expiration date: 30-nov-2019 / serial or lot#: (b)(4), udi #: (b)(4). device available for evaluation? no. device mfg date: 07-nov-2018. labeled for single use? no. (b)(4). investigation of this event is pending and a supplemental report will be sent upon its completion. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-224">Result ALG-DIAG-224</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191201     <b>Report ID</b>:3007042319-2020-03794     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:unk     <b>Device Catalogue Number</b>:unk     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:anemia|blood loss|erosion|ulcer|vomiting</p><p><b>Event Main Comments</b>:a journal article was reviewed which contained information regarding ventricular assist devices (vads). the article discussed an <b style='color:red;'>algorithm</b> based on gastrointestinal bleeding (gib) presentation in patients using vads to evaluate upper gib and minimize low-yield endoscopic procedures, hospital length of stay and costs. multiple patients and multiple manufacturers were noted in the article; however, a one-to-one correlation could not be made with unique device serial numbers. there were patients on vad support who were hospitalized for gib, including recurrent gib, with some cases involving hematemesis and iron-deficiency anemia. patient underwent <b style='color:red;'>diagnostic</b> interventions including endoscopy and colonoscopy, which revealed arterio-venous malformations, mucosal erosions and peptic ulcer disease. treatment included endoscopic clipping/banding, argon plasma coagulation and injections to achieve hemostasis. patients also received blood product transfusions. the vads remain in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for a correction. a5.a ethnicity corrected to "no information". e1 facility address corrected to (b)(6) and phone number corrected to (b)(6).   medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for investigation completion. product event summary: pumps with unknown serial numbers were not returned for evaluation. this complaint is associated with clinical adverse events. based on the available information, there is no evidence to indicate that a device malfunction or performance issue caused or contributed to the reported events. possible clinical factors that may have contributed to these events include the patients¿ pre-existing history and related comorbidities, the progression of their underlying disease, issues related to the therapeutic use of anticoagulant and antiplatelet medications and the patients¿ complex post-operative course. there are possible patient, pharmacological and procedural factors that may have contributed to these events. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac trans plantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. medtronic was made aware of this event through a search of literature publications. it was not possible to ascertain specific device information from the literature publication or to match the event with previously reported events. this information is based entirely on journal literature. all information provided is included in this report. patient information is limited due to confidentiality concerns. multiple patients and multiple manufacturers were noted in the article; however, a one to one correlation could not be made with unique device serial numbers. the baseline gender/age of the patients represented in the article is male/(b)(6) years old. without a lot number or device serial number, the manufacturing date cannot be determined. since no device id was provided, it is unknown if this event has been previously reported. request for additional information will be made and upon receipt a supplemental report will be submitted accordingly. referenced article: endoscopic <b style='color:red;'>algorithm</b> for management of gastrointestinal bleeding in patients with continuous flow lvads: a prospective validation study. journal of cardiac failure, april 2020; 26(4):324-332. doi: 10.1016/j.cardfail.2019.11.027 additional information has been requested regarding the cause of the events and disposition of the devices, but it was not available at the time of this report. if additional information is received, the event will be updated and a supplemental report will be sent. investigation of this event is pending and a supplemental report will be sent upon its completion if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-225">Result ALG-DIAG-225</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200704     <b>Report ID</b>:3007042319-2020-04864     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1104     <b>Device Catalogue Number</b>:1104     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:electrical /electronic property problem|failure to pump|pumping stopped</p><p><b>Patient Problems</b>:heart failure</p><p><b>Event Main Comments</b>:it was further reported that the controller was removed from use. the back up controller and two batteries were returned to the manufacturer due to the associated event and tested out of specification..it was further reported that the ventricular assist device (vad) was decommissioned due to the patient having partial cardiac recovery..it was reported that the ventricular assist device (vad) stopped and was unable to be restarted. it was reported that there was suspected electrical damage and a review of data log files showed an apparent double power disconnection from the controller. the patient experienced worsening heart failure and was admitted to the intensive care unit (icu) and required administration of adrenaline. the vad remains out of service and the controller remains in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. newly received information included some patient information and the status of the vad. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device analysis and investigation completion. product event summary: the ventricular assist device (vad) was not returned for evaluation. two (2) controllers (b)(6) and two (2) batteries (b)(6) were returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the returned devices in relation to the reported event. failure analysis of (b)(6) revealed that the batteries passed visual inspection. functional testing revealed abnormalities related to the relative state of charge (rsoc); the batteries did not estimate the capacity accurately. this is an additional observation not related to the reported event, which can be attributed to an estimation error. failure analysis of (b)(6) revealed that the controller passed visual inspection and functional testing. failure analysis of (b)(6) revealed that the controller passed functional testing. visual inspection revealed contamination within power port two of the controller. this is an additional finding not related to the reported event, likely due to the handling of the device. the controller performed as expected and no damage was observed. as a result, the reported controller damage event was not confirmed. log file analysis revealed that (b)(6) was the patient's primary controller. analysis of the event log file associated with (b)(6) revealed a controller power up event logged on (b)(6)2020 at 19:16:10. the data point prior to the loss of power revealed that (b)(6) was connected to power port one with 24% relative state of charge (rsoc) and a power adapter was connected to power port two. the data point recorded after the loss of power revealed that (b)(6) was connected to power port one and a power adapter was connected to power port two. no anomalies were recorded leading up to the loss of power. the controller was without power for 16 seconds. analysis of (b)(6) alarm log file revealed two (2) vad stop alarms were logged on (b)(6)2020 at 19:16:37 and 19:20:12, due to a failure of the pump to restart after several attempts. additionally, two (2) additional controller power up event an vad disconnect alarm were logged starting at 19:17:37, likely due to troubleshooting and/or controller exchange from (b)(6). analysis of controller log files associated with (b)(6) revealed two (2) controller power up event logged on (b)(6)2020 at 19:23:48 and 19:24:37 and a vad disconnect alarm logged at 19:23:54. review of the event log file revealed that, prior to the first power up event, the controller last had power on (b)(6)2019. additionally, review of the data log file revealed that the controller (b)(4) was not in use prior to the first controller power up event; no data points had been logged since (b)(6)2019 and the first data point logged on (b)(6)2020, at 19:24:22, indicating that the power up events and vad disconnect alarm occurred during the controller exchange from (b)(6). this was followed by a vad stopped alarm was logged at 19:24:52 due to a failure of the pump to restart after several attempts. an additional vad disconnect alarm was logged at 19:26:13, likely due to troubleshooting and/or a controller exchange. as a result, the reported loss of power, vad stopped and failure to restart events were confirmed; however, the reported pump damaged event could not be confirmed. a possible root cause of the loss of power can be attributed to a disconnection of both power sources and/or to an intermittent disconnection on one or both power sources. a possible root cause of the vad stopped alarms can be attributed to a failure of the pump to restart after several attempts. based on historical review of similar events, the likely contributing cause of the failure of the pump to restart after several attempts was the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical re sistance caused by unknown conditions that existed prior to the failed restart attempt. additional products: controller 2.0 d10: yes, return date: (b)(6)2020 h3: yes dev rtn to mfr? yes h6: fda method code(s): 10, 4112 h6: fda results code(s): 331, 213 h6: fda conclusion code(s): 19, 4310, 22, 4315 d1: heartware ventricular assist system ¿ controller 2.0 d4: model #: 1420 / catalog #: 1420 / expiration date: 31-aug-2019 / serial#: (b)(6) udi #: (b)(4) d10: yes, return date: 03-aug-2020 h3: yes dev rtn to mfr? yes h4: mfg date: 03-aug-2018 h5: no h6: patient code(s): c50577 h6: device code(s): c63025 h6: fda method code(s): 10, 4112 h6: fda results code(s): 213 h6: fda conclusion code(s): 4310 d1: heartware ventricular assist system ¿ battery d4: model #: 1650de / catalog #: 1650de / expiration date: 31-jul-2019 / serial#: (b)(6) udi #: (b)(4) d10: yes, return date: 02-sep-2020 h3: yes dev rtn to mfr? yes h4: mfg date: 22-jul-2018 h5: no h6: patient code(s): c50577 h6: device code(s): c63030 h6: fda method code(s): 10, 4112 h6: fda results code(s): 104 h6: fda conclusion code(s): 4307 d1: heartware ventricular assist system ¿ battery d4: model #: 1650de / catalog #: 1650de / expiration date: 31-jul-2019 / serial#: (b)(6) udi #: (b)(4) d10: yes, return date: 02-sep-2020 h3: yes dev rtn to mfr? yes h4: mfg date: 21-jul-2018 h5: no h6: patient code(s): c50577 h6: device code(s): c63030 h6: fda method code(s): 10, 4112 h6: fda results code(s): 104 h6: fda conclusion code(s): 4307 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: brand name: heartware ventricular assist system ¿ controller 2.0. model #: 1420, catalog #: 1420, expiration date: 31-aug-2019, serial #: (b)(4), udi #: (b)(4). device available for evaluation: no. device evaluated by mfr: no, device evaluation anticipated, but not yet begun. mfg date: 06-aug-2018. labeled for single use: no. (b)(4). investigation of this event is pending and a supplemental report will be sent upon its completion. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-226">Result ALG-DIAG-226</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200723     <b>Report ID</b>:3007042319-2020-05219     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:1103     <b>Device Catalogue Number</b>:1103     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:electrical /electronic property problem|failure to pump|pumping problem|pumping stopped</p><p><b>Patient Problems</b>:death|loss of consciousness</p><p><b>Event Main Comments</b>:it was further reported that during the electrical fault alarms the patient was going in and out of consciousness, prompting the controller exchange..it was reported that the patient died after the ventricular assist device (vad) would not restart. it was reported that the vad exhibited electrical fault alarms followed by high watt alarms and that both controllers had losses of power with associated vad stops. the primary controller was exchanged after the electrical fault alarms and the vad would not restart on single stator operation. multiple controller exchanges were attempted without success of restarting the vad. emergency medical services attempted to resuscitate the patient without success while on the way to the hospital and the patient was pronounced dead at the facility.</p><p><b>Event Manufacturer Comments</b>:a supplemental report is being submitted for additional information. additional information was received regarding the recall number. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information. newly received information included additional details reg arding the event. controller 2.0 (b)(6), h6: patient code(s): c50635 controller 2.0 (b)(6), h6: patient code(s): c50635 medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for device analysis and investigation completion. product event summary: two controllers (con316680 and con316681) were returned for evaluation. the ventricular assist device (vad) pump was not returned for evaluation. various analyses were conducted and reviewed in order to evaluate the performance of the devices in relation to the reported event. failure analysis of the returned controller (con316681) revealed that the device passed visual inspection and functional testing. failure analysis of the returned controller (con316680) revealed that the device passed functional testing. visual inspection revealed contamination on both power ports. this is an additional finding, not related to the reported event, likely due to the handling of the device. review of the controller log files associated with con316680 revealed several electrical fault, high watt, vad stopped and vad disconnect alarms logged on 23-jul-2020. three (3) electrical fault alarms were logged beginning at 00:30:21 due to an open phase in the rear stator, causing the pump to run on the front stator only. in addition, multiple reactivation events were recorded in the event file due to the open phase in the rear stator. this likely triggered the subsequent high watt alarms due to the increased power consumption required to run on a single stator. a vad disconnect alarm was then logged at 01:05:38 indicating a physical disconnection of the driveline from the controller. a controller power-up event was logged at 01:06:52. the data point prior to the loss of power revealed that a power adapter was connected to power port one and a battery was connected to power port two with 95% relative state of charge (rsoc). the data point recorded after the loss of power revealed that a battery was connected to power port one and the same battery from before the loss of power was connected to power port two. the controller was without power for 56 seconds. an electrical fault alarm was simultaneously logged at 01:06:52 due to multiple open phases on the rear stator. a vad stopped alarm was logged at 01:07:11 indicating a failure of the pump to restart after multiple attempts. at the time of the vad stop alarm, the rear stator was not connected due to multiple open phases while the front stator was connected normally; however, the pump was unable to start successfully on the front stator only. this was followed by several additional controller power up events likely due to troubleshooting of the device, in addition to several electrical fault and vad stopped alarms. review of the controller log files associated with con316681 revealed a controller power up event on 23-jul-2020 at 01:23:47. additionally, review of the data log file revealed that the controller was not in use prior to the controller power up event; the first data point since 12-dec-2018 was logged at 01:24:20 on 23-jul-2020, indicating that the power up event occurred during a controller exchange, which corresponds with the reported event details. an electrical fault alarm was logged at 01:23:48 due to multiple open phases on the rear stator. a vad stopped alarm was then logged at 01:24:03 indicating a failure of the pump to restart after multiple attempts. at the time of the vad stop alarm, the rear stator was not connected due to multiple open phases while the front stator was connected normally; however, the pump was unable to start successfully on the front stator only. this was followed by several additional controller power up events and vad disconnect alarms likely due to troubleshooting of the device, in addition to several electrical fault and vad stopped alarms. as a result, the reported event was confirmed. based on the risk documentation and available information, a possible root cause of the electrical fault alarms can be attributed, but not limited, to contamination by foreign material of the driveline connector, a marginal connection between the driveline cable and the controller, a vad malfunction, or a driveline connector malfunction. the most likely root cause of the vad disconnect alarms can be attributed to a physical disconnection of the driveline from the controller. a possible root cause of the losses of power can be attributed to a disconnection of both power sources and/or to an intermittent disconnection on one or both power sources. the most likely root cause of the vad stopped alarms can be attributed to failure of the pump to restart after several attempts. based on historical review of similar events, the likely contributing causes for failure to restart may be attributed to multiple factors including but not limited to attempts to start the pump in a single stator condition and/or the inability of the pump-start <b style='color:red;'>algorithm</b> to provide sufficient torque to overcome abnormally high mechanical resistance caused by unknown conditions that existed prior to the failed restart attempt. additional products: controller 2.0 con316680, h3: yes, h6: fda method code(s): 10, 4112, h6: fda results code(s): 213, 331, 3213, h6: fda conclusion code(s): 19, 4315, 4310 controller 2.0 con316681 h3: yes, h6: fda method code(s): 10, 4112, h6: fda results code(s): 213, 3213, h6: fda conclusion code(s): 4315, 4310. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this device is used for treatment not <b style='color:red;'>diagnosis</b>. the ventricular assist system is indicated for use as a bridge to cardiac transplantation and destination therapy in patients who are at risk of death from refractory end-stage left ventricular heart failure. the system is designed for in-hospital and out-of-hospital settings. additional products: brand name: heartware ventricular assist system ¿ controller 2.0. model #: 1420, catalog #: 1420, expiration date: 30-nov-2018, serial #: (b)(4), udi #: (b)(4). device available for evaluation: yes, return date: 04-aug-2020. device evaluated by mfr: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes. device manufacture date: mfg date: 21-nov-2017. labeled for single use: no. (b)(4) brand name: heartware ventricular assist system ¿ controller 2.0. model #: 1420, catalog #: 1420, expiration date: 30-nov-2018, serial #: (b)(4), udi #: (b)(4). device available for evaluation: yes, return date: 04-aug-2020. device evaluated by mfr: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes. device manufacture date: mfg date: 21-nov-2017. labeled for single use: no. (b)(4). investigation of this event is pending and a supplemental report will be sent upon its completion. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-227">Result ALG-DIAG-227</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220713     <b>Report ID</b>:3007042319-2022-06653     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:ventricular (assist) bypass</p><p><b>Device Model Number</b>:mcs1705pu     <b>Device Catalogue Number</b>:mcs1705pu     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:appropriate term/code not available|battery problem|connection problem|date/time-related software problem|failure to pump|power problem|pumping stopped</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:it was further reported that an additional controller and three batteries were related to this event..it was further reported that the patient subsequently expired..it was further reported that the patient was transferred from home to the hospital where the patient was placed in the intensive care unit (icu). an attempt to restart the vad with the new software was performed. it was stated there was a defect on the controller port one as a specific power source could not be identified as the cause of the issue. there was a low priority alarms in the background such as power disconnect alternating with high priority alarms such as critical battery which were self-limiting..it was further reported that the patient¿s spouse called the emergency hotline stating that various unknown alarms occurred alternately on the patient¿s ventricular assist device (vad). the alarms were heard in the background as alternating low and high priority alarms. the patient¿s spouse was asked, what the message on the controller display was to which they replied that ¿it was too dark and could not read anything¿. however, the patient spouse was able to confirm that the low priority alarms were "power disconnect alarms¿ because there was no power source connected to one power port of the controller. of note, another power source was connected and was not recognized. the spouse was then told to connect a power source anyway. this was done, but it took quite a while due to the spouse becoming visibly overwhelmed with the situation and could hardly follow instructions as well as the nomenclature used. accor ding to the spouse, an unknown power source was then also recognized. the spouse could not give any information about the high-priority alarm, as it went silent again too quickly. the alarm could also be heard sounding sporadically and assumed it was a "critical battery" alarm or a temporary vad stop. the spouse was told to immediately contact the attending clinic and to go quickly with the pa tient via ambulance. the patient¿s spouse was then told to have the clinic contact the clinical specialist immediately and if possible, not to take any action on the system without instruction; being that the situation was deemed potentially critical. several atte mpts were made to contact the clinic without success along with the patient¿s spouse. approximately one and a half hour later the clinic called, and a continuous high priority alarm was heard in the background along with the news that the vad had not restarted after the controller was exchanged. an attempt was made to switch to the previous primary controller, but this attempt was also unsuccessful. upon reviewing the patient¿s condition and clinical signs, the patient was stable and had adequate perfusion and good blood pressure; the patient was transferred to intensive care unit (icu). despite multiple attempts under a variety of conditions, a restart could not be achieved. the medical team was consulted several times to discuss a variety of options, such as a vad exchange or termination of vad therapy. since the patient was stable, it was decided to preform further <b style='color:red;'>diagnostic</b>s and appropriate imaging to make further decisions based on this information. the vad replacement was probably out of the question by this time, in part due to the patient¿s history of previous neurologic disease. a decision was made to perform a restart attempt with the new software by updating a controller via the monitor the following day. the necessary documents such as acknowledgment form, patient consent form and a sp ecial permit were sent to the responsible physician; along with new controllers and batteries in which were transferred from another hospital. despite several attempts, different settings on the new controller, two fully charged new batteries and ac adapter, the vad did not restart.  log files from the new controller were not taken after the restart attempts. a computerized tomography (ct) scan was performed with contrast to evaluate if there was any flow in the outflow graft (ofg) or vad and revealed no thrombus in the ofg. no statement could be made about the flow through the vad. therapy was considered terminated, but closure of the outflow graft by occlusion or ligation was not performed. the patient was stable even after treatment requiring only optimized heart failure medication and the driveline was cut off..it was reported that one controller exhibited a real time clock error and was exchanged. after the exchange to a second controller, the ventricular assist device (vad) failed to restart and the second controller and vad were removed from service. it was also reported that a battery exhibited an erroneous critical battery alarm that was associated with a communication error that was shown in the logfiles. it was also reported that the battery had a defective port. the battery was removed from service. no patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:### a supplemental report is being submitted for an update to the product event summary: h6. eval code method (fdm/annex b) for the vad. product event summary: the ventricular assist device (vad) ((b)(6)) was not returned for evaluation. three (3) controllers (b)(6), and four (4) batteries (b)(6) were returned for evaluation. review of the vad's manufacturing documentation confirmed that the associated device met all requirements for release. various analyses were conducted and reviewed in order to evaluate the performance of the returned devices in relation to the reported event. failure analysis of (b)(6) and (b)(6) revealed the controllers passed visual inspection and functional testing. failure analysis of the batteries revealed that the devices passed functional testing; the batteries were able to able to connect securely to a test controller and properly provide power. visual inspection of the batteries revealed wear to the connector of the batteries; however, the observed damage did not affect the functionality of the devices. failure analysis of (b)(6) revealed slightly bent pins within both power ports. despite the bent pins, a battery was still able to connect to the controller. additionally, visual inspection revealed contamination within both power ports of the controller. the observed contamination within the controller ports event is an additio nal finding not related to the reported event and can be attributed to the handling of the device. functional testing of (b)(6) revealed that the controller was unable to communicate with external power sources and the display was not showing information, resulting in critical battery alarms. additionally, the controller exhibited cyclical controller reset events. however, the controller was still able to receive power from power sources and supply power to a motor fixture. internal inspection of the controller revealed a damaged diode on the communication line and a damaged integrated circuit which are responsible for the communication between the controller and batteries. the damaged integrated circuit is connected to the user interface controller (uic) responsible for the operations of the controller; the damaged integrated circuit prevented the controller from reading battery information and caused the controller to trigger the critical battery alarms, as well as the controller reset events observed in the controller log files. the damaged integrated circuit is also connected to the real time clock circuit and caused the date/time stamp to remain frozen. log file analysis revealed that (b)(6) was the patient's primary controller, initially in use during the reported event. review of the alarm log file associated with (b)(6) revealed a critical battery alarm involving (b)(6) logged with an incorrect date stamp, battery capacity, id, or cycle count, indicating that the controller was unable to properly communicate with the connected battery. review of the alarm log file associated with (b)(6) also revealed several critical battery alarms logged with an incorrect date stamp, battery capacity, id, or cycle count, indicating that the controller was unable to recognize the connected batteries. several vad disconnect alarms were also logged with the incorrect time/date stamp, indicating physical disconnections of the driveline from the controller, likely during a controller exchange and/or an attempt at troubleshooting. in addition, three (3) vad stopped alarms were logged with an incorrect date stamp, battery capacity, id, or cycle count, indicating that the pump failed to restart after multiple attempts. analysis of the alarm log file did not reveal any power disconnect alarms; however, review of data log file associated with (b)(6) revealed multiple data points with a battery relative state of charge (rsoc) value of either 0% or 101% logged with incorrect date/time stamps and no serial number ids or cycle counts, indicating that the controller was unable to recognize the connected batteries. instances with the batteries' relative state of charge (rsoc) values logged between 101-201 are indicative of communication errors. a communication error will trigger a power disconnect alarm if the other power source has an rsoc greater than 25%. review of the event log file associated with (b)(6) revealed several controller power ups logged with an incorrect time/date stamp, likely due to troubleshooting of the controller and/or a controller exchange. review of (b)(6) event log file also revealed multiple controller reset events with incorrect date and time stamps. review of the controller log files associated with (b)(6) revealed a controller power up event logged on (b)(6) 2022 18:51:01, indicating that the controller was put into use following the reported controller exchange. additionally, a subsequent vad disconnect alarms was logged at 18:51:08 indicating the controller was powered on without the driveline connected. review of the alarm log file associated with (b)(6) revealed a vad stopped alarm logged on (b)(6) 2022 at 18:51:35, indicating that the pump failed to restart after several attempts. this vad stopped alarm was followed by additional controller power up events, additional vad stopped alarms indicating that the pump failed to restart after several attempts, and an additional vad disconnect alarm due to a physical disconnection of the driveline from the controller, likely due to troubleshooting. review of the controller log files associated with (b)(6) revealed three (3) controller power up events logged on (b)(6) 2022 at 13:07:38, 13:15:30, and 13:22:49, due to the initial set up of the controller and that the controller was put into use. review of the alarm log file associated with (b)(6) revealed a vad stopped alarm logged on (b)(6) 2022 at 13:28:07, indicating that the pump failed to restart after several attempts. this vad stopped alarm was followed by additional controller power up events and additional vad stopped alarms indicating that the pump failed to restart after several attempts, likely due to troubleshooting. (b)(6) was loaded with a software containing an unapproved pump start <b style='color:red;'>algorithm</b>. as a result, the reported events were confirmed. based on an investigation conducted under capa pr00384004, the root cause of observed bent socket pins within power port connectors is attributed to misalignment during connection attempts between the metal receptacles on the controller and the plastic connector plugs in the battery and/or adapter cables, which likely contributed to the reported event. the misalignment results in wear on the connector plugs that can lead to contact between the connector plug and socket pins from the controller. the socket pins may not withstand applied forces from subsequent misaligned connections, causing the pins to bend. based on the available information, the most likely root cause of the observed damage to the power source connectors can be attributed to wear, likely due to normal disconnection and reconnection between the power sources' output cables and metal power port connectors on the controller. capa pr00384004 was opened to investigate bent/damaged pins with controller 2.0 and damaged cable connectors. the most likely root cause of the reported real time clock errors, critical battery alarm, inability of the controller to recognize the batteries, display error, communication errors, power disconnect alarms, and observed controller reset events can be attributed to a damaged diode and damaged integrated circuit. a possible root cause for the damaged diode and integrated circuit on the communication line can be attributed to a voltage spike on the communication pin of the connector. capa pr00465502 was opened to investigate this issue. the most likely root cause of the observed vad disconnect alarms can be attributed to physical disconnections of the driveline from the controller during the controller exchange and troubleshooting of the vad stopped alarms. the most likely root cause of the controller power up events involving the controllers can be attributed to a controller exchange and troubleshooting of the vad stopped alarms. the most likely root cause of the reported vad stopped alarms can be attributed to failure of the pump to restart after several attempts. (b)(6) was not in scope of fca cvg-21-q3-21. capa pr00532915 is investigating pump failures to restart outside the subpopulation of fca cvg-21-q3-21. investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted.### medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..###a supplemental is being submitted for additional information. product event summary: ventricular assist device (vad) (b)(6) was not returned for evaluation. three (3) controllers ((b)(6)), and four (4) batteries ((b)(6)) were returned for evaluation. various analyses were conducted and reviewed to evaluate the performance of the returned devices in relation to the reported event. failure analysis of (b)(6) and (b)(6) revealed the controllers passed visual inspection and functional testing. failure analysis of the batteries revealed that the devices passed functional testing; the batteries were able to able to connect securely to a test controller and properly provide power. visual inspection of the batteries revealed wear to the connector of the batteries; however, the observed damage did not affect the functionality of the devices. failure analysis of (b)(6) revealed slightly bent pins within both power ports. despite the bent pins, a battery was still able to connect to the controller. additionally, visual inspection revealed contamination within both power ports of the controller. the observed contamination within the controller ports event is an additional finding not related to the reported event and can be attributed to the handling of the device. functional testing of (b)(6) revealed that the controller was unable to communicate with external power sources and the display was not showing information, resulting in critical battery alarms. additionally, the controller exhibited cyclical controller reset events. however, the controller was still able to receive power from power sources and supply power to a motor fixture. internal inspection of the controller revealed a damaged diode on the communication line and a damaged integrated circuit which are responsible for the communication between the controller and batteries. the damaged integrated circuit is connected to the user interface controller (uic) responsible for the operations of the controller; the damaged integrated circuit prevented the controller from reading battery information and caused the controller to trigger the critical battery alarms, as well as the controller reset events observed in the controller log files. the damaged integrated circuit is also connected to the real time clock circuit and caused the date/time stamp to remain frozen. log file analysis revealed that (b)(6) was the patient's primary controller, initially in use during the reported event. review of the alarm log file associated with (b)(6) revealed a critical battery alarm involving (b)(6) logged with an incorrect date stamp, battery capacity, id, or cycle count, indicating that the controller was unable to properly communicate with the connected battery. review of the alarm log file associated with (b)(6) also revealed several critical battery alarms logged with an incorrect date stamp, battery capacity, id, or cycle count, indicating that the controller was unable to recognize the connected batteries. several vad disconnect alarms were also logged with the incorrect time/date stamp, indicating physical disconnections of the driveline from the controller, likely during a controller exchange and/or an attempt at troubleshooting. in addition, three (3) vad stopped alarms were logged with an incorrect date stamp, battery capacity, id, or cycle count, indicating that the pump failed to restart after multiple attempts. analysis of the alarm log file did not reveal any power disconnect alarms; however, review of data log file associated with (b)(6) revealed multiple data points with a battery relative state of charge (rsoc) value of either 0% or 101% logged with incorrect date/time stamps and no serial number ids or cycle counts, indicating that the controller was unable to recognize the connected batteries. instances with the batteries' relative state of charge (rsoc) values logged between 101-201 are indicative of communication errors. a communication error will trigger a power disconnect alarm if the other power source has an rsoc greater than 25%. review of the event log file associated with (b)(6) revealed several controller power ups logged with an incorrect time/date stamp, likely due to troubleshooting of the controller and/or a controller exchange. review of (b)(6) event log file also revealed multiple controller reset events with incorrect date and time stamps. review of the controller log files associated with (b)(6) revealed a controller power up event logged on (b)(6) 2022 18:51:01, indicating that the controller was put into use following the reported controller exchange. additionally, a subsequent vad disconnect alarms was logged at 18:51:08 indicating the controller was powered on without the driveline connected. review of the alarm log file associated with (b)(6) revealed a vad stopped alarm logged on (b)(6) 2022 at 18:51:35, indicating that the pump failed to restart after several attempts. this vad stopped alarm was followed by additional controller power up events, additional vad stopped alarms indicating that the pump failed to restart after several attempts, and an additional vad disconnect alarm due to a physical disconnection of the driveline from the controller, likely due to troubleshooting. review of the controller log files associated with (b)(6) revealed three (3) controller power up events logged on (b)(6) 2022 at 13:07:38, 13:15:30, and 13:22:49, due to the initial set up of the controller and that the controller was put into use. review of the alarm log file associated with (b)(6) revealed a vad stopped alarm logged on (b)(6) 2022 at 13:28:07, indicating that the pump failed to restart after several attempts. this vad stopped alarm was followed by additional controller power up events and additional vad stopped alarms indicating that the pump failed to restart after several attempts, likely due to troubleshooting. (b)(6) was loaded with a software containing an unapproved pump start <b style='color:red;'>algorithm</b>. as a result, the reported events were confirmed. based on an investigation conducted under capa pr00384004, the root cause of observed bent socket pins within power port connectors is attributed to misalignment during connection attempts between the metal receptacles on the controller and the plastic connector plugs in the battery and/or adapter cables, which likely contributed to the reported event. the misalignment results in wear on the connector plugs that can lead to contact between the connector plug and socket pins from the controller. the socket pins may not withstand applied forces from subsequent misaligned connections, causing the pins to bend. based on the available information, the most likely root cause of the observed damage to the power source connectors can be attributed to wear, likely due to normal disconnection and reconnection between the power sources' output cables and metal power port connectors on the controller. capa pr00384004 was opened to investigate bent/damaged pins with controller 2.0 and damaged cable connectors. the most likely root cause of the reported real time clock errors, critical battery alarm, inability of the controller to recognize the batteries, display error, communication errors, power disconnect alarms, and observed controller reset events can be attributed to a damaged diode and damaged integrated circuit. a possible root cause for the damaged diode and integrated circuit on the communication line can be attributed to a voltage spike on the communication pin of the connector. capa pr00465502 was opened to investigate this issue. the most likely root cause of the observed vad disconnect alarms can be attributed to physical disconnections of the driveline from the controller during the controller exchange and troubleshooting of the vad stopped alarms.  the most likely root cause of the controller power up events involving the controllers can be attributed to a controller exchange and troubleshooting of the vad stopped alarms. the most likely root cause of the reported vad stopped alarms can be attributed to failure of the pump to restart after several attempts. (b)(6) was not in scope of fca cvg-21-q3-21. capa pr00532915 is investigating pump failures to restart outside the subpopulation of fca cvg-21-q3-21. additional products: d1: controller d4: serial#: (b)(6) h6: fda conclusion code(s): d10, d02, d11 h6: fda method code(s): b01, b15 h6: fda results code(s): c19, c0205, c15, c02, c0706 h6: img code(s): g0201207, g0403401, g04034, g02013 d1: controller d4: serial#: (b)(6) h6: fda conclusion code(s): d10 h6: fda results code(s): c19 h6: fda method code(s): b01, b15 h6: img code(s): g04035 d1: battery d4: serial#: (b)(6) h6: fda conclusion code(s): d01 h6: fda results code(s): c07 h6: img code(s): g04034 h6: fda method code(s):b01, b15 d1: heartware ventricular assist system ¿ controller 2.0 serial#: (b)(6) h3: yes h6: img code(s): g04034 b01, b15 h6: fda results code(s): c19 h6: fda conclusion code(s): d10 d1: heartware ventricular assist system ¿ battery serial#:  (b)(6) h3: yes h6: img code(s): g04034 h6: fda method code(s): b01, b15 h6: fda results code(s): c07 h6: fda conclusion code(s): d01 d1: heartware ventricular assist system ¿ battery serial#:  (b)(6) h3: yes h6: img code(s): g04034 h6: fda method code(s): b01, b15 h6: fda results code(s): c07 h6: fda conclusion code(s): d01 d1: heartware ventricular assist system ¿ battery serial#:  (b)(6) h3: yes h6: img code(s): g04034 h6: fda method code(s): b01, b15 h6: fda results code(s): c07 h6: fda conclusion code(s): d01 investigation of this event is completed and the file will be closed. if new information is received, the file will be re-opened and a supplemental will be submitted.### medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for a correction to h1. this report is being submitted as part of a retrospective review and remediation for capa 564121 per (b)(4). medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional event details. the event description, the outcome attributed to adverse event , and the annex f codes have been updated. additional products: d4: serial #: (b)(6) h6: imf code(s): f08, f12 d4: serial#: (b)(6) h6: imf code(s): f08, f12 h6: fda device code(s): a12 d4: serial or lot#: (b)(6) h6: imf code(s): f08, f12 h6: fda device code(s): a12 investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..a supplemental report is being submitted for additional information was received. investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic submits this report to comply with fda regulations 21 cfr parts 4 and 803. medtronic has made reasonable efforts to provide as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. medtronic will submit a supplemental report if additional relevant information becomes known..a supplemental report is being submitted for patient relevant history and additional event details. additional information has been requested regarding the allegations against four of the devices in this event, but it was not available at the time of this report. if additional information is received, the event will be updated and a supplemental report will be sent. additional products: d1: heartware ventricular assist system ¿ controller 2.0 d4: model#: 1420 / catalog#: 1420 / expiration date: 31-dec-2022 / serial#: (b)(6) udi#: (b)(4) d9: yes, return date: 16-aug-2022 h3: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes h4: mfg date: 20-dec-2021 h5: no h6: patient ime code(s): e2403 h6: imf code(s): f08, f0801, f2203 h6: img code(s): g04035 h6: fda device code(s): a0708 h6: fda method code(s): b21 h6: fda results code(s): c16 h6: fda conclusion code(s): d21 d1: heartware ventricular assist system ¿ battery d4: model#: 1650de / catalog#: 1650de / expiration date: 31-mar-2021 / serial#: (b)(6) udi#: (b)(4) d9: yes, return date: 16-aug-2022 h3: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes h4: mfg date: 25-mar-2020 h5: no h6: patient ime code(s): e2403 h6: imf code(s): f08, f0801, f2203 h6: img code(s): g02002 h6: fda device code(s): a0705 h6: fda method code(s): b21 h6: fda results code(s): c16 h6: fda conclusion code(s): d21 d1: heartware ventricular assist system ¿ battery d4: model#: 1650de / catalog#: 1650de / expiration date: 31-mar-2021 / serial#: (b)(6) udi#: (b)(4) d9: yes, return date: 16-aug-2022 h3: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes h4: mfg date: 25-mar-2020 h5: no h6: patient ime code(s): e2403 h6: imf code(s): f08, f0801, f2203 h6: img code(s): g02002 h6: fda device code(s): a0705 h6: fda method code(s): b21 h6: fda results code(s): c16 h6: fda conclusion code(s): d21 d1: heartware ventricular assist system ¿ battery d4: model#: 1650de / catalog#: 1650de / expiration date: 31-mar-2021 / serial#: (b)(6) udi#: (b)(4) d9: yes, return date: 16-aug-2022 h3: no, device evaluation anticipated, but not yet begun dev rtn to mfr? yes h4: mfg date: 25-mar-2020 h5: no h6: patient ime code(s): e2403 h6: imf code(s): f08, f0801, f2203 h6: img code(s): g02002 h6: fda device code(s): a0705 h6: fda method code(s): b21 h6: fda results code(s): c16 h6: fda conclusion code(s): d21 investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..additional products: d1: controller d4: serial#: (b)(6) h6: imf code(s): f0801, f2203 h6: fda device code(s): a12, a708 d1: controller d4: serial#: (b)(6). h6: imf code(s): f0801, f2203 d1: battery d4: serial#: (b)(6) h6: imf code(s): f0801, f2203 investigation of this event is pending and a supplemental report will be sent upon its completion. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..investigation of this event is pending and a supplemental report will be sent upon its completion. additional products: brand name: heartware ventricular assist system ¿ controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-aug-2021 / serial or lot#: (b)(4), udi #: (b)(4), device avialable for evaluation: no, device evaluated by manufacturer: no, device evaluation anticipated, but not yet begun, mfg date: 26-aug-2020, labeled for single use: no, (b)(4). brand name: heartware ventricular assist system ¿ controller 2.0, model #: 1420 / catalog #: 1420 / expiration date: 31-aug-2021 / serial or lot#: (b)(4), udi #: (b)(4), device available for evaluation: no, device evaluated by manufacturer: no, device evaluation anticipated, but not yet begun, mfg date: 26-aug-2020, labeled for single use: no, (b)(4). brand name: heartware ventricular assist system ¿ battery, model #: 1650 / catalog #: 1650 / expiration date: 31-mar-2021 / serial or lot#: (b)(4), udi #: (b)(4), device available for evaluation: no, device evaluated by manufacturer: no, device evaluation anticipated, but not yet begun, mfg date: 25-mar-2020, labeled for single use: no, (b)(4). additional information has been requested regarding the details of the event, but it was not available at the time of this report. if additional information is received, the event will be updated and a supplemental report will be sent. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..this report is being submitted as part of a retrospective review and remediation for capa (b)(4) per (b)(4). a correction is being submitted for an update to h1. medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-228">Result ALG-DIAG-228</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220716     <b>Report ID</b>:3007208829-2022-00045     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:detector and alarm, arrhythmia</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:failure to sense|failure to transmit record</p><p><b>Patient Problems</b>:appropriate term / code not available|arrhythmia</p><p><b>Event Main Comments</b>:the patient experienced a 4.2 second pause that was not detected by the device¿s automatic detection feature and was subsequently not transmitted during the wear-period. the event was found when compiling the final, full-data report by certified cardiographic technician. due to the delay in the notification, the patient experienced a delay in treatment which resulted in the patient being hospitalized due to a syncopal episode.</p><p><b>Event Manufacturer Comments</b>:the investigation was unable to determine the cause of the reported issue. during the final report process an additional finding for doctor notification was found, which fell within notification criteria, but was not transmitted to the account. no other performance or functional issues were found around the time of the alleged event..the patient was hospitalized approximately 11 days after the prescribed wear-period due to experiencing a delay in treatment. a cardiac event that met the device¿s automatic detection feature occurred on (b)(6) 2022 at 02:07:21 pm, during the wear-period, however the event was not transmitted to irhythm servers. on 23-jul-2022, the device was returned to irhythm for processing. during processing of the final report, (b)(6) 2022 irhythm discovered the un-transmitted cardiac event; a 4.2-second pause. the account was notified later the same day. on (b)(6) 2022 the patient was hospitalized due to syncope/collapse and received a pacemaker on (b)(6) 2022. an analysis of the <b style='color:red;'>diagnostic</b> data was completed and confirmed the device was consistently transmitting during the wear-period. the most likely cause of the missed episode transmission is a potential <b style='color:red;'>algorithm</b> sensitivity issue. per the patient¿s provider, this event caused a delay in treatment. the zio at ecg monitoring system is intended to capture, analyze and report symptomatic and asymptomatic cardiac events and continuous electrocardiogram (ecg) information for long-term monitoring. while continuously recording patient ecg, both patient-triggered and automatically detected arrhythmia events are transmitted to a monitoring center for reporting. after wear, a final report is generated based on beat-to-beat information from the entire ecg recording. it is indicated for use on patients 18 years or older who may be asymptomatic or who may suffer from transient symptoms such as palpitations, shortness of breath, dizziness, light-headedness, pre-syncope, syncope, fatigue, or anxiety. the reports are provided for review by the intended user to render a <b style='color:red;'>diagnosis</b> based on clinical judgment and experience. it is not intended for use on critical care patients.</p><hr><h3 id="ALG-DIAG-229">Result ALG-DIAG-229</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230121     <b>Report ID</b>:3007208829-2023-00020     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:detector and alarm, arrhythmia</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:inaccurate information</p><p><b>Patient Problems</b>:unspecified heart problem</p><p><b>Event Main Comments</b>:a preliminary ecg interpretation was provided to the physician that was incorrect.</p><p><b>Event Manufacturer Comments</b>:a preliminary ecg interpretation was provided to the physician reporting pauses due to high-grade atrioventricular heart block (hgavb) on (b)(6) 2023. the patient received a pacemaker after (b)(6) 2023. following the wear period and while compiling the final report, the interpretation was amended to reflect sinus with low voltage qrs. device <b style='color:red;'>diagnostic</b> data indicates that no functional issues were observed for the device around the time of the specified episode. analysis of device logs found that the device performed as intended with no performance or functional issues noted. it was determined the <b style='color:red;'>algorithm</b> should have classified the event as sinus. further investigation revealed that the <b style='color:red;'>algorithm</b> classified this event as a pause due to poor signal quality. additionally, the certified cardiographic technician (cct) agreed with the <b style='color:red;'>algorithm</b> interpretation. the provider also reviewed the tracing and agreed with the <b style='color:red;'>algorithm</b>/cct interpretation of pause due to hgavb. the patient¿s physician has confirmed the pacemaker will not be removed from the patient. physician notifications and ecg report(s) does not provide <b style='color:red;'>diagnosis</b>; rather, it provides preliminary findings from which the clinician may make a <b style='color:red;'>diagnosis</b> based on clinical judgement and patient clinical history.</p><hr><h3 id="ALG-DIAG-230">Result ALG-DIAG-230</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230420     <b>Report ID</b>:3007208829-2023-00030     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:computer, diagnostic, programmable</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:inaccurate information</p><p><b>Patient Problems</b>:atrial flutter</p><p><b>Event Main Comments</b>:the patient experienced an arrhythmia that was not detected by the device¿s automatic detection feature and was subsequently not identified during the wear-period.</p><p><b>Event Manufacturer Comments</b>:the patient was prescribed a zio at device that was placed in clinic by their physician on (b)(6) 2023. the patch was worn by the patient for 14 days and was received at irhythm for processing on (b)(6) 2023. while compiling the final report, it was found that the patient experienced atrial flutter that was misclassified by the device¿s automatic detection feature. the account was notified of the misclassified event on (b)(6) 2023 and it was communicated that the patient presented to the er on (b)(6) 2023 with chest pain (cause unknown) and was noted the patient was in atrial flutter. device <b style='color:red;'>diagnostic</b> data indicates that no functional issues were observed during the wear period. analysis of device logs found that the device performed as intended with no performance or functional issues noted. the leading cause of the misclassified arrhythmia is attributed to a potential <b style='color:red;'>algorithm</b> sensitivity. it was determined that the <b style='color:red;'>algorithm</b> should have detected atrial flutter. the account stated that the patient presented to the hospital in atrial flutter. based on the available information, it is inconclusive whether or not the patient¿s hospitalization was related to the atrial flutter.</p><hr><h3 id="ALG-DIAG-231">Result ALG-DIAG-231</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20231027     <b>Report ID</b>:3007208829-2023-00164     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:detector and alarm, arrhythmia</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:stroke/cva</p><p><b>Event Main Comments</b>:during the patient's wear period, an arrhythmia was detected by the zio at device that met the requirements for medical doctor notification (mdn). the information was transmitted to irhythm¿s independent <b style='color:red;'>diagnostic</b> testing facility (idtf) as expected. however, the investigation found that an error by the certified cardiographic technician (cct) resulted in the arrhythmia being misclassified. upon discovery of the error, the healthcare provider (hcp) was immediately informed. irhythm was made aware that the hcp would have consulted the patient for a pacemaker if the arrhythmia was known and that the patient had suffered a stroke.</p><p><b>Event Manufacturer Comments</b>:the at device was returned to irhythm, and a clinical report was successfully generated. the device's <b style='color:red;'>diagnostic</b> data and logs indicate that no malfunctions were observed during the wear period. the misclassified arrhythmia was not caused by the <b style='color:red;'>algorithm</b>, but rather by an error in interpretation by the certified cardiographic technician. this event is being reported per 21cfr 803 as an adverse event /serious injury. this report does not constitute an admission by irhythm that the product described in this report has any defects or has malfunctioned. these terms are included in form fda 3500a and are fixed terms for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting.</p><hr><h3 id="ALG-DIAG-232">Result ALG-DIAG-232</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20231218     <b>Report ID</b>:3007208829-2024-00031     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:3007208829     <b>Device Name</b>:outpatient cardiac telemetry</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified heart problem</p><p><b>Event Main Comments</b>:the patient experienced an arrhythmia that met medical doctor notification (mdn) requirements that was not communicated during the wear period. the investigation revealed that a preliminary ecg interpretation provided to the physician was misclassified. following the wear period and while compiling the final report, the interpretation was amended. the healthcare provider (hcp) was immediately notified, and irhythm learned that the patient had received a pacemaker due to the initial interpretation. the patient is stable and scheduled for a follow-up appointment in three months.</p><p><b>Event Manufacturer Comments</b>:the zio at device was returned, and the and the clinical data was downloaded. a review of the clinical data found that the patient wore the at device for 9 days of the 14-day prescribed wear period. irhythm became aware of the misclassified arrhythmia while preparing the final report and notified the hcp on day 29. the <b style='color:red;'>diagnostic</b> data indicates that no functional issues were observed for the device around the time of the specified episode. analysis of device logs found that the device performed as intended with no performance or functional issues noted. the investigation revealed the misclassified arrhythmia was not caused by the <b style='color:red;'>algorithm</b>, but rather by an error in interpretation by the certified cardiographic technician. this event is being reported per 21cfr803 as a serious injury. this report does not constitute an admission by rhythm that the product described in this report has any defects, or has malfunctioned. these terms are included in form fda 3500a and are fixed terms for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. the at clinical reference manual states in the ¿indications for use¿ section that ¿the reports are provided for review by the intended user to render a <b style='color:red;'>diagnosis</b> based on clinical judgment and experience.¿</p><hr><h3 id="ALG-DIAG-233">Result ALG-DIAG-233</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240612     <b>Report ID</b>:3007208829-2024-00409     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:3007208829     <b>Device Name</b>:outpatient cardiac telemetry</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified heart problem</p><p><b>Event Main Comments</b>:the patient experienced an arrhythmia that met medical doctor notification (mdn) requirements that was not communicated during the wear period. the investigation revealed that a preliminary ecg interpretation provided to the physician was misclassified. following the wear period and while compiling the final report, the interpretation was amended. the healthcare provider (hcp) was immediately notified, and irhythm learned that the patient had presented to the emergency room (er) and received a pacemaker due to the initial interpretation.</p><p><b>Event Manufacturer Comments</b>:the zio at device was returned, and the clinical data was downloaded. a review of the clinical data found that the patient wore the at device for 9 days of the 14-day prescribed wear period. irhythm became aware of the misclassified arrhythmia while preparing the final report and notified the hcp on day 21. the <b style='color:red;'>diagnostic</b> data indicates that no functional issues were observed for the device around the time of the specified episode. analysis of device logs found that the device performed as intended with no performance or functional issues noted. the investigation revealed the misclassified arrhythmia was not caused by the <b style='color:red;'>algorithm</b>, but rather by an error in interpretation by the certified cardiographic technician. this event is being reported per 21cfr803 as a serious injury. this report does not constitute an admission by rhythm that the product described in this report has any defects, or has malfunctioned. these terms are included in form fda 3500a and are fixed terms for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. the at clinical reference manual states in the ¿indications for use¿ section that ¿the reports are provided for review by the intended user to render a <b style='color:red;'>diagnosis</b> based on clinical judgment and experience.¿</p><hr><h3 id="ALG-DIAG-234">Result ALG-DIAG-234</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240623     <b>Report ID</b>:3007208829-2024-00413     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:computer, diagnostic, programmable</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:inaccurate information</p><p><b>Patient Problems</b>:unspecified heart problem</p><p><b>Event Main Comments</b>:the patient experienced an arrhythmia that met medical doctor notification (mdn) requirements that was not communicated during the wear period. the investigation revealed that a preliminary ecg interpretation provided to the physician was misclassified. following the wear period and while compiling the final report, the interpretation was amended. the hcp was notified immediately, and irhythm learned that the patient received a pacemaker due to the initial interpretation.</p><p><b>Event Manufacturer Comments</b>:the zio at device was returned to irhythm, and the clinical data was downloaded. a review of the clinical data found that the patient wore the zio at device for 4 days of the 14-day prescribed wear period. irhythm became aware of the misclassified arrhythmia while preparing the final report and notified the hcp on day 5. the investigation revealed that the <b style='color:red;'>algorithm</b> misclassified the arrhythmia and the certified cardiographic technician (cct) subsequently agreed with the <b style='color:red;'>algorithm</b> interpretation. the <b style='color:red;'>algorithm</b> is performing within its sensitivity specifications and according to its intended use. the zio at clinical reference manual states in the ¿indications for use¿ section that ¿the reports are provided for review by the intended user to render a <b style='color:red;'>diagnosis</b> based on clinical judgment and experience. this event is being reported per 21cfr 803 as a product problem /malfunction. this report does not constitute an admission by irhythm that the product described in this report has any defects or has malfunctioned. these terms are included in form fda 3500a and are fixed terms for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting.</p><hr><h3 id="ALG-DIAG-235">Result ALG-DIAG-235</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240713     <b>Report ID</b>:3007208829-2024-00422     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:computer, diagnostic, programmable</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|inaccurate information</p><p><b>Patient Problems</b>:unspecified heart problem</p><p><b>Event Main Comments</b>:the patient experienced an arrhythmia that met medical doctor notification (mdn) requirements that was not communicated during the wear period. the investigation revealed that a preliminary ecg interpretation provided to the physician was misclassified.  following the wear period and while compiling the final report, the interpretation was amended. the hcp was notified immediately, and irhythm learned that the patient received a pacemaker due to the initial false positive interpretation.  it is unknown whether the pacemaker will be removed.</p><p><b>Event Manufacturer Comments</b>:the zio at device was returned to irhythm, and the clinical data was downloaded. a review of the clinical data found that the patient wore the zio at device for 3 days of the 7-day prescribed wear period. irhythm became aware of the misclassified arrhythmia while preparing the final report and notified the hcp on day 13. the investigation revealed that the <b style='color:red;'>algorithm</b> misclassified the arrhythmia and the certified cardiographic technician (cct) subsequently agreed with the <b style='color:red;'>algorithm</b> interpretation. the zio at clinical reference manual states in the ¿indications for use¿ section that ¿the reports are provided for review by the intended user to render a <b style='color:red;'>diagnosis</b> based on clinical judgment and experience.¿ this event is being reported per 21cfr 803 as a product problem /malfunction. this report does not constitute an admission by irhythm that the product described in this report has any defects or has malfunctioned. these terms are included in form fda 3500a and are fixed terms for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting.</p><hr><h3 id="ALG-DIAG-236">Result ALG-DIAG-236</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240904     <b>Report ID</b>:3007208829-2024-00454     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:outpatient cardiac telemetry</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:inaccurate information</p><p><b>Patient Problems</b>:unspecified heart problem</p><p><b>Event Main Comments</b>:the patient experienced an arrhythmia that met medical doctor notification (mdn) requirements that was not communicated during the wear period. the investigation revealed that a preliminary ecg interpretation provided to the physician was misclassified.  following the wear period and while compiling the final report, the interpretation was amended. the healthcare provider (hcp) was immediately notified, and irhythm learned that the patient had received a pacemaker due to the initial interpretation. no further information was provided.</p><p><b>Event Manufacturer Comments</b>:the zio at device was returned to irhythm, and the clinical data was downloaded. a review of the clinical data found that the patient wore the zio at device for 2 of the 14-day prescribed wear period. irhythm became aware of the misclassified arrhythmia while preparing the final report and notified the hcp on day 13. the investigation revealed that the <b style='color:red;'>algorithm</b> misclassified the arrhythmia, and the certified cardiographic technician (cct) subsequently agreed with the <b style='color:red;'>algorithm</b> interpretation. the zio at clinical reference manual states in the ¿indications for use¿ section that ¿the reports are provided for review by the intended user to render a <b style='color:red;'>diagnosis</b> based on clinical judgment and experience.¿ this event is being reported per 21cfr803 as a serious injury. this report does not constitute an admission by rhythm that the product described in this report has any defects, or has malfunctioned. these terms are included in form fda 3500a and are fixed terms for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting.</p><hr><h3 id="ALG-DIAG-237">Result ALG-DIAG-237</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210216     <b>Report ID</b>:3007215625-2021-00012     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:3007215625     <b>Device Name</b>:dermal cooling pack/vacuum/massager</p><p><b>Device Model Number</b>:brz-cg1-cud-110     <b>Device Catalogue Number</b>:sa16789     <b>Device Lot Number</b>: ni</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|insufficient information</p><p><b>Patient Problems</b>:anxiety|blister|partial thickness (second degree) burn</p><p><b>Event Main Comments</b>:a treatment provider reported a patient who was treated on (b)(6) 2021 to the bilateral abdomen area. the patient presented with redness, pain, edema and blisters. on (b)(6) 2021, the patient went to the hospital and was diagnosed with 2nd degree burns (30 cm of circumference) on the abdomen with specific care to the blisters. since this, the patient has gone to the hospital daily to be treated for the burns and is experiencing bad sleep, anxiety and is unable to work..allergan received a report that a male patient was treated on (b)(6) 2021 with coolsculpting to the bilateral abdomen area using a cooladvantage applicator. immediately following treatment, the patient developed redness in the lower right-side treated area associated with blisters formation was reported (from 1 cm to 15 cm of circumference), very painful, associated with edema. during the night, due to aggravation in patient¿s status, paramedics were called for first aid treatment. on (b)(6) 2021 the patient presented himself into emergency room and the medical <b style='color:red;'>diagnosis</b> of second-degree burn was established, specific burn treatment was provided. a new consultation to a specialized plastic surgeon was made on (b)(6) 2021, re-confirming the <b style='color:red;'>diagnosis</b> and intensifying the treatment. repeated treatments were provided daily, for the next day and the patient reported subsequently experiencing anxiety and sleep issues. no issue reported on the left side.</p><p><b>Event Manufacturer Comments</b>:as part of the device investigation, the logs were reviewed and there were no unusual events in the logs. the treatments look typical. it appears the first treatment ended early due to a pop-off and the treatment provider restarted approximately 2 minutes later. it is unknown if the provider completely re-prepared the treatment area between the first and second treatment. the system operates at temperatures below 0¿c, which can freeze tissue. therefore, the system monitors tissue during cooling and employs multiple safety features including the freeze detect¿ system, to minimize the risk of damage to tissue. in spite of these measures, on rare occasions, the freeze detect system can detect a possible freeze condition. the freeze detect system is comprised of several features, including thermal sensors and proprietary <b style='color:red;'>algorithm</b>ic software. freeze detect is an integral part of the coolsculpting system and is automatically employed when a treatment is initiated. when the freeze detect system detects a possible freeze condition, it stops the treatment and displays a z409 message. if you receive this message, remove the applicator and gel pad or gel, and assess the tissue before taking further action. if you receive a second z409 message for one treatment site, discontinue the treatment. failure to follow instructions could result in injury to the patient, including first- or second-degree burns. the investigation is pending the devices being returned..the reported event is in the product labeling. the system logs have been analyzed. there were no unusual events in the logs. the treatments look typical. based on system logs analysis, the first treatment ended early due to a pop off and the treatment was restarted 2 minutes later. after multiple attempts, no information regarding re-preparation of the treatment area by the hcp between the first and second treatment and no final conclusion of investigation regarding the cause of burn received. the applicators and the control unit were returned for physical inspection and functional testing. no device malfunction was identified and passed testing. the coolsculpting system user manual indicates, the system operates at temperatures below 0°c, which can freeze tissue. therefore, the system monitors tissue during cooling and employs multiple safety features including the freeze detect® system, to minimize the risk of damage to tissue. in spite of these measures, on rare occasions, the freeze detect system can detect a possible freeze condition. the freeze detect system is comprised of several features, including thermal sensors and proprietary <b style='color:red;'>algorithm</b>ic software. freeze detect is an integral part of the coolsculpting system and is automatically employed when a treatment is initiated. when the freeze detect system detects a possible freeze condition, it stops the treatment and displays a z409 message. if you receive this message, remove the applicator and gelpad or gel, and assess the tissue before taking further action and do not retreat for at least 24 hours, for cooladvantage and coolmini applicators. for all other applicators, if you receive a second z409 message for one treatment site, discontinue the treatment for the site, and do not retreat for at least 24 hours. failure to follow instructions could result in injury to the patient, including first- or second-degree burns. second-degree burns or complications of second-degree burns may result in hypopigmentation.</p><hr><h3 id="ALG-DIAG-238">Result ALG-DIAG-238</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210609     <b>Report ID</b>:3007215625-2021-01450     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:dermal cooling pack/vacuum/massager</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk control unit     <b>Device Lot Number</b>: ni</p><p></p><p><b>Product Problems</b>:insufficient information</p><p><b>Patient Problems</b>:burn(s)|cryogenic burn</p><p><b>Event Main Comments</b>:allergan received a report of a patient who was treated with coolsculpting to the mid abdomen and presented with 2nd and 3rd degree burns to the treated area. the patient went to the hospital and checked out the same day with a <b style='color:red;'>diagnosis</b> of 2nd and 3rd degree burns..allergan received a report of a patient who was treated with coolsculpting to the mid abdomen and presented with 2nd and 3rd degree burns to the treated area. the patient went to the hospital and checked out the same day with a <b style='color:red;'>diagnosis</b> of 2nd and 3rd degree burns.</p><p><b>Event Manufacturer Comments</b>:the coolsculpting user manual, under warnings, states that the use of the coolsculpting system operates at temperatures below 0°c, which can freeze tissue. therefore, the system monitors tissue during cooling and employs multiple safety features including the freeze detect® system, to minimize the risk of damage to tissue. in spite of these measures, on rare occasions, the freeze detect system can detect a possible freeze condition. the freeze detect system is comprised of several features, including thermal sensors and proprietary <b style='color:red;'>algorithm</b>ic software. freeze detect is an integral part of the coolsculpting system and is automatically employed when a treatment is initiated. failure to follow instructions could result in injury to the patient, including first- or second-degree burns. second-degree burns or complications of second-degree burns may result in hypopigmentation. an injury caused by exposure to cold. third degree burns affect the deeper part of the dermis and hypodermis or subcutaneous tissue, and are characterized by a white, leathery, relatively painless or insensate area. there may be a charred spot or eschar formation. a supplemental report will be submitted if and when additional information is obtained..the reported event is in the product labeling and further investigation is being performed.</p><hr><h3 id="ALG-DIAG-239">Result ALG-DIAG-239</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230127     <b>Report ID</b>:3007215625-2023-00193     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:general, plastic surgery     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:dermal cooling pack/vacuum/massager</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:cs-s3-002-d-00     <b>Device Lot Number</b>: ni</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:full thickness (third degree) burn</p><p><b>Event Main Comments</b>:allergan aesthetics received a report that a patient received a coolsculpting treatment to the lower abdomen on (b)(6) 2023 using the c240 applicator and presented with third degree burn post treatment.</p><p><b>Event Manufacturer Comments</b>:additional, changed, and/or corrected data. on 08feb2023 field service performed a health check of the involved device: performed modem <b style='color:red;'>diagnostic</b> test. test passed. performed chiller <b style='color:red;'>diagnostic</b> test. test passed 3:29. performed vacuum <b style='color:red;'>diagnostic</b> test. test passed. performed quick check <b style='color:red;'>diagnostic</b> test on each applicator. test passed with all applicators..the coolsculpting user manual, under warnings, states that the use of the coolsculpting system operates at temperatures below 0°c, which can freeze tissue. therefore, the system monitors tissue during cooling and employs multiple safety features including the freeze detect® system, to minimize the risk of damage to tissue. in spite of these measures, on rare occasions, the freeze detect system can detect a possible freeze condition. the freeze detect system is comprised of several features, including thermal sensors and proprietary <b style='color:red;'>algorithm</b>ic software. freeze detect is an integral part of the coolsculpting system and is automatically employed when a treatment is initiated. failure to follow instructions could result in injury to the patient, including first- or second-degree burns. second-degree burns or complications of second-degree burns may result in hypopigmentation. a supplemental report will be submitted if and when additional information is obtained.</p><hr><h3 id="ALG-DIAG-240">Result ALG-DIAG-240</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3007566237-2014-02337     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:f</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implanted subcortical electrical stimulator (motor disorders)</p><p><b>Device Model Number</b>:neu_ins_stimulator     <b>Device Catalogue Number</b>:neu_ins_stimulator     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device operates differently than expected</p><p><b>Patient Problems</b>:skin erosion|unspecified infection</p><p><b>Event Main Comments</b>:martinez, j.a.e., pinsker, m.o., arango, g.j., garcia, x., escobar, o.a., furlanetti, l., reithmeier, t., aranda, i.a.a., marin, j.h., lopez, w.o.c. neurosurgical treatment for dystonia: long-term outcome in a case series of 80 patients. clinical neurology and neurosurgery. 2014;123:191-198. doi: 10.1016/j.clineuro.2014.05.012. summary: in this study, we assessed the outcomes of patients with dystonia who underwent surgery treatment following the same <b style='color:red;'>algorithm</b>. eighty consecutive patients with dystonia were submitted to neurosurgical management by means of intrathecal pump implantation, pallidotomy or deep brain stimulation (gpi or vim). these patients included 48 patients with primary dystonia and 32 patients with secondary dystonia. burke¿fahn¿marsden dystonia rating scale (bfmdrs) was used to access pre- and postoperative outcomes. patients were followed from 12 to 114 months. mean improvement in bfmdrs score among patients with prd was 87.54% and 42.21% for sed. hemidystonic patients in both groups (prd, sed) showed a mean improvement in bfmdrs of 71.05% with gpidbs. patients with sed due to previous perinatal insults showed a mean improvement in bfmdrs of 41.9%, with better results in purely dyskinetic patients (mean improvement of 61.2%). use of the proposed <b style='color:red;'>algorithm</b> facilitated surgical decision planning, which translated in improved <b style='color:red;'>diagnostic</b> rates, earlier interventions, appropriate management plans, and outcomes for both groups (prd, sed). therefore, neuroimaging findings had a positive prognostic significance in the response to treatment in patients with primary dystonia compared with patients with secondary dystonia or distortion of basal ganglia anatomy. however, further studies in this line are warranted. reported events: 1. 1 patient experienced hardware-related rupture-fracture of a system part, which required additional corrective surgeries. the reporter stated that the patient presented an externalization of the brain electrodes requiring multiple revisions. 2. 4 patients experienced hardware-related rupture-fracture of a system part, which required additional corrective surgeries. 3. 2 patients experienced hardware-related infections. the source literature included the following device specifics: lead model 3887 further information has been requested; a supplemental report will be submitted if additional information is received.</p><p><b>Event Manufacturer Comments</b>:it was not possible to ascertain specific device information from the article or to match the events reported with previously reported events. correspondence has been sent to the author of the article inquiring about individual patient information and additional information regarding the reported events. concomitant medical products: product id 3887, lot# unknown, product type: lead; product id neu_ins_stimulator, lot# unknown, product type: implantable neurostimulator; product id 3887, lot# unknown, product type: lead; product id neu_ins_stimulator, lot# unknown, product type: implantable neurostimulator. (b)(4).</p><hr><h3 id="ALG-DIAG-241">Result ALG-DIAG-241</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3007566237-2015-00242     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:pump, infusion, implanted, programmable</p><p><b>Device Model Number</b>:8637-20     <b>Device Catalogue Number</b>:8637-20     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:intermittent infusion</p><p><b>Patient Problems</b>:therapeutic effects, unexpected</p><p><b>Event Main Comments</b>:(b)(4): that a pump motor stall that never recovered occurred on (b)(6) 2015. the patient's medical history included dystonia. as a result of the event, the pump was reprogrammed. no additional <b style='color:red;'>diagnostic</b> testing or troubleshooting was performed, and the cause of the issue remained unknown. patient symptoms associated with the event included less than 50% therapy relief. the pump remained implanted, but out of service; it was to be explanted/replaced. the patient's status was reported as "alive - no injury." on (b)(6) 2015, it was further reported that the pump had not yet been explanted/replaced; the family did not know if it should be done or not. according to the logs, more than one motor stall occurred. it was not reported if the patient had been exposed to an mri (magnetic resonance imaging). the patient was noted to have been receiving oral therapy. the pump was being used to deliver baclofen. the outcome was not reported regarding this event. further follow-up is being conducted to obtain this information. if additional information is received, a follow-up report will be sent..additional information received reported that the field had incorrectly programmed the wrong model and catheter length in the programmer. no patient symptoms were reported regarding this event. further follow-up is being conducted to obtain this information. if additional information is received, a follow-up report will be sent..additional information received reported there was no impact due to the programming error on the patient symptoms..it was further clarified that the patient had not been exposed to an magnetic resonance imaging (mri) scan or electromagnetic interferences.  the patient had continued with oral therapy. the family later decided to replace the pump.  the pump and catheter were explanted and reportedly were not replaced.  should additional informationbe received a supplemental report will be filed.</p><p><b>Event Manufacturer Comments</b>:(b)(6). (b)(4)..concomitant products: product id neu_unknown_prog, serial # unknown, product type programmer, physician. (b)(4). analysis of the pump found pump motor gear train anomalies of corrosion and-or wear and-or lubrication; and stall due to gear-pinion, and stall <b style='color:red;'>algorithm</b> not triggered-no stall alarm occurred. analysis of the catheter found a catheter body kink; a catheter body hole which was caused by repeated flexing; and catheter body damage to the transition tube..if information is provided in the future, a supplemental report will be issued..neu_ascenda_cath , lot no: unknown. 8637-20 pump, s/n (b)(4)..product id: neu_unknown_cath, explanted: (b)(6) 2015, product type: catheter. analysis results were not available at the time of this report. a follow-up report will be sent when analysis is completed. (b)(4)..recent fda coding changes offer limited options for medical device evaluation conclusion coding. medtronic selected conclusion code because, although the device meets design specification, medtronic made enhancements to the design making this the closest code available with respect to this event.</p><hr><h3 id="ALG-DIAG-242">Result ALG-DIAG-242</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3007566237-2016-01107     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:pump, infusion, implanted, programmable</p><p><b>Device Model Number</b>:neu_unknown_pump     <b>Device Catalogue Number</b>:neu_unknown_pump     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device operates differently than expected|fluid/blood leak|kinked|material integrity problem|migration or expulsion of device|pumping stopped|volume accuracy problem</p><p><b>Patient Problems</b>:cerebrospinal fluid leakage|headache, lumbar puncture|pain|post operative wound infection|staphylococcus aureus|therapeutic effects, unexpected|unspecified infection|wound dehiscence</p><p><b>Event Main Comments</b>:hayek, s.m., veizi, e., hanes, m. intrathecal hydromorphone and bupivacaine combination therapy for post-laminectomy syndrome optimized with patient-activated bolus device. pain medicine (malden, mass.). 2015:pii pnv021. doi: 10.1093/pm/pnv021. summary: the purpose of this study was to evaluate the efficacy of using a rigorous treatment <b style='color:red;'>algorithm</b> for trialing and implanting intrathecal pumps with hydromorphone and bupivacaine in managing a more homogeneous population of post-laminectomy syndrome or failed back surgery syndrome (fbss) patients. reported events: patients underwent <b style='color:red;'>diagnostic</b> catheter contrast studies (pumpograms) after experiencing inadequate pain relief. three patients were found to have migration of the catheter outside the intrathecal space. a surgical revision was performed. patients underwent <b style='color:red;'>diagnostic</b> catheter contrast studies (pumpograms) after experiencing inadequate pain relief. three patients were found to have puncture of the catheter with leakage of contrast outside the intrathecal space. a surgical revision was performed. patients underwent <b style='color:red;'>diagnostic</b> catheter contrast studies (pumpograms) after experiencing inadequate pain relief. two patients were found to have a catheter kink with obstruction of flow. a surgical revision was performed. patients underwent <b style='color:red;'>diagnostic</b> catheter contrast studies (pumpograms) after experiencing inadequate pain relief. one patient was found to have a catheter kink with obstruction of flow and focal puncture of the catheter. a surgical revision was performed. three patients experienced superficial wound dehiscence at the pump site. the patients had successful superficial wound revisions without pump or catheter manipulation. one emaciated patient with post-fusion scoliosis experienced superficial wound dehiscence over the anchor site. the patient had successful superficial wound revisions without pump or catheter manipulation. four patients experienced post-operative wound infections at the pump implant site leading to system explant with subsequent re-implant in three patients (the other patient was immunocompromised and was not re-implanted). one patient developed an infection following a pump refill procedure and was explanted and subsequently re-implanted. one patient developed a pump infection from disseminated percutaneous gastrostomy tube infection. the offending organism was (b)(6). the patient was explanted and not re-implanted. one patient was found to have an intrathecal catheter tip granuloma and was explanted and not re-implanted. three patients were found to have an intrathecal catheter tip granuloma, and after a period of saline infusion those patients underwent catheter revision to a lower vertebral segment with infusion of low-dose fentanyl (50 mcg/ml) and bupivacaine (30 mg/ml). six patients experienced motor stalls that necessitated urgent pump replacement. one patient experienced a post-dural-puncture headache. a blood patch was performed on the patient with resolution of the symptoms. one patient experienced a volume discrepancy. the pump was explanted. one patient underwent an anchor revision. one patient underwent a pump reservoir revision. follow-up was being conducted to obtain patient identification, device information, event dates, <b style='color:red;'>diagnostic</b>s/troubleshooting performed, cause of the motor stalls, cause of the puncture of the catheter, cause of the anchor revision, cause of the pump reservoir revision and cause of the volume discrepancy. if additional information is received, a follow-up report will be sent.</p><p><b>Event Manufacturer Comments</b>:it was not possible to match this event with any previously reported event. concomitant products: product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_pump, product type: pump. product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_pump, product type: pump. product id: neu_unknown_pump, product type: pump. product id: neu_unknown_pump, product type: pump. product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_pump, product type: pump. product id: neu_unknown_pump, product type: pump. product id: neu_unknown_pump, product type: pump. product id: neu_unknown_cath, product type: catheter. product id: neu_unknown_pump, product type: pump. (b)(4).</p><hr><h3 id="ALG-DIAG-243">Result ALG-DIAG-243</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20090101     <b>Report ID</b>:3007566237-2017-02864     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:pump, infusion, implanted, programmable</p><p><b>Device Model Number</b>:neu_unknown_pump     <b>Device Catalogue Number</b>:neu_unknown_pump     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:device operates differently than expected|filling problem|human-device interface problem|improper or incorrect procedure or method</p><p><b>Patient Problems</b>:abscess|bacterial infection|complaint, ill-defined|fatigue|granuloma|hematoma|hemorrhage/blood loss/bleeding|nerve damage|neurological deficit/dysfunction|pain|paraplegia|post operative wound infection|pulmonary embolism|quadriplegia|respiratory failure|sedation|therapeutic response, decreased|unspecified infection</p><p><b>Event Main Comments</b>:abrecht cr, greenberg p, song e, urman rd, rathmell jp. a contemporary medicolegal analysis of implanted devices for chronic pain management. anesth analg. 2017;124(4):1304-1310. doi: (b)(6). summary: analysis of closed malpractice claims allows the study of rare but serious complications and likely results in improved patient safety by raising awareness of such complications. clinical studies and closed claims analyses have previously reported on the common complications associated with intrathecal drug delivery systems (idds) and spinal cord stimulators (scs). this study provides a contemporary analysis of claims from within the past 10 years. we performed a closed claims analysis for a period january 1, 2009 to december 31, 2013 for cases with pain medicine as the primary service. these cases were identified using the controlled risk insurance company (crico) comparative benchmarking system (cbs), a database containing more than 300,000 malpractice claims from more than 400 academic and community institutions, representing approximately 30% of malpractice cases in the united states. the clinical narratives, which included medical files, claims files, depositions, and expert witness testimony, were reviewed by the authors, as were the crico coded variables, which included <b style='color:red;'>algorithm</b>ically determined contributing factors to the patient injury. reported events: the chronic pain <b style='color:red;'>diagnosis</b> for idds (intrathecal drug delivery system) implantation included 5 cases of failed back surgery syndrome, 5 cases of degenerative joint disease with lumbar radiculopathy, 3 cases of spasticity, one case of complex regional pain syndrome, one case of malignancy, one case of cerebrovascular infarct-triggered central pain, and one case was not available. there were five cases of idds (intrathecal drug delivery system) refill errors. these alleged damaging events included a relatively benign case wherein an intentional idds dose increase was judged to be within the standard of care resulted in patient sedation. other cases included accidental subcutaneous injection of 100 mcg/ml sufentanil by a registered nurse in an obese patient with abdominal scar tissue, an accidental 6-fold intrathecal medication dose increase performed by a medical assistant, and an accidental 20-fold dose increase performed by a physician. the medium severity outcomes included drug reactions, all from pump refill errors and ranged from somnolence to respiratory arrest requiring intensive care unit admission and naloxone infusion. there were three cases of intrathecal granuloma. intrathecal granuloma formation was marked in all cases by a decreased analgesic effect despite an increased dose of intrathecal medications. <b style='color:red;'>diagnostic</b> interventions were delayed until after neurologic deficits had developed. involved agents included intrathecally delivered morphine and, in 1 case, methadone. there were two cases of pulmonary embolism. the cases had a high-severity outcome of death, which were attributed to pulmonary embol i. there were two cases of post-operative infection. the events included soft tissue and epidural abscess formation related most often to the infection surrounding a device component. in one case, a patient who went swimming against medical advice after idds implantation developed pseudomonas meningitis. there was one case of intra-operative nerve damage. there was one case of epidural hematoma. there was one case of a defective device (recalled). there was one case of post-operative mechanical damage to the device. there were three cases with a high-severity outcome of nerve damage. these nerve damage outcomes ranged from it (intrathecal) granuloma-related paraplegia and epidural abscess-related quadriplegia requiring tracheostomy, enteric feeding tube, and placement in long-term care facility. there were three cases with a medium-severity outcome which needed re-operation, most commonly because of the retained device component or infection. there were two cases with a medium-severity outcome of nerve damage. there was one case with a medium-severity outcome of same/worse symptoms. complaints of no improvement or worsening of symptoms (eg, pain, urinary incontinence) were a common outcome. the contributing factors, as coded by crico (controlled risk insurance company), were noted as 8 cases of technical skill, 5 cases of clinical judgement, 2 cases of communication, 2 cases of documentation, 2 cases of patient behavior, 2 cases of supervision of staff or supervision of trainee, 3 cases of equipment-related, and one case of no risk management issues identified.</p><p><b>Event Manufacturer Comments</b>:the reported age reflects the average age of the patients reported in the literature article. the reported sex reflects that of the majority of the patients reported in the literature article. it was not possible to match this event with any previously reported event. information references the main component of the system and other applicable components are: product id: neu_unknown_cath, serial# unknown, product type: catheter. product id: neu_unknown_pump, serial# unknown, product type: pump. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued. (b)(4).</p><hr><h3 id="ALG-DIAG-244">Result ALG-DIAG-244</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20211102     <b>Report ID</b>:3007797756-2021-00356     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:valve, pulmonary</p><p><b>Device Model Number</b>:zephyr 5.5 ebv     <b>Device Catalogue Number</b>:ebv-ts-5.5     <b>Device Lot Number</b>: 505250-v7.1</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:pneumothorax|respiratory failure</p><p><b>Event Main Comments</b>:on (b)(6) 2021, the patient had a bronchoscopic lung volume reduction (blvr) procedure with zephyr valves placed in the left upper lobe. the patient had a pneumothorax immediately after the procedure and a chest tube was placed on the same day with good re-expansion and a persistent air leak. despite his initial pneumothorax, the patient did well at the beginning of his hospitalization. his pain was controlled and he maintained a good attitude. he was treated with antibiotics and steroids and worked with physical therapy. his air leak persisted. there was discussion about possibly going home with a heimlich valve. during the hospitalization, he developed atrial fibrillation (he had a chart <b style='color:red;'>diagnosis</b> of tachycardia) and went into flash pulmonary edema with respiratory distress. he was moved to the icu for increased work of breathing on (b)(6) 2021. he was requiring high flow oxygen, but did not require intubation. at this time, he developed a mucus plug occluding his left lung which resulted in the loss of his air leak. the physician performed a pleurodesis on (b)(6) 2021 followed by a bronchoscopy with removal of the mucus plug. with his pneumothorax and air leak resolved, his chest tube was removed without recurrence of respiratory distress. from a breathing standpoint, he had improved, but was still on decreasing high flow oxygen. during the hospitalization, the patient developed a vague abdominal discomfort. x-rays taken on nov. 11, 2021 showed a large stomach bubble which was decompressed (clear yellow-green fluid) with a nasogastric tube with resolution of his symptoms. the ng tube was removed within 12 hours. he was weak at this point, but still maintaining a good attitude and working with therapy. unfortunately on (b)(6) 2021, the patient developed a massive upper gastrointestinal bleed, and he aspirated and coded. at this point he was intubated, a bronchoscopy was performed which showed gastric contents, with no significant secretions or mucus. his egd showed severe esophagitis. he had worsening hemodynamics associated with acute renal failure and shock liver. at this point, with multi-organ failure in the setting of advanced copd, the decision was made to allow patient to pass naturally. the causes of death listed on his death certificate included: acute on chronic respiratory failure - end stage copd, gastrointestinal bleed with aspiration, and septic shock with multi-organ failure - cardiovascular, respiratory, renal, and liver.</p><p><b>Event Manufacturer Comments</b>:pneumothorax is the most common side effect associated with the zephyr valve treatment (criner et al. a multicenter randomized controlled trial of zephyr endobronchial valve treatment in heterogeneous emphysema (liberate). am j respir crit care med. 2018; 198 (9): 1151-1164). targeted lobar deflation likely causes inflation of the ipsilateral lobe, which can result in a tear of the already compromised parenchymal tissue of the emphysematous ipsilateral lobe, resulting in a pneumothorax (criner et al. a multicenter randomized controlled trial of zephyr endobronchial valve treatment in heterogeneous emphysema (liberate). am j respir crit care med. 2018; 198 (9): 1151-1164). in the liberate study (ide clinical study used to support pma p180002's approval), 26.6% of the zephyr valve subjects experienced a pneumothorax in the treatment period ([less than or equal to 45 days). these were managed using standard of care procedures as per previously published guidelines (valipour, arschang, et al. respiration 87.6 (2014): 513-521). in 17.4% of the events, the pneumothorax resolved without any additional intervention with subjects under careful observation. in over half the events (56.5%), the pneumothorax was managed with a chest-tube only. an additional 13% of the events were managed with a chest-tube and the temporary removal of one or more valves, while another 13% of the events were managed with a chest-tube and removal of all the implanted valves. upon successful resolution of the pneumothorax, removed valves can be replaced. patients that experienced a pneumothorax experienced clinical benefits of the zephyr valve treatment that were similar to the benefits experienced by patients who did not have a pneumothorax. the zephyr ebv system ifu and pulmonx training program both specifically reference pneumothorax as a known side effect of this procedure and the published guidelines (valipour, arschang, et al. "expert statement: pneumothorax associated with endoscopic valve therapy for emphysema-potential mechanisms, treatment <b style='color:red;'>algorithm</b>, and case examples." respiration 87.6 (2014): 513-521). the reported event aligns with the experience observed in the liberate clinical study and is an expected side effect to the zephyr valve treatment. respiratory failure is an anticipated, potential side effect associated with the zephyr valve treatment (criner et al. a multicenter randomized controlled trial of zephyr endobronchial valve treatment in heterogeneous emphysema (liberate). am j respir crit care med. 2018; 198 (9): 1151-1164). in the liberate study (ide clinical study used to support pma p180002's approval), 1.6% of the zephyr valve subjects experienced respiratory failure during the treatment period ([less than or equal to 45 days). 0.8% of the zephyr valve subjects and 3.2% of the control subjects experienced respiratory failure during the longer-term period from 45 days after the study procedure through 12 months post-procedure. the zephyr ebv system ifu and pulmonx training program both specifically reference respiratory failure as a known side effect of this procedure. the reported event aligns with the experience observed in the liberate clinical study and is an anticipated, potential side effect to the zephyr valve treatment. the reported event was foreseeable and clinically acceptable in view of the expected patient benefit from the treatment.</p><hr><h3 id="ALG-DIAG-245">Result ALG-DIAG-245</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20211102     <b>Report ID</b>:3007797756-2021-00357     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:valve, pulmonary</p><p><b>Device Model Number</b>:zephyr 4.0 ebv     <b>Device Catalogue Number</b>:ebv-ts-4.0     <b>Device Lot Number</b>: 505416-v7.0</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:pneumothorax|respiratory failure</p><p><b>Event Main Comments</b>:on (b)(6) 2021, the patient had a bronchoscopic lung volume reduction (blvr) procedure with zephyr valves placed in the left upper lobe. the patient had a pneumothorax immediately after the procedure and a chest tube was placed on the same day with good re-expansion and a persistent air leak. despite his initial pneumothorax, the patient did well at the beginning of his hospitalization. his pain was controlled and he maintained a good attitude. he was treated with antibiotics and steroids and worked with physical therapy. his air leak persisted. there was discussion about possibly going home with a heimlich valve. during the hospitalization, he developed atrial fibrillation (he had a chart <b style='color:red;'>diagnosis</b> of tachycardia) and went into flash pulmonary edema with respiratory distress. he was moved to the icu for increased work of breathing on (b)(6) 2021. he was requiring high flow oxygen, but did not require intubation. at this time, he developed a mucus plug occluding his left lung which resulted in the loss of his air leak. the physician performed a pleurodesis on (b)(6) 2021 followed by a bronchoscopy with removal of the mucus plug. with his pneumothorax and air leak resolved, his chest tube was removed without recurrence of respiratory distress. from a breathing standpoint, he had improved, but was still on decreasing high flow oxygen. during the hospitalization, the patient developed a vague abdominal discomfort. x-rays taken on (b)(6) 2021 showed a large stomach bubble which was decompressed (clear yellow-green fluid) with a nasogastric tube with resolution of his symptoms. the ng tube was removed within 12 hours. he was weak at this point, but still maintaining a good attitude and working with therapy. unfortunately on (b)(6) 2021, the patient developed a massive upper gastrointestinal bleed, and he aspirated and coded. at this point he was intubated, a bronchoscopy was performed which showed gastric contents, with no significant secretions or mucus. his egd showed severe esophagitis. he had worsening hemodynamics associated with acute renal failure and shock liver. at this point, with multi-organ failure in the setting of advanced copd, the decision was made to allow patient to pass naturally. the causes of death listed on his death certificate included: acute on chronic respiratory failure - end stage copd, gastrointestinal bleed with aspiration, and septic shock with multi-organ failure - cardiovascular, respiratory, renal, and liver.</p><p><b>Event Manufacturer Comments</b>:pneumothorax is the most common side effect associated with the zephyr valve treatment (criner et al. a multicenter randomized controlled trial of zephyr endobronchial valve treatment in heterogeneous emphysema (liberate). am j respir crit care med. 2018; 198 (9): 1151-1164). targeted lobar deflation likely causes inflation of the ipsilateral lobe, which can result in a tear of the already compromised parenchymal tissue of the emphysematous ipsilateral lobe, resulting in a pneumothorax (criner et al. a multicenter randomized controlled trial of zephyr endobronchial valve treatment in heterogeneous emphysema (liberate). am j respir crit care med. 2018; 198 (9): 1151-1164). in the liberate study (ide clinical study used to support pma p180002's approval), 26.6% of the zephyr valve subjects experienced a pneumothorax in the treatment period ([less than or equal to 45 days). these were managed using standard of care procedures as per previously published guidelines (valipour, arschang, et al. respiration 87.6 (2014): 513-521). in 17.4% of the events, the pneumothorax resolved without any additional intervention with subjects under careful observation. in over half the events (56.5%), the pneumothorax was managed with a chest-tube only. an additional 13% of the events were managed with a chest-tube and the temporary removal of one or more valves, while another 13% of the events were managed with a chest-tube and removal of all the implanted valves. upon successful resolution of the pneumothorax, removed valves can be replaced. patients that experienced a pneumothorax experienced clinical benefits of the zephyr valve treatment that were similar to the benefits experienced by patients who did not have a pneumothorax. the zephyr ebv system ifu and pulmonx training program both specifically reference pneumothorax as a known side effect of this procedure and the published guidelines (valipour, arschang, et al. "expert statement: pneumothorax associated with endoscopic valve therapy for emphysema-potential mechanisms, treatment <b style='color:red;'>algorithm</b>, and case examples." respiration 87.6 (2014): 513-521). the reported event aligns with the experience observed in the liberate clinical study and is an expected side effect to the zephyr valve treatment. respiratory failure is an anticipated, potential side effect associated with the zephyr valve treatment (criner et al. a multicenter randomized controlled trial of zephyr endobronchial valve treatment in heterogeneous emphysema (liberate). am j respir crit care med. 2018; 198 (9): 1151-1164). in the liberate study (ide clinical study used to support pma p180002's approval), 1.6% of the zephyr valve subjects experienced respiratory failure during the treatment period ([less than or equal to 45 days). 0.8% of the zephyr valve subjects and 3.2% of the control subjects experienced respiratory failure during the longer-term period from 45 days after the study procedure through 12 months post-procedure. the zephyr ebv system ifu and pulmonx training program both specifically reference respiratory failure as a known side effect of this procedure. the reported event aligns with the experience observed in the liberate clinical study and is an anticipated, potential side effect to the zephyr valve treatment. the reported event was foreseeable and clinically acceptable in view of the expected patient benefit from the treatment.</p><hr><h3 id="ALG-DIAG-246">Result ALG-DIAG-246</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20211102     <b>Report ID</b>:3007797756-2021-00358     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:valve, pulmonary</p><p><b>Device Model Number</b>:zephyr 5.5-lp ebv     <b>Device Catalogue Number</b>:ebv-ts-5.5-lp     <b>Device Lot Number</b>: 505370-v7.0</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:pneumothorax|respiratory failure</p><p><b>Event Main Comments</b>:on (b)(6) 2021, the patient had a bronchoscopic lung volume reduction (blvr) procedure with zephyr valves placed in the left upper lobe. the patient had a pneumothorax immediately after the procedure and a chest tube was placed on the same day with good re-expansion and a persistent air leak. despite his initial pneumothorax, the patient did well at the beginning of his hospitalization. his pain was controlled and he maintained a good attitude. he was treated with antibiotics and steroids and worked with physical therapy. his air leak persisted. there was discussion about possibly going home with a heimlich valve. during the hospitalization, he developed atrial fibrillation (he had a chart <b style='color:red;'>diagnosis</b> of tachycardia) and went into flash pulmonary edema with respiratory distress. he was moved to the icu for increased work of breathing on (b)(6) 2021. he was requiring high flow oxygen, but did not require intubation. at this time, he developed a mucus plug occluding his left lung which resulted in the loss of his air leak. the physician performed a pleurodesis on (b)(6) 2021 followed by a bronchoscopy with removal of the mucus plug. with his pneumothorax and air leak resolved, his chest tube was removed without recurrence of respiratory distress. from a breathing standpoint, he had improved, but was still on decreasing high flow oxygen. during the hospitalization, the patient developed a vague abdominal discomfort. x-rays taken on (b)(6) 2021 showed a large stomach bubble which was decompressed (clear yellow-green fluid) with a nasogastric tube with resolution of his symptoms. the ng tube was removed within 12 hours. he was weak at this point, but still maintaining a good attitude and working with therapy. unfortunately on (b)(6) 2021, the patient developed a massive upper gastrointestinal bleed, and he aspirated and coded. at this point he was intubated, a bronchoscopy was performed which showed gastric contents, with no significant secretions or mucus. his egd showed severe esophagitis. he had worsening hemodynamics associated with acute renal failure and shock liver. at this point, with multi-organ failure in the setting of advanced copd, the decision was made to allow patient to pass naturally. the causes of death listed on his death certificate included: acute on chronic respiratory failure - end stage copd, gastrointestinal bleed with aspiration, and septic shock with multi-organ failure - cardiovascular, respiratory, renal, and liver.</p><p><b>Event Manufacturer Comments</b>:pneumothorax is the most common side effect associated with the zephyr valve treatment (criner et al. a multicenter randomized controlled trial of zephyr endobronchial valve treatment in heterogeneous emphysema (liberate). am j respir crit care med. 2018; 198 (9): 1151-1164). targeted lobar deflation likely causes inflation of the ipsilateral lobe, which can result in a tear of the already compromised parenchymal tissue of the emphysematous ipsilateral lobe, resulting in a pneumothorax (criner et al. a multicenter randomized controlled trial of zephyr endobronchial valve treatment in heterogeneous emphysema (liberate). am j respir crit care med. 2018; 198 (9): 1151-1164). in the liberate study (ide clinical study used to support pma p180002's approval), 26.6% of the zephyr valve subjects experienced a pneumothorax in the treatment period ([less than or equal to 45 days). these were managed using standard of care procedures as per previously published guidelines (valipour, arschang, et al. respiration 87.6 (2014): 513-521). in 17.4% of the events, the pneumothorax resolved without any additional intervention with subjects under careful observation. in over half the events (56.5%), the pneumothorax was managed with a chest-tube only. an additional 13% of the events were managed with a chest-tube and the temporary removal of one or more valves, while another 13% of the events were managed with a chest-tube and removal of all the implanted valves. upon successful resolution of the pneumothorax, removed valves can be replaced. patients that experienced a pneumothorax experienced clinical benefits of the zephyr valve treatment that were similar to the benefits experienced by patients who did not have a pneumothorax. the zephyr ebv system ifu and pulmonx training program both specifically reference pneumothorax as a known side effect of this procedure and the published guidelines (valipour, arschang, et al. "expert statement: pneumothorax associated with endoscopic valve therapy for emphysema-potential mechanisms, treatment <b style='color:red;'>algorithm</b>, and case examples." respiration 87.6 (2014): 513-521). the reported event aligns with the experience observed in the liberate clinical study and is an expected side effect to the zephyr valve treatment. respiratory failure is an anticipated, potential side effect associated with the zephyr valve treatment (criner et al. a multicenter randomized controlled trial of zephyr endobronchial valve treatment in heterogeneous emphysema (liberate). am j respir crit care med. 2018; 198 (9): 1151-1164). in the liberate study (ide clinical study used to support pma p180002's approval), 1.6% of the zephyr valve subjects experienced respiratory failure during the treatment period ([less than or equal to 45 days). 0.8% of the zephyr valve subjects and 3.2% of the control subjects experienced respiratory failure during the longer-term period from 45 days after the study procedure through 12 months post-procedure. the zephyr ebv system ifu and pulmonx training program both specifically reference respiratory failure as a known side effect of this procedure. the reported event aligns with the experience observed in the liberate clinical study and is an anticipated, potential side effect to the zephyr valve treatment. the reported event was foreseeable and clinically acceptable in view of the expected patient benefit from the treatment.</p><hr><h3 id="ALG-DIAG-247">Result ALG-DIAG-247</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20120718     <b>Report ID</b>:3008344661-2012-00045     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:02g22-25     <b>Device Lot Number</b>: 17522lf00</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:the account generated (b)(6) architect hbsag qualitative ii results on a patient who was going to have artificial insemination. on (b)(6) 2012, the patient tested architect hbsag qualitative ii repeatedly (b)(6) using lot 15138lf00. on (b)(6) 2012, the same patient tube tested architect hbsag qualitative (b)(6) using lot 17522lf00. the sample was sent to another laboratory generating (b)(6) results and (b)(6) confirmatory testing with another method. additionally, the patient tested (b)(6) and (b)(6). due to the architect hbsag qualitative ii (b)(6) results the artificial insemination was canceled. no other specific patient information was provided. no additional patient impact to patient management was reported.</p><p><b>Event Manufacturer Comments</b>:a customer returned patient sample was obtained for investigation. architect hbsag qualitative ii reagent 2g22-25 lots 15138lf00 and 17522lf00 generated repeatedly (b)(6) results with the patient sample during the in-house investigation testing of the return patient sample. the customer observation was repeated in-house and all the instrument maintenance activities are implemented, an instrument issue is ruled out. the sample was further tested and generated a not confirmed result in-house with the architect hbsag qualitative ii confirmatory assay. the sample generated a (b)(6) result in-house with the architect hbsag qualitative assay, list 1p97. this patient was (b)(6) at (b)(6) and (b)(6) and the patient history was not known. the (b)(6) result indicates the possibility of previous (b)(6) vaccination. the (b)(6) result is consistent with the absence of (b)(6) virus infection. in conclusion, given the external laboratory's (b)(6) architect hbsag qualitative ii results, the results generated during this investigation and the (b)(6) result, the architect hbsag qualitative reagent 2g22-25 lots 15138lf00 and 17522lf00 did generate a (b)(6) result for this sample. a reactive and not confirmed result is covered by package insert labelling and additional instructions should be followed. the architect hbsag qualitative ii assay package insert states in the interpretation of results section, "confirm repeatedly reactive specimens using a neutralizing assay (e.g. architect hbsag qualitative ii confirmatory) before disclosing (b)(6) status to the patient." per the package insert testing <b style='color:red;'>algorithm</b> the final interpretation for this sample is repeat (b)(6) not confirmed. a review of our manufacturing and quality testing records was performed for the reagent lots and no issues were identified. the customer complaint database was also reviewed and no atypical complaint activity was noted for reagent lot 17522lf00. although other complaints for (b)(6) results have been registered for list 2g22 and lot 15138lf00, no product deficiency has been identified. to assess the clinical specificity performance of lot 15138lf00, a total of 105, (b)(6) , serum and plasma patient samples were tested on one architect i1000sr instrument. all samples generated (b)(6) results indicating acceptable lot performance. furthermore, extensive investigation testing of blood donor ((b)(6)) and <b style='color:red;'>diagnostic</b> ((b)(6)) population, using abbott retained file samples of on-market lots associated with specificity complaints demonstrates that the architect hbsag qualitative ii assay (list no. 2g22) meets its product requirements for initial reactive rate and overall resolved specificity. the hbsag qualitative ii assay has been designed to offer superior analytical and seroconversion sensitivity and enhanced mutant detection (thr-123-ala) compared to the hbsag qualitative assay (list 1p97). to improve assay sensitivity and mutant detection, changes have been made to the architect hbsag qualitative (ln 2g22) assay configuration versus the previous abbott hbsag assay, to include the addition of a monoclonal antibody fragment to the conjugate. this can lead to certain nonspecific samples resulting in a repeat reactive result on the architect hbsag qualitative (ln 2g22) assay that may be non-reactive on the architect hbsag (ln 1p97) product or other commercial assays on market. in performance studies of a blood donor and <b style='color:red;'>diagnostic</b> population the occurrence of these samples was (b)(4) on ln 2g22 and (b)(4) on ln1p97. these samples will be correctly resolved as not confirmed through the testing <b style='color:red;'>algorithm</b> per the package insert. the results of this investigation demonstrate that the architect hbsag qualitative ii reagent 2g22-25 lots 15138lf00 and 17522lf00 are performing acceptably. this sample's result interpretation was correctly resolved as not confirmed through the testing <b style='color:red;'>algorithm</b> recommended in the package insert. no additional product issues were identified during our investigation. no malfunction or deficiency was identified..this report is being filed on an internation product architect hbsag qualitative ii, list 2g22 that has a similar product distributed in the us, architect hbsag, list 1l80 and architect hbsag qualitative, list 4p53. (b)(4) - (b)(6) result. (b)(4) - (cancellation of artificial insemination procedure). evaluation in progress.</p><hr><h3 id="ALG-DIAG-248">Result ALG-DIAG-248</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20120530     <b>Report ID</b>:3008344661-2012-00046     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:02g22-25     <b>Device Lot Number</b>: 15138lf00</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:the account generated (b)(6) architect hbsag qualitative ii results on a patient who was going to have artificial insemination. on (b)(6) 2012 the patient tested architect hbsag qualitative ii repeatedly (b)(6) using lot 15138lf00. on (b)(6) 2012, the same patient tube tested architect hbsag qualitative (b)(6) using lot 17522lf00. the sample was sent to another laboratory generating (b)(6) results and (b)(6) confirmatory testing with another method. additionally, the patient tested (b)(6) and (b)(6). due to the architect hbsag qualitative ii (b)(6) results the artificial insemination was canceled. no other specific patient information was provided. no additional patient impact to patient management was reported.</p><p><b>Event Manufacturer Comments</b>:a customer returned patient sample was obtained for investigation. architect hbsag qualitative ii reagent 2g22-25 lots 15138lf00 and 17522lf00 generated repeatedly (b)(6) results with the patient sample during the in-house investigation testing of the return patient sample. the customer observation was repeated in-house and all the instrument maintenance activities are implemented, an instrument issue is ruled out. the sample was further tested and generated a (b)(6) result in-house with the architect hbsag qualitative ii confirmatory assay. the sample generated a (b)(6) result in-house with the architect hbsag qualitative assay, list 1p97. this patient was (b)(6) at (b)(6) and (b)(6) and the patient history was not known. the (b)(6) result indicates the possibility of previous (b)(6) vaccination. the (b)(6) result is consistent with the absence of (b)(6) virus infection. in conclusion, given the external laboratory's (b)(6) architect hbsag qualitative ii results, the results generated during this investigation and the (b)(6) result, the architect hbsag qualitative reagent 2g22-25 lots 15138lf00 and 17522lf00 did generate a (b)(6) result for this sample. a (b)(6) and not (b)(6) result is covered by package insert labelling and additional instructions should be followed. the architect hbsag qualitative ii assay package insert states in the interpretation of results section, "confirm repeatedly reactive specimens using a neutralizing assay (e.g. architect hbsag qualitative ii confirmatory) before disclosing (b)(6) status to the patient." per the package insert testing <b style='color:red;'>algorithm</b> the final interpretation for this sample is repeat reactive not confirmed. a review of our manufacturing and quality testing records was performed for the reagent lots and no issues were identified. the customer complaint database was also reviewed and no atypical complaint activity was noted for reagent lot 17522lf00. although other complaints for (b)(6) results have been registered for list 2g22 and lot 15138lf00, no product deficiency has been identified. to assess the clinical specificity performance of lot 15138lf00, a total of 105, (b)(6) , serum and plasma patient samples were tested on one architect i1000sr instrument. all samples generated (b)(6) results indicating acceptable lot performance. furthermore, extensive investigation testing of blood donor ((b)(6)) and <b style='color:red;'>diagnostic</b> ((b)(6)) population, using abbott retained file samples of on-market lots associated with specificity complaints demonstrates that the architect hbsag qualitative ii assay (list no. 2g22) meets its product requirements for initial (b)(6) rate and overall resolved specificity. the hbsag qualitative ii assay has been designed to offer superior analytical and seroconversion sensitivity and enhanced mutant detection (thr-123-ala) compared to the hbsag qualitative assay (list 1p97). to improve assay sensitivity and mutant detection, changes have been made to the architect hbsag qualitative (ln 2g22) assay configuration versus the previous abbott hbsag assay, to include the addition of a monoclonal antibody fragment to the conjugate. this can lead to certain nonspecific samples resulting in a repeat (b)(6) result on the architect hbsag qualitative (ln 2g22) assay that may be (b)(6) on the architect hbsag (ln 1p97) product or other commercial assays on market. in performance studies of a blood donor and <b style='color:red;'>diagnostic</b> population the occurrence of these samples was (b)(4) on ln 2g22 and (b)(4) on ln1p97. these samples will be correctly resolved as not confirmed through the testing <b style='color:red;'>algorithm</b> per the package insert. the results of this investigation demonstrate that the architect hbsag qualitative ii reagent 2g22-25 lots 15138lf00 and 17522lf00 are performing acceptably. this sample's result interpretation was correctly resolved as not confirmed through the testing <b style='color:red;'>algorithm</b> recommended in the package insert. no additional product issues were identified during our investigation. no malfunction or deficiency was identified..this report is being filed on an international product architect hbsag qualitative ii, list 2g22 that has a similar product distributed in the u.s., architect hbsag, list 1l80 and architect hbsag qualitative, list 4p53. cancellation of artificial insemination procedure. an evaluation is in progress. a followup report will be submitted when the evaluation is complete.</p><hr><h3 id="ALG-DIAG-249">Result ALG-DIAG-249</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20120917     <b>Report ID</b>:3008344661-2012-00059     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:01l80-25     <b>Device Lot Number</b>: 17507lf00</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:the customer stated that falsely reactive architect hbsag results of 1.08, 1.52 and 1.04 s/co were generated for a pregnant patient on (b)(6) 2012. the patient delivered her baby on (b)(6) 2012. due to the reported repeat reactive results for hbsag, the baby was unnecessarily given a hepatitis b vaccine at the time of birth. the physician ordered a panel of tests (hcv, core-m, havab-m and hbsag) the following day and all results were nonreactive. confirmatory testing was negative, but was not received by the physician before the birth of the baby. the customer stated that the mother and baby are doing well with no complications from the vaccine.</p><p><b>Event Manufacturer Comments</b>:a review of manufacturing records did not identify any issues related to the complaint issue. complaint review determined that there is no unusual activity for reagent lot 17507lf00 for issues of repeat (b)(6) results for a single patient sample. the complaint trending report review shows no adverse trend for the issue. there is no malfunction as when the sample was tested with the confirmatory assay per the package insert testing <b style='color:red;'>algorithm</b>, it was not confirmed, and also a subsequent re-test for (b)(6) was non reactive. the architect (b)(6) confirmatory package insert states that the interpretation of not confirmed for (b)(6) indicates the presence of (b)(6) cannot be confirmed via neutralization. the repeatedly reactive result obtained with the architect (b)(6) assay may be the result of a nonspecific reaction (false reactive). as the presence of nonspecific binding may obscure low levels of (b)(6) in the specimen due to early infection or early recovery, it is recommended that the patient be evaluated for other serologic markers of (b)(6) infection (i.e. total anti (b)(6) or igm anti-(b)(6)) and that the patient be re-tested for (b)(6) in 4 to 6 weeks. in this case it should be noted that the customer assessed the patient sample using a core-m (b)(6) marker and a non-reactive result was returned. complaint investigation has concluded that the architect (b)(6) qualitative ii reagent, lot 17507lf00 is performing acceptably. no product deficiency was identified and no additional issues were identified during the investigation..an evaluation is in process. a follow-up report will be submitted when the evaluation is complete.  (b)(4).</p><hr><h3 id="ALG-DIAG-250">Result ALG-DIAG-250</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160314     <b>Report ID</b>:3008344661-2016-00030     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:04p53-25     <b>Device Lot Number</b>: 58314lh00</p><p></p><p><b>Product Problems</b>:high readings</p><p><b>Patient Problems</b>:no information</p><p><b>Event Main Comments</b>:the account stated an obstetrics patient generated architect hbsag (b)(6) and the baby was treated based on the reactive screen prior to neutralization confirmatory testing being performed. the patient generated (b)(6) at 2 other laboratories but (b)(6) neutralization confirmatory testing. no information or treatment of the baby are available. data provided: (b)(6) collected on (b)(6) 2016 generated architect hbsag (b)(6). collected on (b)(6) 2016 generated architect hbsag (b)(6).</p><p><b>Event Manufacturer Comments</b>:(b)(4).  a followup report will be submitted when the evaluation is complete..the ticket searches determined that complaint activity for the likely cause lot is normal and the complaint trending report review determined that there is no non statistical or adverse trends for the product for the complaint issue. the architect (b)(6) qualitative package insert states to confirm repeatedly reactive specimens using a neutralizing assay (e.g., architect (b)(6) qualitative confirmatory) before disclosing (b)(6) status to the patient. in this case the customer followed the outlined testing <b style='color:red;'>algorithm</b>, however, the customer treated the baby based on the (b)(6) results and did not wait for the confirmatory results. based on the evaluation no malfunction or product deficiency was identified.</p><hr><h3 id="ALG-DIAG-251">Result ALG-DIAG-251</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160421     <b>Report ID</b>:3008344661-2016-00036     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:02g22-30     <b>Device Lot Number</b>: 61084fn00</p><p></p><p><b>Product Problems</b>:improper or incorrect procedure or method|incorrect, inadequate or imprecise result or readings</p><p><b>Patient Problems</b>:overdose</p><p><b>Event Main Comments</b>:the customer reports that pre-natal testing on one female patient had generated (b)(6) architect hbsag assay results on (b)(6) 2015. blood samples taken from this same patient on (b)(6) 2016, shortly before delivery, generated reactive results; however, no neutralizing confirmatory testing was performed. the newborn infant was administered the (b)(6) at birth rather than at three months of age. subsequent blood samples taken from the female patient (mother) tested (b)(6) with the architect hbsag assay (no (b)(6) testing was performed on the infant). there has been no reports of any adverse impact to the infant's health as a result of this issue. there is no further information available.</p><p><b>Event Manufacturer Comments</b>:this report is being filed on an international product, list number 02g22, that has similar products distributed in the us, list numbers 01l80 and 04p53. a review of complaint tracking and trending metrics was performed and identified no adverse trends in conjunction with the complaint issue currently under evaluation. no returns were available from the customer site. a review of the performance in the field of reagent lot 61084fn00 was performed. the patient median result for the lot was analysed and found to be comparable to all other lots in the field and confirms no systematic issue for the lot. in addition, no issues were identified for reactive rates in the field for the population that includes commercial labs, doctors, hospitals and medical centers/out patients. the customer's instrument logs were reviewed and did not identify conclusive information to indicate an instrument or sample integrity issue occurred. the architect hbsag qualitative ii assay package insert contains information to address the current customer issue. based on the information from the customer site and the results of this evaluation there is no evidence to suggest that a product malfunction occurred. the customer did not follow the testing <b style='color:red;'>algorithm</b> outlined in the assay package insert and administered treatment based on an initial reactive result. the issue is classified as abnormal use. as a result, testing was not performed during this evaluation as the issue is not related to the performance of the assay. a product deficiency was not identified. (b)(4).</p><hr><h3 id="ALG-DIAG-252">Result ALG-DIAG-252</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160421     <b>Report ID</b>:3008344661-2016-00037     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:02g22-30     <b>Device Lot Number</b>: 61084fn00</p><p></p><p><b>Product Problems</b>:false positive result</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:the customer reports that pre-natal testing on one female patient had generated (b)(6) architect (b)(6) assay results on (b)(6) 2015. blood samples taken from this same patient on (b)(6) 2016, shortly before delivery, generated initial (b)(6) results; however, no neutralizing confirmatory testing was performed. the female patient was administered an immunoglbulin regime post-partum. subsequent blood samples taken from this patient tested (b)(6) with the architect (b)(6) assay. there has been no reports of any adverse impact to the female's health as a result of this issue. there is no further information available.</p><p><b>Event Manufacturer Comments</b>:this report is being filed on an international product, list number 02g22, that has similar products distributed in the us, list numbers 01l80 and 04p53.  a review of complaint tracking and trending metrics was performed and identified no adverse trends in conjunction with the complaint issue currently under evaluation. no returns were available from the customer site.   a review of the performance in the field of reagent lot 61084fn00 was performed. the patient median result for the lot was analysed and found to be comparable to all other lots in the field and confirms no systematic issue for the lot. in addition, no issues were identified for (b)(6) rates in the field for the population that includes commercial labs, doctors, hospitals and medical centers/out patients. the customer's instrument logs were reviewed and did not identify conclusive information to indicate an instrument or sample integrity issue occurred.  the architect (b)(6) qualitative ii assay package insert contains information to address the current customer issue. based on the information from the customer site and the results of this evaluation there is no evidence to suggest that a product malfunction occurred.  the customer did not follow the testing <b style='color:red;'>algorithm</b> outlined in the assay package insert and administered treatment based on an initial (b)(6) result.  the issue is classified as abnormal use.  as a result, testing was not performed during this evaluation as the issue is not related to the performance of the assay.  a product deficiency was not identified.  (b)(4).</p><hr><h3 id="ALG-DIAG-253">Result ALG-DIAG-253</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190325     <b>Report ID</b>:3008344661-2019-00044     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:06c36-34     <b>Device Lot Number</b>: 91049fn00</p><p></p><p><b>Product Problems</b>:high test results</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:the customer observed (b)(6) hbsag results on the architect i2000sr analyzer. a neonate patient was treated with unnecessary infusion of gamma globulin. on 3/25 sid (b)(6) initial (b)(6), repeat (b)(6). roche confirmed the patient as (b)(6). the controls were out of range and no confirmatory testing was provided. the 6 neonates had all been inoculated with the (b)(6) vaccine prior to testing. the 6 patients treatment conditions were as follows: there were 3 patients where the condition was severe and required timely treatment. after discussions between the clinical physician and family members 2 patients underwent gamma globulin therapy, and 1 patient underwent plasma therapy. the other 3 patients underwent treatment by other treatment methods, but the specific treatment conditions are unknown. of these, there were two patients who, after a new blood draw had a (b)(6) result for (b)(6) surface antigen. roche confirmed the patients as (b)(6). data and sid for the additional 2 patients were not provided. it was asked and not known which patient received which treatment. all known data has been provided.</p><p><b>Event Manufacturer Comments</b>:no confirmatory testing was completed using a neutralizing assay, therefore the full assay testing <b style='color:red;'>algorithm</b> was not followed per the product package insert. further investigation of the customer issue included a review of the complaint text, a search for similar complaints, review of field data, and a review of labeling. no adverse trend was identified for the customer's issue. no return patient sample was available. historical performance of the reagent lot was evaluated using world wide data. the patient data was analyzed and within established control limits. labeling was reviewed and found to be adequate. based on all available information and abbott <b style='color:red;'>diagnostic</b>s' complaint investigation no product deficiency was identified..see also the other manufacturers reports for the other 5 patients: 3008344661-2019-00045, 3008344661-2019-00046, 3008344661-2019-00047, 3008344661-2019-00055, 3008344661-2019-00056. all available patient information was included. additional patient details are not available. an evaluation is in process. a final report will be submitted when the evaluation is complete.</p><hr><h3 id="ALG-DIAG-254">Result ALG-DIAG-254</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190328     <b>Report ID</b>:3008344661-2019-00045     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:06c36-34     <b>Device Lot Number</b>: 91049fn00</p><p></p><p><b>Product Problems</b>:high test results</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:the customer observed (b)(6) hbsag results on the architect i2000sr analyzer. a neonate patient was treated with unnecessary infusion of gamma globulin. on 3/28 sid (b)(6) initial (b)(6), repeat (b)(6). roche confirmed the patient as (b)(6). the controls were out of range and no confirmatory testing was provided. the 6 neonates had all been inoculated with the (b)(6) vaccine prior to testing. the 6 patients treatment conditions were as follows: there were 3 patients where the condition was severe and required timely treatment. after discussions between the clinical physician and family members 2 patients underwent gamma globulin therapy, and 1 patient underwent plasma therapy. the other 3 patients underwent treatment by other treatment methods, but the specific treatment conditions are unknown. of these, there were two patients who, after a new blood draw had a (b)(6) result for (b)(6) surface antigen. roche confirmed the patients as (b)(6). data and sid for the additional 2 patients were not provided. it was asked and not known which patient received which treatment. all known data has been provided.</p><p><b>Event Manufacturer Comments</b>:no confirmatory testing was completed using a neutralizing assay, therefore the full assay testing <b style='color:red;'>algorithm</b> was not followed per the product package insert. further investigation of the customer issue included a review of the complaint text, a search for similar complaints, review of field data, and a review of labeling. no adverse trend was identified for the customer's issue. no return patient sample was available. historical performance of the reagent lot was evaluated using world wide data. the patient data was analyzed and within established control limits. labeling was reviewed and found to be adequate. based on all available information and abbott <b style='color:red;'>diagnostic</b>s' complaint investigation no product deficiency was identified..see also the other manufacturers reports for the other 5 patients: 3008344661-2019-00044, 3008344661-2019-00046, 3008344661-2019-00047, 3008344661-2019-00055, 3008344661-2019-00056. all available patient information was included. additional patient details are not available. an evaluation is in process. a final report will be submitted when the evaluation is complete.</p><hr><h3 id="ALG-DIAG-255">Result ALG-DIAG-255</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190328     <b>Report ID</b>:3008344661-2019-00046     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:06c36-34     <b>Device Lot Number</b>: 91049fn00</p><p></p><p><b>Product Problems</b>:high test results</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:the customer observed (b)(6) hbsag results on the architect i2000sr analyzer. a neonate patient was treated with unnecessary infusion of gamma globulin. on 3/28 sid (b)(6) initial (b)(6), repeat (b)(6). roche confirmed the patient as (b)(6). the controls were out of range and no confirmatory testing was provided. the 6 neonates had all been inoculated with the (b)(6) vaccine prior to testing. the 6 patients treatment conditions were as follows: there were 3 patients where the condition was severe and required timely treatment. after discussions between the clinical physician and family members 2 patients underwent gamma globulin therapy, and 1 patient underwent plasma therapy. the other 3 patients underwent treatment by other treatment methods, but the specific treatment conditions are unknown. of these, there were two patients who, after a new blood draw had a (b)(6) result for (b)(6) surface antigen. roche confirmed the patients as (b)(6). data and sid for the additional 2 patients were not provided. it was asked and not known which patient received which treatment. all known data has been provided.</p><p><b>Event Manufacturer Comments</b>:no confirmatory testing was completed using a neutralizing assay, therefore the full assay testing <b style='color:red;'>algorithm</b> was not followed per the product package insert. further investigation of the customer issue included a review of the complaint text, a search for similar complaints, review of field data, and a review of labeling. no adverse trend was identified for the customer's issue. no return patient sample was available. historical performance of the reagent lot was evaluated using world wide data. the patient data was analyzed and within established control limits. labeling was reviewed and found to be adequate. based on all available information and abbott <b style='color:red;'>diagnostic</b>s' complaint investigation no product deficiency was identified..see also the other manufacturers reports for the other 5 patients: 3008344661-2019-00044, 3008344661-2019-00045, 3008344661-2019-00047, 3008344661-2019-00055, 3008344661-2019-00056. all available patient information was included. additional patient details are not available. an evaluation is in process. a final report will be submitted when the evaluation is complete.</p><hr><h3 id="ALG-DIAG-256">Result ALG-DIAG-256</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190401     <b>Report ID</b>:3008344661-2019-00047     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:06c36-34     <b>Device Lot Number</b>: 91049fn00</p><p></p><p><b>Product Problems</b>:high test results</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:the customer observed falsely elevated hbsag results on the architect i2000sr analyzer. a neonate patient was treated with unnecessary infusion of gamma globulin. 4/1 sid (b)(6) initial (b)(6), repeat (b)(6). roche confirmed the patient as (b)(6). the controls were out of range and no confirmatory testing was provided. the 6 neonates had all been inoculated with the (b)(6) vaccine prior to testing. the 6 patients treatment conditions were as follows: there were 3 patients where the condition was severe and required timely treatment. after discussions between the clinical physician and family members 2 patients underwent gamma globulin therapy, and 1 patient underwent plasma therapy. the other 3 patients underwent treatment by other treatment methods, but the specific treatment conditions are unknown. of these, there were two patients who, after a new blood draw had a (b)(6) result for (b)(6) surface antigen. roche confirmed the patients as (b)(6). data and sid for the additional 2 patients were not provided. it was asked and not known which patient received which treatment. all known data has been provided.</p><p><b>Event Manufacturer Comments</b>:no confirmatory testing was completed using a neutralizing assay, therefore the full assay testing <b style='color:red;'>algorithm</b> was not followed per the product package insert. further investigation of the customer issue included a review of the complaint text, a search for similar complaints, review of field data, and a review of labeling. no adverse trend was identified for the customer's issue. no return patient sample was available. historical performance of the reagent lot was evaluated using world wide data. the patient data was analyzed and within established control limits. labeling was reviewed and found to be adequate. based on all available information and abbott <b style='color:red;'>diagnostic</b>s' complaint investigation no product deficiency was identified..see also the other manufacturers reports for the other 5 patients: 3008344661-2019-00044, 3008344661-2019-00045, 3008344661-2019-00046, 3008344661-2019-00055, 3008344661-2019-00056. all available patient information was included. additional patient details are not available. an evaluation is in process. a final report will be submitted when the evaluation is complete.</p><hr><h3 id="ALG-DIAG-257">Result ALG-DIAG-257</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3008344661-2019-00055     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:06c36-34     <b>Device Lot Number</b>: 91049fn00</p><p></p><p><b>Product Problems</b>:high test results</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:the customer observed (b)(6) hbsag results on the architect i2000sr analyzer. the samples were repeatedly (b)(6), however neutralizing confirmatory testing was not performed as required per the package insert. unfortunately, 6 neonate patients were treated with unnecessary infusion of gamma globulin. the 6 neonates had all been inoculated with the (b)(6) vaccine prior to testing. the 6 patients treatment conditions were as follows: there were 3 patients where the condition was severe and required timely treatment. after discussions between the clinical physician and family members 2 patients underwent gamma globulin therapy, and 1 patient underwent plasma therapy. the other 3 patients underwent treatment by other treatment methods, but the specific treatment conditions are unknown. of these, there were two patients who, after a new blood draw had a (b)(6) result for (b)(6) surface antigen. roche confirmed the patients as (b)(6). data and sid for the additional 2 patients were not provided. it was asked and not known which patient received which treatment. all known data has been provided.</p><p><b>Event Manufacturer Comments</b>:no confirmatory testing was completed using a neutralizing assay, therefore the full assay testing <b style='color:red;'>algorithm</b> was not followed per the product package insert. further investigation of the customer issue included a review of the complaint text, a search for similar complaints, review of field data, and a review of labeling. no adverse trend was identified for the customer's issue. no return patient sample was available. historical performance of the reagent lot was evaluated using world wide data. the patient data was analyzed and within established control limits. labeling was reviewed and found to be adequate. based on all available information and abbott <b style='color:red;'>diagnostic</b>s' complaint investigation no product deficiency was identified..see also the other manufacturers reports for the other 5 patients: 3008344661-2019-00044, 3008344661-2019-00045, 3008344661-2019-00046, 3008344661-2019-00047, 3008344661-2019-00056. all available patient information was included. additional patient details are not available. an evaluation is in process. a final report will be submitted when the evaluation is complete.</p><hr><h3 id="ALG-DIAG-258">Result ALG-DIAG-258</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3008344661-2019-00056     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, identification, hepatitis b antigen</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:06c36-34     <b>Device Lot Number</b>: 91049fn00</p><p></p><p><b>Product Problems</b>:high test results</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:the customer observed falsely elevated hbsag results on the architect i2000sr analyzer. the samples were repeatedly (b)(6); however, neutralizing confirmatory testing was not performed as required per the package insert. unfortunately, 6 neonate patients were treated with unnecessary infusion of gamma globulin. the 6 neonates had all been inoculated with the (b)(6) vaccine prior to testing. the 6 patients treatment conditions were as follows: there were 3 patients where the condition was severe and required timely treatment. after discussions between the clinical physician and family members 2 patients underwent gamma globulin therapy, and 1 patient underwent plasma therapy. the other 3 patients underwent treatment by other treatment methods, but the specific treatment conditions are unknown. of these, there were two patients who, after a new blood draw had a (b)(6) result for (b)(6) surface antigen. roche confirmed the patients as (b)(6). data and sid for the additional 2 patients were not provided. it was asked and not known which patient received which treatment. all known data has been provided.</p><p><b>Event Manufacturer Comments</b>:no confirmatory testing was completed using a neutralizing assay, therefore the full assay testing <b style='color:red;'>algorithm</b> was not followed per the product package insert. further investigation of the customer issue included a review of the complaint text, a search for similar complaints, review of field data, and a review of labeling. no adverse trend was identified for the customer's issue. no return patient sample was available. historical performance of the reagent lot was evaluated using world wide data. the patient data was analyzed and within established control limits. labeling was reviewed and found to be adequate. based on all available information and abbott <b style='color:red;'>diagnostic</b>s' complaint investigation no product deficiency was identified..see also the other manufacturers reports for the other 5 patients: 3008344661-2019-00044, 3008344661-2019-00045, 3008344661-2019-00046, 3008344661-2019-00047, 3008344661-2019-00055. all available patient information was included. additional patient details are not available. an evaluation is in process. a final report will be submitted when the evaluation is complete.</p><hr><h3 id="ALG-DIAG-259">Result ALG-DIAG-259</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210409     <b>Report ID</b>:3008344661-2021-00217     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:test, hepatitis b (b core, be antigen, be antibody, b core igm)</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:06c36-78     <b>Device Lot Number</b>: 23366fn01</p><p></p><p><b>Product Problems</b>:false positive result|high test results</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:the customer observed a (b)(6) architect hbsag result for a dialysis patient. the following data was provided (b)(6): initial result, on (b)(6) 2021, was (b)(6). the patient was tested on (b)(6) 2021 and the result was (b)(6), repeat was (b)(6). additional laboratory results were provided, which were consistent with historical results: hbsab was (b)(6), hbeag was (b)(6), hbeab was (b)(6), hbcab was (b)(6). based on the (b)(6) result on (b)(6) 2021, the patient has been receiving dialysis treatment on a machine designated for (b)(6)patients. there were no reports of any other treatment given because of the (b)(6) hbsag results. there was no adverse impact to the patient reported.</p><p><b>Event Manufacturer Comments</b>:an evaluation is in process. a follow-up report will be submitted when the evaluation is complete. all available patient information was included. additional patient details are not available. phone complete entry = (b)(6). this report is being filed on an international product, list number 06c36-78, that has a similar product distributed in the us, list number 04p53..on 12may2022, it was discovered that the incorrect medical device problem code was used. the medical device problem code updated from a090804 to a090809..the complaint investigation for a false initial reactive architect hbsag result included a search for similar complaints, review of complaint text, trending data, labeling, and device history records. return testing was not completed as returns were not available. review of trending reports for the architect hbsag reagent did not identify any related trends. historical performance in the field of the reagent lot using worldwide data through abbottlink was evaluated. the median population result for the lot is comparable with all other lots in the field and confirms no systemic issue for the product lot. specificity testing was performed using an in-house retained kit of lot 23366fn01, stored at the recommended storage condition. all specifications were met i