ndicating that the lot is performing acceptably. manufacturing documentation for the likely cause lot was reviewed and did not identify any issues. labeling was reviewed and found to adequately address the issue under review. in this case, based on the initial reactive result in (b)(6) 2021, the patient received dialysis treatment per the customer¿s processing requirements for patients positive for hepatitis b surface antigen. there was no evidence provided if the april 2021 sample was retested in duplicate/neutralization confirmatory testing was performed per the testing <b style='color:red;'>algorithm</b> documented in product labeling. a sample was drawn from the same patient in (b)(6) 2021 with nonreactive results of 0.00 iu/ml returned. the investigation determined that the customer did not follow the testing <b style='color:red;'>algorithm</b> outlined in the package insert. therefore, this event is deemed abnormal use. based on the information provided and abbott <b style='color:red;'>diagnostic</b>s¿ complaint investigation, architect hbsag, lot number 23366fn01, is performing as intended, no systemic issue or deficiency was identified. section g1 - contact office information updated.</p><hr><h3 id="ALG-DIAG-260">Result ALG-DIAG-260</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220104     <b>Report ID</b>:3008344661-2022-00009     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:test, hepatitis b (b core, be antigen, be antibody, b core igm)</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:06c36-78     <b>Device Lot Number</b>: 28512fn01</p><p></p><p><b>Product Problems</b>:false positive result|high test results</p><p><b>Patient Problems</b>:vomiting</p><p><b>Event Main Comments</b>:the customer observed a false reactive architect hbsag result for a pregnant female patient. the following data was provided (hbsag <0.05 iu/ml is nonreactive, >/=0.05 iu/ml is reactive): sample id (b)(6) initial result, on (b)(6) , was (b)(6) repeat was (b)(6) iu/ml. based on these results, the patient¿s newborn was given an immunoglobulin injection immediately after birth, which caused vomiting, so the newborn was placed in the neonatal monitoring incubator. the patient was redrawn six hours postpartum and the hbsag result, on (b)(6) , was (b)(6) iu/ml. it was noted that there was no neutralizing confirmatory testing done on the repeat reactive sample. additional laboratory results were provided: hbeagqual was (b)(6) s/co, anti-hbcii was (b)(6) s/co, anti-hbs was (b)(6) miu/ml, and anti-hbe was (b)(6) s/co. the newborn has since been released from the hospital with no other impact to patient management reported.</p><p><b>Event Manufacturer Comments</b>:an evaluation is in process. a follow-up report will be submitted when the evaluation is complete. patient identifier complete entry = (b)(6). all available patient information was included. additional patient details are not available. phone complete entry = (b)(6). this report is being filed on an international product, list number 06c36-78, that has a similar product distributed in the us, list number 04p53..on 12may2022, it was discovered that the incorrect medical device problem code was used. the medical device problem code updated from a090804 to a090809..the complaint investigation for false reactive architect hbsag results included a search for similar complaints, review of complaint text, trending data, labeling, and device history records.  return testing was not completed as returns were not available.  review of trending reports for the architect hbsag reagent did not identify any related trends.  historical performance in the field of the reagent lot using worldwide data through abbottlink was evaluated.  the median population result for the lot is comparable with all other lots in the field and confirms no systemic issue for the product lot.  specificity testing was performed using an in-house retained kit of lot 28512fn01, stored at the recommended storage condition.  all specifications were met indicating that the lot is performing acceptably.  manufacturing documentation for the likely cause lot was reviewed and did not identify any issues.  labeling was reviewed and found to adequately address the issue under review.  in this case, based on the repeat reactive hbsag results, the patient¿s newborn was given an immunoglobulin injection after birth, which caused vomiting, and the newborn was placed in the neonatal monitoring incubator.  no neutralizing confirmatory testing was performed on the repeat reactive sample.  a new sample was drawn from the patient six hours postpartum with a nonreactive hbsag result of 0.00 iu/ml obtained.  the investigation determined that the customer did not follow the testing <b style='color:red;'>algorithm</b> outlined in the package insert.  therefore, this event is deemed abnormal use.  based on the information provided and abbott <b style='color:red;'>diagnostic</b>s¿ complaint investigation, architect hbsag, lot number 28512fn01, is performing as intended, no systemic issue or deficiency was identified.</p><hr><h3 id="ALG-DIAG-261">Result ALG-DIAG-261</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3008452825-2024-00304     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, percutaneous, cardiac ablation, for treatment of atrial fibrillation</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:cardiac arrest|embolism/embolus|low blood pressure/ hypotension|myocardial infarction|unspecified infection|unspecified respiratory problem</p><p><b>Event Main Comments</b>:the abbott real-world evidence (rwe) vt indication expansion study is conducted in accordance with abbott laboratories standard operating procedures and the following: (b)(6). fda 21 cfr 50, 54, 56 and 812. background: the proposed abbott real-world evidence (rwe) ventricular tachycardia (vt) indication expansion study will be a retrospective study to support the indication expansion of tactiflextm, sensor enabled (tactiflex se). real-world data (rwd) can be used to both identify the catheter of interest among real-world vt ablation procedures and collect the associated safety and effectiveness outcomes data. an rwe study design is beneficial because it captures more study subjects, represents a broad patient population, and assesses clinical outcomes representative of real-world medical practice. a retrospective analysis of a real-world vt cohort was conducted for this poc. the cohort consisted of patients in the linked (b)(6) database and datavant death index (phd-ddi) datasets undergoing an index vt ablation between 2019 and 2021. pre-ablation baseline comorbidities and post-ablation clinical outcomes in phd-ddi were determined using <b style='color:red;'>diagnosis</b> and procedure codes. methods for detecting acute 30-day safety outcomes for 13 different safety event types and a 6-month effectiveness outcome of vt recurrence were developed using <b style='color:red;'>diagnosis</b> and procedure codes. detected real-world event rates were assessed for consistency against those reported by relevant clinical studies. lastly, a method for identifying specific ablation catheters based on keyword searches of the phd charge descriptions was developed with the final string search <b style='color:red;'>algorithm</b> validated by two independent reviewers. this method was applied to identify cases of tacticath¿ contact force ablation catheter, sensor enabled¿ (tacticath se) use among the index vt ablations of the real-world vt cohort. the following complications occurred: 64 events of cardiac arrest or cardiogenic shock. 29 events of acute myocardial infarction. 32 events of thromboembolus. 97 events of respiratory complications. 42 events of systemic infection. 106 events of hypotension.</p><p><b>Event Manufacturer Comments</b>:the results of the investigation are inconclusive since the device was not returned for analysis. based on the information received, the cause of the reported incident could not be conclusively determined.</p><hr><h3 id="ALG-DIAG-262">Result ALG-DIAG-262</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3008452825-2024-00305     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, percutaneous, cardiac ablation, for treatment of atrial fibrillation</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:arrhythmia|cardiac perforation|heart failure/congestive heart failure|hematoma|hemorrhage/blood loss/bleeding|unspecified vascular problem</p><p><b>Event Main Comments</b>:the abbott real-world evidence (rwe) vt indication expansion study is conducted in accordance with abbott laboratories standard operating procedures and the following: - ethical principles based on the declaration of helsinki - good clinical practice - fda 21 cfr 50, 54, 56 and 812. background: the proposed abbott real-world evidence (rwe) ventricular tachycardia (vt) indication expansion study will be a retrospective study to support the indication expansion of tactiflextm, sensor enabled (tactiflex se). real-world data (rwd) can be used to both identify the catheter of interest among real-world vt ablation procedures and collect the associated safety and effectiveness outcomes data. an rwe study design is beneficial because it captures more study subjects, represents a broad patient population, and assesses clinical outcomes representative of real-world medical practice. a retrospective analysis of a real-world vt cohort was conducted for this poc. the cohort consisted of patients in the linked pinc aitm healthcare database and datavant death index (phd-ddi) datasets undergoing an index vt ablation between 2019 and 2021. pre-ablation baseline comorbidities and post-ablation clinical outcomes in phd-ddi were determined using <b style='color:red;'>diagnosis</b> and procedure codes. methods for detecting acute 30-day safety outcomes for 13 different safety event types and a 6-month effectiveness outcome of vt recurrence were developed using <b style='color:red;'>diagnosis</b> and procedure codes. detected real-world event rates were assessed for consistency against those reported by relevant clinical studies. lastly, a method for identifying specific ablation catheters based on keyword searches of the phd charge descriptions was developed with the final string search <b style='color:red;'>algorithm</b> validated by two independent reviewers. this method was applied to identify cases of tacticath¿ contact force ablation catheter, sensor enabled¿ (tacticath se) use among the index vt ablations of the real-world vt cohort. the following complications occurred: 26 events of cardiac perforation/tamponade 15 events of new instances of arrhythmias not vt, including heart block, atrial fibrillation (af), supraventricular tachycardia (svt) or atrial flutter (afl), ventricular fibrillation (vf) or ventricular flutter (vfl), bradycardia, and premature depolarizations 17 events of vascular access complications 25 events of bleeding 15 events of new onset heart failure 17 events of vascular access complications.</p><p><b>Event Manufacturer Comments</b>:the results of the investigation are inconclusive since the device was not returned for analysis. based on the information received, the cause of the reported incident could not be conclusively determined.</p><hr><h3 id="ALG-DIAG-263">Result ALG-DIAG-263</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3008452825-2024-00306     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, percutaneous, cardiac ablation, for treatment of atrial fibrillation</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:the abbott real-world evidence (rwe) vt indication expansion study is conducted in accordance with abbott laboratories standard operating procedures and the following: - ethical principles based on the declaration of helsinki; - good clinical practice; - fda 21 cfr 50, 54, 56 and 812. background: the proposed abbott real-world evidence (rwe) ventricular tachycardia (vt) indication expansion study will be a retrospective study to support the indication expansion of tactiflextm, sensor enabled (tactiflex se). real-world data (rwd) can be used to both identify the catheter of interest among real-world vt ablation procedures and collect the associated safety and effectiveness outcomes data. an rwe study design is beneficial because it captures more study subjects, represents a broad patient population, and assesses clinical outcomes representative of real-world medical practice. a retrospective analysis of a real-world vt cohort was conducted for this poc. the cohort consisted of patients in the linked pinc aitm healthcare database and datavant death index (phd-ddi) datasets undergoing an index vt ablation between 2019 and 2021. pre-ablation baseline comorbidities and post-ablation clinical outcomes in phd-ddi were determined using <b style='color:red;'>diagnosis</b> and procedure codes. methods for detecting acute 30-day safety outcomes for 13 different safety event types and a 6-month effectiveness outcome of vt recurrence were developed using <b style='color:red;'>diagnosis</b> and procedure codes. detected real-world event rates were assessed for consistency against those reported by relevant clinical studies. lastly, a method for identifying specific ablation catheters based on keyword searches of the phd charge descriptions was developed with the final string search <b style='color:red;'>algorithm</b> validated by two independent reviewers. this method was applied to identify cases of tacticath¿ contact force ablation catheter, sensor enabled¿ (tacticath se) use among the index vt ablations of the real-world vt cohort. the following complications occurred: 37 events of all-cause death.</p><p><b>Event Manufacturer Comments</b>:the results of the investigation are inconclusive since the device was not returned for analysis. based on the information received, the cause of the reported incident could not be conclusively determined.</p><hr><h3 id="ALG-DIAG-264">Result ALG-DIAG-264</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170921     <b>Report ID</b>:3008592544-2018-00043     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:heart-valve, mechanical</p><p><b>Device Model Number</b>:500fa     <b>Device Catalogue Number</b>:500fa     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:appropriate term/code not available</p><p><b>Patient Problems</b>:host-tissue reaction|regurgitation</p><p><b>Event Main Comments</b>:medtronic received information via literature regarding the effect of a new motion correction <b style='color:red;'>algorithm</b> prototype called new generation snapshot freeze (ng ssf) on the image quality of cardiac computed tomography in patients with mechanical valve prostheses by comparison with standard images without motion correction and evaluated the <b style='color:red;'>diagnostic</b> accuracy of ng ssf images for detection of prosthetic valve abnormalities. all data were collected from a single center between december 2016 and january 2017. the study population included 20 patients (predominantly female; mean age 56.8 ± 14.3 years), 3 of which were implanted with a medtronic open pivot mechanical heart valve (1 aortic implant and 2 mitral implants). no serial numbers were provided. among all patients, adverse events included: redo-cardiac surgery, subprosthetic pannus and paravalvular leak. multiple manufacturers were noted in the literature; based on the available information a direct correlation could not be made between medtronic product and the observed adverse events. no additional adverse patient effects or product performance issues were reported.</p><p><b>Event Manufacturer Comments</b>:citation: suh yj et al. a whole-heart motion-correction <b style='color:red;'>algorithm</b>: effects on ct image quality and <b style='color:red;'>diagnostic</b> accuracy of mechanical valve prosthesis abnormalities. j cardiovasc comput tomogr. 2017 nov;11(6):474-481. doi: 10.1016/j.jcct.2017.09.011. epub 2017 sep 21. earliest date of publish used for event date. no unique device identifier (serial/lot) numbers were provided; without this information it could not be determined whether these observations have been previously reported. without the return of the product, no definitive conclusion can be made regarding the clinical observations. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-265">Result ALG-DIAG-265</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191213     <b>Report ID</b>:3008632402-2020-00001     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:gram-positive bacteria and their resistance markers</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:ea003012     <b>Device Lot Number</b>: 53274702</p><p></p><p><b>Product Problems</b>:false negative result</p><p><b>Patient Problems</b>:death</p><p><b>Event Main Comments</b>:on (b)(4) 2019, the customer reported that the bcid-gp panel (cartridge id c4000054839, lot # 53274702) reported no targets detected. their standard-of-care <b style='color:red;'>algorithm</b> identified streptococcus salivarius/vestibularis in subculture with identification by maldi-tof. as part of the investigation of the eplex bcid-gp panel discrepant result, the raw data from the eplex bcid-gp panel test run was analyzed indicating the streptococcus genus target had signal present but below the established assay cutoff. on (b)(4) 2019 (b)(4) customer technical support communicated this analysis to the customer. the customer followed up with (b)(4) customer technical support on (b)(4) and reported that the patient passed away. the customer stated that additional maldi-tof testing in conjunction with the eplex bcid-gp panel was taken into consideration for the patient treatment plan and that based on their lab's reporting protocol, their treatment plan was not affected by the eplex bcid-gp panel result. internal review of qc data for the bcid-gp panel (lot 53274702) confirms that the affected lot appropriately met qc release specifications. conclusion: review of the following information suggests that the bcid-gp panel performed as intended and within specification: review of the qc release data from the affected lot confirms that the lot successfully met the established qc release specifications. review of the bcid-gp panel test run information demonstrates that the internal controls were valid. no run malfunction was observed and the eplex instrument (serial #1708100180) was working within design specifications. the investigation concluded that the most likely cause for this discrepant result was a difference in sensitivity between the eplex bcid-gp panel and the standard-of-care test methods. background: the eplex bcid-gp panel streptococcus result is based on five assays: the species-specific streptococcus agalactiae, streptococcus anginosus group, streptococcus pneumoniae and streptococcus pyogenes assays and a broad streptococcus assay. the streptococcus salivarius organism is expected to be detected yielding an eplex streptococcus detected result. during panel development, four strains of streptococcus salivarius were tested to assess analytical reactivity and found to be inclusive at a concentration ranging from 1 x 10^8 to 4 x 10^8 cfu/ml (table 56, eplex bcid-gp panel package insert). additionally, in silico analysis predicted detection for greater than 95% of target sequences for streptococcus salivarius and streptococcus vestibularis. (table 65, eplex bcid-gp panel package insert). the overall clinical sensitivity of the bcid-gp panel for detecting streptococcus was established to be 97.4% (95% ci: 95.0%-98.6%). for clinical samples that contained either streptococcus salivarius or streptococcus vestibularis by the comparator test method, the eplex bcid-gp panel demonstrated robust performance with 100% sensitivity, including one sample that was polymicrobial (tables 43 & 53, eplex bcid-gp package insert). the investigation concluded that the most likely cause for this discrepant result was a difference in sensitivity between the eplex bcid-gp panel and the standard-of-care test methods. incorrect results are an identified risk to health identified within fda class ii special controls guideline: multiplex nucleic acid assay for identification of microorganisms and resistance markers from positive blood cultures (may, 2015) and within (b)(4)'s product risk management file. the eplex bcid-gp panel was appropriately used according to the product's intended use, which describes the assay as an aid in the <b style='color:red;'>diagnosis</b> of bloodstream infection when used in conjunction with other clinical information. the results from the eplex bcid-gp panel are intended to be interpreted in conjunction with gram stain results and should not be used as the sole basis for <b style='color:red;'>diagnosis</b>, treatment, or other patient management decisions.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-266">Result ALG-DIAG-266</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160123     <b>Report ID</b>:3008642652-2016-02775     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:inappropriate/inadequate shock/stimulation|over-sensing|therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:death</p><p><b>Event Main Comments</b>:a us distributor contacted zoll to report that a patient passed away while wearing the lifevest. review of the download data indicates that the patient experienced an asystole event, which is considered a non-life sustaining, non-treatable rhythm. during the asystole event, two inappropriate shocks were delivered. oversensing contributed to the false detection. the patient passed away (b)(6) 2016. there is no evidence to suggest that the lifevest caused or contributed to the patient's death.</p><p><b>Event Manufacturer Comments</b>:device evaluation of monitor sn (b)(4) has been completed. the reported problem (patient death) was investigated. as received, the monitor passed incoming functional testing. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the device, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the audio messaging and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality. the electrode belt was discarded at the funeral home where the patient was taken following the death. the funeral home reported that gel was released and 'the wire was cut by the emt'. the gel was released due to the reported treatment event. the damage likely occurred during removal of the device following the reported event. device manufacture date: monitor: 02/19/2015, belt: 01/08/2014. no adverse event resulted from the defective monitor.</p><hr><h3 id="ALG-DIAG-267">Result ALG-DIAG-267</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191211     <b>Report ID</b>:3008642652-2019-01806     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:no known impact or consequence to patient</p><p><b>Event Main Comments</b>:download data revealed that the patient was treated on (b)(6) 2018. the circumstances surrounding the treatment are unknown. the patient never reported being treated. the response buttons were not pressed until after the treatment. the patient's ecg rhythm at the time of the treatment is unknown. it is unknown whether the treatment was appropriate or inappropriate. there is no indication that the patient required medical attention following the treatment. this event is being reported out of an abundance of caution.</p><p><b>Event Manufacturer Comments</b>:explanation: there was no death or device malfunction contributing to the defibrillation event. there is no information to suggest that the patient sustained a serious injury. device evaluation summary: monitor sn (b)(4) and electrode belt sn (b)(4) were returned and evaluated at the distributor, in accordance with procedures recommended by zoll manufacturing corporation. the evaluation included review of downloaded software flag files on the day of the event and incoming functional testing. the review of the software flags consisted of an analysis of the downloaded data to identify any fault flags or unusual patterns of software flags. the software flag files did not suggest a device malfunction that would contribute to the inappropriate treatment. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the ecg electrodes, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the tactile vibration alarm, audio messaging, and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality. a review of the patient's downloaded flag file confirmed that the device declared a treatable arrhythmia and subsequently delivered a treatment defibrillation. the associated ecg strips of the treatment event could not be recovered due to an sd card fault. as such, the exact rhythm at the time of the event cannot be confirmed. the sd card fault did not preclude the device's ability to detect an arrhythmia and deliver a treatment defibrillation.</p><hr><h3 id="ALG-DIAG-268">Result ALG-DIAG-268</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190309     <b>Report ID</b>:3008642652-2019-02657     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:loss of power|therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:bradycardia|loss of consciousness</p><p><b>Event Main Comments</b>:a us distributor contacted zoll to report that a patient was treated by the lifevest. review of the patient's download data revealed that the patient received a total of 12 treatments from the lifevest. the patient was reportedly in the hospital and had lost consciousness at the time of the treatments. between 12:59:10 am on (b)(6) 2019 and 1:28:59 am, the patient received the first three appropriate treatments. the patient's rhythm was vt at 230 bpm, 290 bpm, and 260 bpm, respectively at the time of the treatments. the treatments converted the arrhythmias to slower rhythms. between 1:36:11 am and 1:37:16 am, the patient received 3 inappropriate treatments during supraventricular tachycardia (svt) above the treatment threshold. svt contributed to the false detection. at 1:50:36 am, the patient received an appropriate treatment during vt at 270 bpm. the post-shock rhythm was bradycardia at 30 bpm transitioning to svt at 150 bpm. at 1:52:23 am the eighth treatment was delivered while the patient was in svt at 150 bpm. the post-shock rhythm was sinus rhythm at 60 bpm. the ninth treatment was delivered at 1:58:34 am while the patient's rhythm was vt at 280 bpm. the post-shock rhythm was bradycardia at 30 bpm transitioning to sinus rhythm at 65 bpm. at 2:01:44 am, the tenth treatment was delivered. the patient's rhythm at the time of the treatment was svt at 170 bpm and the post-shock rhythm was sinus rhythm at 90 bpm with pvcs. an arrhythmia was detected at 2:25:36 am. the ecg shows that the patient was in vt at 280 bpm. the eleventh treatment was delivered at 2:26:07 am while the patient was in vt at 260 bpm. the post-shock rhythm was bradycardia at 20 bpm transitioning to sinus rhythm at 60 bpm. the final treatment was delivered at 3:15:52 am while the patient was in vt at 280 bpm. the post-shock rhythm was asystole with intermittent cardiac activity. the patient remained in asystole for 37 seconds. at 3:16:29 am, the patient's rhythm transitioned to bradycardia at 30 bpm. the patient's last available rhythm shows sinus rhythm at 60 bpm at 1:41:59 pm. the device was shut down at 1:46:49 pm. the patient was reportedly transferred to the icu and has been intubated. the patient's equipment was returned and was found to be fully functional. post-shock asystole is a known and potentially adverse outcome of defibrillation therapy.</p><p><b>Event Manufacturer Comments</b>:monitor sn (b)(4) and electrode belt sn (b)(4) were returned and evaluated at the distributor, in accordance with procedures recommended by zoll manufacturing corporation. the evaluation included review of downloaded software flag files on the day of the event and incoming functional testing. the review of the software flags consisted of an analysis of the downloaded data to identify any fault flags or unusual patterns of software flags. the software flag files did not suggest a device malfunction that would contribute to the inappropriate treatment. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the ecg electrodes, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the tactile vibration alarm, audio messaging, and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality.</p><hr><h3 id="ALG-DIAG-269">Result ALG-DIAG-269</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190317     <b>Report ID</b>:3008642652-2019-03126     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:atrial fibrillation</p><p><b>Event Main Comments</b>:a us distributor contacted zoll to report that a patient experienced an inappropriate treatment while in the hospital. rapid atrial fibrillation contributed to the false detection. it is unknown whether the patient was conscious during the event. the response buttons were not pressed. the patient ended use of the lifevest and remained in the hospital.</p><p><b>Event Manufacturer Comments</b>:there was no death or device malfunction associated with the inappropriate defibrillation event. device evaluation summary: the monitor sn (b)(4) and electrode belt sn (b)(4) were returned to the distributor for evaluation, in accordance with procedures recommended by zoll manufacturing corporation. the evaluation included review of downloaded software flag files on the day of the event and incoming functional testing. the review of the software flags consisted of an analysis of the downloaded data to identify any fault flags or unusual patterns of software flags. the software flag files did not suggest a device malfunction that would contribute to the inappropriate treatment. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the ecg electrodes, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the tactile vibration alarm, audio messaging, and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality. the investigation into the event concludes that there was no device malfunction. a cause and effect analysis was conducted using all of the available information which includes the incident report, device evaluation, software flag files, and ecg strips. the primary cause of the inappropriate shock event was lack of response button use prior to shock delivery. the ecg analysis, conducted by trained ecg technicians, identified the primary cause of the false detection was a rapid rate of atrial fibrillation. the rapid rate satisfied the prescribed rate threshold. inappropriate defibrillations are an anticipated risk associated with the use of the lifevest. patients are instructed through alarms, voice messages, ifu, and training to press the response buttons to prevent an inappropriate defibrillation. (b)(4). a summary of the safety and effectiveness data (ssed), including the inappropriate defibrillation safety objective supporting fda's approval of the lifevest, can be found at <http://www.accessdata.fda.gov/cdrh_docs/pdf/p010030b.pdf>. the lifevest detection <b style='color:red;'>algorithm</b> complies with iec 60601-2-4 performance requirements for sensitivity and specificity.</p><hr><h3 id="ALG-DIAG-270">Result ALG-DIAG-270</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20191015     <b>Report ID</b>:3008642652-2019-09481     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:display or visual feedback problem|inappropriate/inadequate shock/stimulation|signal artifact/noise</p><p><b>Patient Problems</b>:death</p><p><b>Event Main Comments</b>:a us distributor contacted zoll to report that a patient passed away on (b)(6) 2019, while wearing the lifevest. the patient was reportedly in the hospital and on telemetry prior to passing. the hospital staff performed resuscitation efforts. per clinical review of the available ecg data, the device was started up at 14:19:20 on (b)(6) 2019. a <b style='color:red;'>diagnostic</b> manual recording was taken at 14:50:10, while the patient was in an idioventricular rhythm at 60 bpm. the device detected systole five times from 15:14:52 to 15:32:51, while the patient was in an idioventricular rhythm at 60 bpm with pvc's. the device was shutdown at 15:37:28 on (b)(6) 2019. the device was restarted at 15:38:11 on (b)(6) 2019. two manual recordings were taken from 14:11:48 to 14:24:13 with rb use on 10/15/2019, while the patient was in a paced rhythm at 60 bpm with pvc's. the device was shutdown at 14:51:05 on (b)(6) 2019. the device was restarted at 14:51:55 on (b)(6) 2019. the device detected asystole at 18:53:32. while the patient was in a paced rhythm at 60 bpm degrading to vt at 130 bpm degrading to vf with variable amplitudes and low amplitude cardiac signal degrading to asystole. the device detected an arrhythmia at 18:53:40, while the patient was in asystole with pacemaker spikes and cpr artifact. the device detected asystole at 18:54:26, while the patient was in asystole with pacemaker spikes. the device detected an arrhythmia 18:55:00 with rb use while the patient was in asystole with pacemaker spikes and cpr artifact. it is unclear who was pressing the response buttons. the electrode belt was disconnected at 18:55:51 on (b)(6) 2019, while the patient was in asystole with cpr/motion artifact. the device properly detected vt/vf. however, variable amplitudes, low amplitude cardiac signal and the patient's heart rate falling below the treatment threshold prevented the lifevest from treating the patient. the patient was reportedly in the hospital, on hospital telemetry, and under mendical care at the time of passing. it was reported that hospital staff performed resuscitation efforts. the patient's equipment was returned and was found to be fully functional. there is no indication that a device malfunction caused or contributed to the patient's death.</p><p><b>Event Manufacturer Comments</b>:device evaluation of monitor sn (b)(4) and electrode belt sn (b)(4) has been completed. the reported problem (patient death) was confirmed. the evaluation included review of downloaded software flag files on the day of the event and incoming functional testing. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the ecg electrodes, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the tactile vibration alarm, audio messaging, and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality. there is no indication of a product malfunction. device manufacture date: monitor: 3/15/2012, belt: 3/21/2013.</p><hr><h3 id="ALG-DIAG-271">Result ALG-DIAG-271</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201006     <b>Report ID</b>:3008642652-2020-10404     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:10a0988     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:a us distributor contacted zoll to report that a patient was treated by the lifevest. review of the patient's download data revealed that the patient was treated by the lifevest. due to an sd card fault, the patient't ecg data surrounding the treatment event is not available. there was no death or serious injury reported as a result of the treatment event. as the appropriateness of the treatment is not known, this event is being reported out of an abundance of caution.</p><p><b>Event Manufacturer Comments</b>:explanation: there was no death or device malfunction associated with the unknown defibrillation event. device evaluation summary: monitor sn (b)(4) was returned and evaluated at the distributor in accordance with procedures recommended by zoll manufacturing corporation. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the device, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the audio messaging and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality. device evaluation of electrode belt sn (b)(4) has been completed. upon investigation the electrode belt failed a therapy electrode recognition test. the cause for the failure was isolated to an open pulse wire in the cable connecting ecg "a" and the front therapy electrode. the root cause for the open wire was excessive force. inappropriate defibrillations are an anticipated risk associated with the use of the lifevest. patients are instructed through alarms, voice messages, ifu, and training to press the response buttons to prevent an inappropriate defibrillation. the current commercial inappropriate defibrillation rate is consistent with the observed rate during the pivotal clinical trial (b)(4) (0.69% per patient-month with 90% confidence). a summary of the safety and effectiveness data (ssed), including the inappropriate defibrillation safety objective supporting fda's approval of the lifevest, can be found at http://www.accessdata.fda.gov/cdrh_docs/pdf/p010030b.pdf. the lifevest detection <b style='color:red;'>algorithm</b> complies with iec 60601-2-4 performance requirements for sensitivity and specificity.</p><hr><h3 id="ALG-DIAG-272">Result ALG-DIAG-272</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20201102     <b>Report ID</b>:3008642652-2020-11177     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:10a0988     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:bradycardia|death|ventricular tachycardia</p><p><b>Event Main Comments</b>:a us distributor contacted zoll to report that a patient passed away while wearing the lifevest on (b)(6) 2020. it was reported that the patient's passing was cardiac related and the lifevest was alarming and delivered a treatment. per clinical review of the available ecg data, from 19:46:37 to 19:47:08, the patient was in sinus rhythm at 90 bpm degrading to ventricular tachycardia (vt) from 120 bpm to 170 bpm. varying amplitudes, varying hr fluctuating above and below the prescribed programmed rate threshold, and motion artifact prevented a treatment sequence from being initiated from approximately 19:46:37 to 19:47:44. approximately two minutes later, a treatment was delivered while the patient was in ventricular tachycardia (vt) at 100 bpm, with motion artifact visible on the ecg. the post-shock rhythm was asystole with intermittent cardiac activity. post-shock asystole is a known and potentially adverse outcome of defibrillation therapy. response button use observed in the download data after the shock from 19:50:06 to 19:50:10. it is unclear who was pressing the response buttons. the device declared a non-treatable rhythm at 19:50:54. to the patient's rhythm was asystole transitioning to severe bradycardia at 10 bpm from approximately 19:53:45 until the electrode belt disconnection at 20:01:08 on 11/2/2020. the patient reportedly passed away on (b)(6) 2020.</p><p><b>Event Manufacturer Comments</b>:device evaluation of monitor sn (b)(4) has been completed.  the reported problem (patient death) was confirmed.  during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the monitor, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the audio messaging and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality.  there is no indication of a product malfunction. electrode belt sn (b)(4) has not yet been recovered from the field. device evaluation included review of downloaded software flag files on the day of the event. the review of the software flags consisted of an analysis of the downloaded data to identify any fault flags or unusual patterns of software flags. the software flag files did not suggest a device malfunction that would contribute to the patient death. device manufacturer date: monitor: 03/11/2019, electrode belt: 09/22/2015.</p><hr><h3 id="ALG-DIAG-273">Result ALG-DIAG-273</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210508     <b>Report ID</b>:3008642652-2021-05193     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:10a0988     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:arrhythmia|bradycardia|tachycardia</p><p><b>Event Main Comments</b>:a us distributor contacted zoll to report that a patient's doctor was alleging that the lifevest did not treat the patient during a treatable arrhythmia on (b)(6) 2021. it was reported that the patient was in vt, however the lifevest did not treat them and ems had to deliver an external defibrillation. review of the patient's download data revealed that on (b)(6) 2021 from approximately 10:14:40 to 11:24:41, the patient's rhythm was vt at 150 bpm. the lifevest correctly detected the arrhythmia, however throughout the arrhythmia detections, the response buttons were being pressed. at 11:29:40 on (b)(6) 2021, the patient received a non-lifevest defibrillation while the patient's rhythm was vt at 150 bpm. the post-shock rhythm was sinus bradycardia at 50 bpm. it is not known who was pressing the response buttons. the patient was taken to the hospital after the event. there is no indication of any death or serious injury associated with the event. reporting this event out of an abundance of caution as it's not known who was pressing the response buttons during the event.</p><p><b>Event Manufacturer Comments</b>:device evaluation of monitor sn (b)(4) has been completed. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the monitor, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the audio messaging and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality. there is no indication of a product malfunction. electrode belt sn (b)(4) was returned to the distributor for evaluation. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the ecg electrodes. the pulse delivery circuitry test verified proper delivery of full energy 150j biphasic pulse. the functional testing confirmed proper ecg acquisition and pulse delivery functionality. there is no indication of a product malfunction. manufacture dates: monitor- 8/14/2012, electrode belt-8/17/2010.</p><hr><h3 id="ALG-DIAG-274">Result ALG-DIAG-274</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210607     <b>Report ID</b>:3008642652-2022-00461     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:10a0987     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:the lifevest was not active at the time of death. the patient passed away on (b)(6) 2021. per the patient's download data, the lifevest was last worn on (b)(6) 2021. the device was removed due to add gel/ replace belt messages. the belt was returned and was found to have a strained cable connecting the distribution node (dn) to rear therapy electrode (te) cable. reporting this event as the device was removed due to a device malfunction and the patient passed away while not wearing the lifevest.</p><p><b>Event Manufacturer Comments</b>:device evaluation of electrode belt has been completed. the reported problem ("add gel" messages/can conn flags) has been confirmed. upon investigation the cable connecting the distribution node (dn) to the rear therapy electrodes was pulled from the strain relief, damaging wires in the cable and causing the reported "add gel" messages. the root cause for the strained cable was excessive force. the monitor was returned and evaluated at the distributor. the evaluation included review of downloaded software flag files on the day of the event and incoming functional testing. the review of the software flags consisted of an analysis of the downloaded data to identify any fault flags or unusual patterns of software flags. the software flag files did not suggest a device malfunction. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the monitor, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the audio messaging and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality. there is no indication of a product malfunction.</p><hr><h3 id="ALG-DIAG-275">Result ALG-DIAG-275</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20211210     <b>Report ID</b>:3008642652-2022-02120     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:wcd 4000     <b>Device Catalogue Number</b>:10a0988     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:insufficient information</p><p><b>Event Main Comments</b>:a us distributor contacted zoll to report that a patient passed away in the hospital while wearing the lifevest on (b)(6) 2021. per clinical review of the continuous ecg recording, the device was started up at 21:36:19 on (b)(6) 2021. at 00:02:00 on (b)(6) 2021, asystole was detected. ecg shows sinus bradycardia from 20-10 bpm. at 01:10:57, asystole was detected. ecg shows fine vf. at 01:12:55, an arrhythmia was detected. continuous ecg recording shows fine vf. detection stopped at 01:13:04. device was shutdown at 01:13:58 on (b)(6) 2021. per continuous ecg recording, patient was in fine vf with response button use from 01:12:55 until the device shutdown at 01:13:58 on (b)(6) 2021. vf was seen from approximately 01:10:02 until the device shutdown at 01:13:58 on (b)(6) 2021. amplitude and response button use prevented the lifevest from treating the patient during this time.</p><p><b>Event Manufacturer Comments</b>:device evaluation of the monitor has been completed. during the incoming functional testing, a 1hz simulated normal sinus rhythm signal was applied to the ecg electrodes, followed by a 5hz simulated treatable arrhythmia signal which verified proper performance of the detection <b style='color:red;'>algorithm</b>. during the transition to the 5hz signal, the device was confirmed to properly enter into a treatment sequence which includes a verification of the tactile vibration alarm, audio messaging, and siren alarms, as well as a test of the pulse delivery circuitry. the pulse delivery circuitry test verified proper charging of the high voltage capacitors and proper delivery of five full energy 150j biphasic pulses. the functional testing confirmed proper response button functionality, ecg acquisition, detection <b style='color:red;'>algorithm</b> performance, and pulse delivery functionality. there is no indication of a product malfunction. the electrode belt has not been recovered. the device flag data from the last download does not indicate any device malfunction.</p><hr><h3 id="ALG-DIAG-276">Result ALG-DIAG-276</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20220414     <b>Report ID</b>:3008730267-2022-00019     <b>Report Source Code</b>:distributor report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, peritoneal, automatic delivery</p><p><b>Device Model Number</b>:050-87212     <b>Device Catalogue Number</b>:050-87212     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:peritonitis</p><p><b>Event Main Comments</b>:during follow up for a separate issue, it was reported that this patient on peritoneal dialysis (pd) was seen on the outpatient pd clinic and initiated on antibiotic therapy for <b style='color:red;'>diagnosis</b> of peritonitis. there were no reported allegations that the event was related to an issue with fresenius products. in an additional call, the patient¿s peritoneal dialysis nurse (pdrn) stated that the patient was seen in the outpatient pd clinic on (b)(6) 2022 for a regularly scheduled clinic visit. during the visit it was noted the patient had cloudy effluent. as a result, a pd culture was obtained and the patient was initiated on antibiotic treatment with intra-peritoneal vancomycin, per clinic <b style='color:red;'>algorithm</b>. the nurse stated the culture (obtained on (b)(6) 2022) yielded growth of the bacteria staphylococcus epidermis. the peritonitis was attributed to patient touch contamination during the pd exchange. the patient is recovering from the event and continues pd treatment with the new cycler without any issues. additional details were requested, however, not provided.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-277">Result ALG-DIAG-277</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20180411     <b>Report ID</b>:3008881809-2019-00071     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:intracranial aneurysm flow diverter</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:m003124fpp0     <b>Device Lot Number</b>: 18849697</p><p></p><p><b>Product Problems</b>:activation failure</p><p><b>Patient Problems</b>:aneurysm|stenosis|vascular dissection</p><p><b>Event Main Comments</b>:it was reported that approximately 16 months after the procedure for the aneurysm at the right internal carotid, digital subtraction angiography (dsa) showed a non-optimal position of the fusiform aneurysm component of the internal carotid artery (ica) after dissection, provided by the flow diverter. then approximately 2 months later, a percutaneous transluminal angioplasty (pta) of the flow diverter was performed several times to treat the dissection aneurysm. good dilation result showed in the proximal flow diverter section, however no relevant enhancement in the distal end. approximately 2 years after the initial procedure, dsa showed the depletion of the proximal lumen of the flow diverter increased again compared to right after the pta. and the flow diverter tapered lute-like towards the proximal end. the remaining partly incomplete wall adaption of the flow diverter with sufficient lumen and flow was not changed, not progressive. intracranial perfusion also appeared unchanged and unaffected. in the physician¿s opinion, the event was related to the implanted flow diverter..it was reported that approximately 16 months after the procedure for the aneurysm at the right internal carotid, digital subtraction angiography (dsa) showed a non-optimal position of the fusiform aneurysm component of the internal carotid artery (ica) after dissection, provided by the flow diverter. then approximately 2 months later, a percutaneous transluminal angioplasty (pta) of the flow diverter was performed several times to treat the dissection aneurysm. good dilation result showed in the proximal flow diverter section, however no relevant enhancement in the distal end. approximately 2 years after the initial procedure, dsa showed the depletion of the proximal lumen of the flow diverter increased again compared to right after the pta. and the flow diverter tapered lute-like towards the proximal end. the remaining partly incomplete wall adaption of the flow diverter with sufficient lumen and flow was not changed, not progressive. intracranial perfusion also appeared unchanged and unaffected. in the physician¿s opinion, the event was related to the implanted flow diverter. additional information received from the site on 09-april-2019 clarified that the implanted flow diverter did not cause the patient's dissection. the site additionally reported that the proximally implanted flow diverter (lot 18849697) caused secondary stenosis in the patient. there were no adverse consequences or medical intervention performed in response to the stenosis. no further information is available for now..it was reported that approximately 16 months after the procedure for the aneurysm at the right internal carotid, digital subtraction angiography (dsa) showed a non-optimal position of the fusiform aneurysm component of the internal carotid artery (ica) after dissection, provided by the flow diverter. then approximately 2 months later, a percutaneous transluminal angioplasty (pta) of the flow diverter was performed several times to treat the dissection aneurysm. good dilation result showed in the proximal flow diverter section, however no relevant enhancement in the distal end. approximately 2 years after the initial procedure, dsa showed the depletion of the proximal lumen of the flow diverter increased again compared to right after the pta. and the flow diverter tapered lute-like towards the proximal end. the remaining partly incomplete wall adaption of the flow diverter with sufficient lumen and flow was not changed, not progressive. intracranial perfusion also appeared unchanged and unaffected. in the physician¿s opinion, the event was related to the implanted flow diverter. additional information received from the site on 09-april-2019 clarified that the implanted flow diverter did not cause the patient's dissection. the site additionally reported that the proximally implanted flow diverter (lot 18849697) caused secondary stenosis in the patient. there were no adverse consequences or medical intervention performed in response to the stenosis. no further information is available for now.</p><p><b>Event Manufacturer Comments</b>:the device history record review confirms that the device met all material, assembly and performance specifications. the subject device was not returned for analysis; therefore, physical as well as a functional testing could not be performed. information available indicated that the device was confirmed to be in good condition prior to use. based on the information currently available, the exact cause for the reported event of flow diverted failure to open cannot be determined. the reported event could not be confirmed; however, secondary stenosis is a known risk associated with endovascular procedures and noted as such in the device directions for use (dfu). therefore, an assignable cause of anticipated procedural complication was assigned to this event..this is 2 of the 2 reports for this event. the device remains in patient.</p><hr><h3 id="ALG-DIAG-278">Result ALG-DIAG-278</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210401     <b>Report ID</b>:3009211636-2021-00121     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:catheter, peritoneal, long-term indwelling</p><p><b>Device Model Number</b>:dialysis unknown     <b>Device Catalogue Number</b>:dialysis unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:product quality problem</p><p><b>Patient Problems</b>:perforation|stroke/cva|unintended radiation exposure</p><p><b>Event Main Comments</b>:according to the literature source of study, they evaluated the <b style='color:red;'>diagnosis</b> and treatment of patients who arrived at their department for accidental supra-aortic arterial cannulation during cvc insertion. the first patient was referred for accidental subclavian artery (sa) puncture during central venous catheter (cvc) 11.5 french (mahurkar) positioning for hemodialysis. the patient had a stroke after the procedure. they performed computed tomography angiography (cta) that revealed catheter penetration into the vessel wall of the right internal jugular vein (ijv) and then into the right subclavian artery, downstream of the right vertebral artery origin, with catheter edge into the brachiocephalic trunk. they had to perform an endovascular subclavian artery repair (stent graft) because of cvc location and the patient's bad clinical condition. the patient was discharged on the third postoperative day. cta performed before the discharge showed the stent graft and left subclavian artery patency. the second patient who had an acute kidney failure was referred for accidental common carotid artery (cca) cannulation during catheter placement (using 12 french catheter, mahurkar). during the procedure performed under dus guidance, involuntary movement of the patient caused cvc malposition. doppler ultrasonography (dus)performed in emergency department showed the cvc penetration into the cca passing through the ijv. cause of tip site (cca distal third) and quite big sizing, they performed an open surgery procedure, removed the cvc and after heparinization directly sutured the cca. the patient was discharged three days after the surgical procedure without complications. dus performed before the discharge showed the cca patency. the third patient arrived at the department for accidental cannulation of cca during hemodialysis catheter placement (using 12 french catheter, mahurkar)) achieved under dus guide. the patient had a history of chronic renal failure in dialytic stage, hypertension, and heart disease. the patient was immediately submitted to dus that showed the cvc located into the cca with arterial injury near the carotid bifurcation. arterial puncture place (near the internal carotid artery origin) and injury size suggested for them to carry out an open surgical treatment. the arterial hemostasis was achieved by direct arterial wall suture. the patient was discharged on 2 postoperative day without complications. the dus performed one day after surgery showed cca regul ar patency. all procedures for these cases were conducted successfully: technical success (immediate hemostasis and vessel patency) was obtained. postoperative imaging (cta) confirmed the absence of arterial bleeding and the arterial patency. no perioperative mortality or complications occurred..according to the literature source of study, they evaluated the <b style='color:red;'>diagnosis</b> and treatment of patients who arrived at their department for accidental supra-aortic arterial cannulation during cvc insertion. the first patient was referred for accidental subclavian artery (sa) puncture during central venous catheter (cvc) 11.5 french (positioning for hemodialysis. the patient had a stroke after the procedure. they performed computed tomography angiography (cta) that revealed catheter penetration into the vessel wall of the right internal jugular vein (ijv) and then into the right subclavian artery, downstream of the right vertebral artery origin, with catheter edge into the brachiocephalic trunk. they had to perform an endovascular subclavian artery repair (stent graft) because of cvc location and the patient's bad clinical condition. the patient was discharged on the third postoperative day. cta performed before the discharge showed the stent graft and left subclavian artery patency. the second patient who had an acute kidney failure was referred for accidental common carotid artery (cca) cannulation during catheter placement (using 12 french catheter). during the procedure performed under dus guidance, involuntary movement of the patient caused cvc malposition. doppler ultrasonography (dus)performed in emergency department showed the cvc penetration into the cca passing through the ijv. cause of tip site (cca distal third) and quite big sizing, they performed an open surgery procedure, removed the cvc and after heparinization directly sutured the cca. the patient was discharged three days after the surgical procedure without complications. dus performed before the discharge showed the cca patency. the third patient arrived at the department for accidental cannulation of cca during hemodialysis catheter placement (using 12 french catheter) achieved under dus guide. the patient had a history of chronic renal failure in dialytic stage, hypertension, and heart disease. the patient was immediately submitted to dus that showed the cvc located into the cca with arterial injury near the carotid bifurcation. arterial puncture place (near the internal carotid artery origin) and injury size suggested for them to carry out an open surgical treatment. the arterial hemostasis was achieved by direct arterial wall suture. the patient was discharged on 2 postoperative day without complications. the dus performed one day after surgery showed cca regular patency. all procedures for these cases were conducted successfully: technical success (immediate hemostasis and vessel patency) was obtained. postoperative imaging (cta) confirmed the absence of arterial bleeding and the arterial patency. no perioperative mortality or complications occurred. management of inadvertent supra-aortic arterial lesions during central venous access procedures: report of six cases and proposed <b style='color:red;'>algorithm</b>: pagliariccio gabriele, 2021, annals of vascular surgery.</p><p><b>Event Manufacturer Comments</b>:medtronic is submitting this report to comply with fda reporting regulations under 21 cfr parts 4 and 803. this report is based upon information obtained by medtronic, which the company may not have been able to fully investigate or verify prior to the date the report was required by the fda. medtronic has made reasonable efforts to obtain more complete information and has provided as much relevant information as is available to the company as of the submission date of this report. this report does not constitute an admission or a conclusion by fda, medtronic, or its employees that the device, medtronic, or its employee caused or contributed to the event described in the report. in particular, this report does not constitute an admission by anyone that the product described in this report has any ¿defects¿ or has ¿malfunctioned¿. these words are included in the fda 3500a form and are fixed items for selection created by the fda to categorize the type of event solely for the purpose of regulatory reporting. medtronic objects to the use of these words and others like them because of the lack of definition and the connotations implied by these terms. this statement should be included with any information or report disclosed to the public under the freedom of information act. any required fields that are unpopulated are blank because the information is currently unknown or unavailable. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued..title: management of inadvertent supra-aortic arterial lesions during central venous access procedures: report of six cases and proposed <b style='color:red;'>algorithm</b> source: annals of vascular surgery(2021),pp1-7. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-279">Result ALG-DIAG-279</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3009715978-2019-00001     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrocardiograph</p><p><b>Device Model Number</b>:ac-009     <b>Device Catalogue Number</b>:ac-009     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:complete heart block|myocardial infarction</p><p><b>Event Main Comments</b>:patient contacted alivecor stating that he used kardiamobile to take ekg and received normal sinus rhythm while experiencing 100% blockage of the lad. patient noted that he delayed seeking medical treatment which potentially resulted in additional damage. the specific comment from the user notes that "i was having a actual heart attack. 100% blockage of the lad and it said nothing was wrong. i delayed going because of this and probably suffered more damage."</p><p><b>Event Manufacturer Comments</b>:alivecor received a social media comment from a user where it appears that the user while experiencing a "100% lad blockage" recorded an ecg and likely received device <b style='color:red;'>algorithm</b> analysis of "normal sinus rhythm"; the user likely delayed medical attention due to this result. alivecor followed up with the customer 4 separate times to get additional information but was not successful. alivecor is a lead-i mobile ecg that is not intended to detect an infarct. the device labeling specifies that the device does not detect heart attack. it is common for ecgs during 100% lad blockage to still be normal sinus rhythm and the st elevation that is normally present during such incidents is not detectable in lead-i. note that the device is also not intended to detect st elevation. it appears that the device likely had no malfunction, did not cause or contribute to the heart attack, and the incident was a result of user error.</p><hr><h3 id="ALG-DIAG-280">Result ALG-DIAG-280</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200930     <b>Report ID</b>:3010817588-2020-00001     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:anesthesiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:3010817588     <b>Device Name</b>:calculator, drug dose</p><p><b>Device Model Number</b>:v3.5     <b>Device Catalogue Number</b>:n/a     <b>Device Lot Number</b>: n/a</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:elevated ketones/diabetic ketoacidosis</p><p><b>Event Main Comments</b>:sk alleged that she was in moses h cone hospital as a patient from (b)(6) through (b)(6) 2020. she stated she has type 1 diabetes and was on glucostabilizer during her stay and that she went into diabetic ketoacidosis (dka) 2 times. initial investigation showed that glucostabilizer did not malfunction; the multiplier and calculated insulin infusion rates performed per the <b style='color:red;'>algorithm</b> and the configured settings by moses cone. all configuration settings appeared appropriate. the glucose entries appeared timely. the blood glucose values entered into glucostabilizer for sk were not typical for dka, however euglycemic (near normal or mildly elevated blood glucose levels) dka can occur. after speaking with the client, moses cone, it was learned that sk was hospitalized with a <b style='color:red;'>diagnosis</b> of dka and prior to the dka admission sk medication regimen included a sodium-glucose cotransporter (sglt) inhibitor</p><p><b>Event Manufacturer Comments</b>:mdn was working to set up out prodcition account; this is our first electronic report and was delayed due to the signup process. (b)(6).</p><hr><h3 id="ALG-DIAG-281">Result ALG-DIAG-281</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240101     <b>Report ID</b>:3011050570-2024-10042     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:ear, nose, throat     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:bronchoscope accessory</p><p><b>Device Model Number</b>:na-u403sx-4019     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: ni</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:hemorrhage/blood loss/bleeding</p><p><b>Event Main Comments</b>:olympus medical systems corp. (omsc) received a literature titled "endobronchial ultrasound-guided mediastinal lymph nodal cryobiopsy in patients with non<b style='color:red;'>diagnostic</b>/inadequate rapid on-site evaluation a new step in the <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b>." literature summary: this prospective study aimed to evaluate the <b style='color:red;'>diagnostic</b> yield of ebus-guided mediastinal cryobiopsy (ebus-mcb) in patients with non<b style='color:red;'>diagnostic</b> rapid on-site evaluation (rose). secondary aims included an assessment of the safety of the procedure. a total of 46 patients were included. of the 46 cases where ebus-mcb was performed, a definite <b style='color:red;'>diagnosis</b> was achieved in 33 (71.7%) cases. of the 32 cases with a non<b style='color:red;'>diagnostic</b> rose, ebus-mcb confirmed the <b style='color:red;'>diagnosis</b> in 19 (59.3%) cases. thus, the additive <b style='color:red;'>diagnostic</b> yield of ebus-mcb over ebus-tbna was in 14/32 cases (43.7%). the additional time required for performing cryobiopsy in the study was 11 ± 2 minutes. background: endobronchial ultrasound-guided transbronchial needle aspiration (ebus-tbna) is considered the investigation of choice for sampling mediastinal nodes. a major drawback of ebus-tbna is its lower <b style='color:red;'>diagnostic</b> yield for lymphoma and benign diseases. ebus-guided mediastinal cryobiopsy (ebus-mcb) is a novel technique that provides larger nodal biopsy samples, with an acceptable safety profile. this study aimed to evaluate the <b style='color:red;'>diagnostic</b> yield of ebus-mcb in patients with an inconclusive rapid on-site evaluation (rose). methods: this is a prospective study of patients who underwent ebus-tbna for undiagnosed mediastinal lymphadenopathy. patients in whom rose did not yield a <b style='color:red;'>diagnosis</b> (non<b style='color:red;'>diagnostic</b> rose) or rose revealed scanty atypical cells (inadequate rose) were subjected to ebus-mcb. the <b style='color:red;'>diagnostic</b> yield, adequacy, and complications of ebus-mcb were analyzed. results: of the 196 patients undergoing ebus-tbna, 46 patients underwent ebus-mcb. thirty-two cases underwent ebus-mcb for a non<b style='color:red;'>diagnostic</b> rose. ebus-mcb confirmed the <b style='color:red;'>diagnosis</b> in 19/32 (59.3%) cases. the additive <b style='color:red;'>diagnostic</b> yield of ebus-mcb over ebus-tbna was 43.7% (14/32 cases). in all 14 cases where ebus-mcb was performed for an inadequate rose, the material obtained by ebus-mcb was adequate for ancillary studies. minor bleed was noted in 13/46 cases, which settled with conservative measures. one case had a moderate bleed, requiring a cryoextraction of the blood clot from the airways. conclusion: ebus-mcb has a <b style='color:red;'>diagnostic</b> yield of 59.3% when performed in cases with a non<b style='color:red;'>diagnostic</b> ebus-rose. the tissue obtained by ebus-mcb is adequate for ancillary studies. the study propose ebus-mcb as an additional <b style='color:red;'>diagnostic</b> step in cases with an inconclusive rose while performing ebus-tbna. larger studies are, however, needed before ebus-mcb can be incorporated in the <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b> for the evaluation of mediastinal lesions. type of adverse events/number of patients mild bleeding (13), moderate bleeding (1)..olympus medical systems corp. (omsc) received a literature titled "endobronchial ultrasound-guided mediastinal lymph nodal cryobiopsy in patients with non<b style='color:red;'>diagnostic</b>/inadequate rapid on-site evaluation a new step in the <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b>." literature summary: this prospective study aimed to evaluate the <b style='color:red;'>diagnostic</b> yield of ebus-guided mediastinal cryobiopsy (ebus-mcb) in patients with non<b style='color:red;'>diagnostic</b> rapid on-site evaluation (rose). secondary aims included an assessment of the safety of the procedure. a total of 46 patients were included. of the 46 cases where ebus-mcb was performed, a definite <b style='color:red;'>diagnosis</b> was achieved in 33 (71.7%) cases. of the 32 cases with a non<b style='color:red;'>diagnostic</b> rose, ebus-mcb confirmed the <b style='color:red;'>diagnosis</b> in 19 (59.3%) cases. thus, the additive <b style='color:red;'>diagnostic</b> yield of ebus-mcb over ebus-tbna was in 14/32 cases (43.7%). the additional time required for performing cryobiopsy in the study was 11 ± 2 minutes. background: endobronchial ultrasound-guided transbronchial needle aspiration (ebus-tbna) is considered the investigation of choice for sampling mediastinal nodes. a major drawback of ebus-tbna is its lower <b style='color:red;'>diagnostic</b> yield for lymphoma and benign diseases. ebus-guided mediastinal cryobiopsy (ebus-mcb) is a novel technique that provides larger nodal biopsy samples, with an acceptable safety profile. this study aimed to evaluate the <b style='color:red;'>diagnostic</b> yield of ebus-mcb in patients with an inconclusive rapid on-site evaluation (rose). methods: this is a prospective study of patients who underwent ebus-tbna for undiagnosed mediastinal lymphadenopathy. patients in whom rose did not yield a <b style='color:red;'>diagnosis</b> (non<b style='color:red;'>diagnostic</b> rose) or rose revealed scanty atypical cells (inadequate rose) were subjected to ebus-mcb. the <b style='color:red;'>diagnostic</b> yield, adequacy, and complications of ebus-mcb were analyzed. results: of the 196 patients undergoing ebus-tbna, 46 patients underwent ebus-mcb. thirty-two cases underwent ebus-mcb for a non<b style='color:red;'>diagnostic</b> rose. ebus-mcb confirmed the <b style='color:red;'>diagnosis</b> in 19/32 (59.3%) cases. the additive <b style='color:red;'>diagnostic</b> yield of ebus-mcb over ebus-tbna was 43.7% (14/32 cases). in all 14 cases where ebus-mcb was performed for an inadequate rose, the material obtained by ebus-mcb was adequate for ancillary studies. minor bleed was noted in 13/46 cases, which settled with conservative measures. one case had a moderate bleed, requiring a cryoextraction of the blood clot from the airways. conclusion: ebus-mcb has a <b style='color:red;'>diagnostic</b> yield of 59.3% when performed in cases with a non<b style='color:red;'>diagnostic</b> ebus-rose. the tissue obtained by ebus-mcb is adequate for ancillary studies. the study propose ebus-mcb as an additional <b style='color:red;'>diagnostic</b> step in cases with an inconclusive rose while performing ebus-tbna. larger studies are, however, needed before ebus-mcb can be incorporated in the <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b> for the evaluation of mediastinal lesions. type of adverse events/number of patients: mild bleeding (13), moderate bleeding (1).</p><p><b>Event Manufacturer Comments</b>:this report is related to patient identifier (b)(6). the evaluation of the event is ongoing. should additional relevant information become available, a supplemental report will be submitted..this supplemental report is being submitted to provide correction to initial mdr. based on the results of the investigation, and since the device was not returned for evaluation, the reported issue cannot be confirmed. since there was no detailed information on the use of the device or the occurrence of health hazards in the literature, and no reports of malfunctions of the product, a causal relationship between the product and the health hazards could not be identified. the definitive root cause of the reported issue could not be determined. three attempts were performed to obtain additional information, but no response was received from the author. olympus will continue to monitor field performance for this device.</p><hr><h3 id="ALG-DIAG-282">Result ALG-DIAG-282</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3011175548-2021-00227     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stent, iliac</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:stenosis</p><p><b>Event Main Comments</b>:n/a..received an article: gouveia e melo, r. (2019). clinical aspects and present challenges of the seat belt aorta. journal of vascular surgery, 994-1004. purpose: to create a decision <b style='color:red;'>algorithm</b> by reviewing our current experience and analyzing the presentation and management of our patients with a seat belt aorta. method: a retrospective analysis of all consecutive patients admitted with the <b style='color:red;'>diagnosis</b> of seat belt aorta from 2008-2018. conclusion: seat belt aorta is a deadly condition, frequently associated with blunt thoracoabdominal trauma with concomitant injuries per the article adverse events included instent restenosis.</p><p><b>Event Manufacturer Comments</b>:on completion of the investigation, a follow up report will be submitted..this complaint is based on information within an article and no specific device information has been provided. as there is insufficient details of an actual device malfunction or adverse event that occurred the complaint cannot be confirmed. a device history record (dhr) review was unable to be performed as the device product part number and lot number was not provided within the article. conclusion: the instructions for use clearly states that potential adverse effects of advanta v12 balloon-expandable stent include, but may be not limited to: inadequate implantation or intimal trauma, restenosis of stented lesion, stent misplacement, migration or deformation, systemic embolization or thromboembolic episodes. after review of the details provided and considering the fact that seat belt aorta is a deadly condition, frequently associated with blunt thoracoabdominal trauma with concomitant injuries and also considering the possible risks and complications known to occur following implantation of getinge¿s advanta v12tm balloon expandable covered bridging stents, one can infer the unfortunate injuries suffered by these study patients are potentially multifactorial and an advanta v12 device was not the only attributing factor. the factors likely include but are not limited to, the patient¿s severe thoracoabdominal trauma with concomitant injuries and frequent thrombus-related complications, availability of qualified trauma team and vascular surgeon and necessity of multiple reoperations due to high-burden trauma or natural patients¿ grows and development.</p><hr><h3 id="ALG-DIAG-283">Result ALG-DIAG-283</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:3013840437-2021-00004     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implant, dermal, for aesthetic use</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:granuloma</p><p><b>Event Main Comments</b>:follow-up information was received on 22-jan-2021: the author confirmed that the biopsy was performed mainly because the patient did not know which kind of material was used. with the histopathology analysis, the authors only saw a difference between hyaluronic acid and other materials. it was not possible to make out the difference between brands. the outcome of the events remained unchanged..this report concerns an exemplary case of 1 of 26 female patients (42-81 years old). this is a literature report from a retrospective review of 26 patients who underwent a biopsy for facial nodule formation following filler injections, to determine the <b style='color:red;'>diagnosis</b> of the nodule and type of filler used. this literature report from (b)(6) concerns a female patient. she was injected by a different injector with hyaluronic acid. as reported, the patients had 3 different types of fillers at the same or adjacent sites. after the treatment with hyaluronic acid, the patient experienced a localized induration with or without pain at the site of the filler injection. as reported, more than 3 months after the treatment with hyaluronic acid, the patient presented with facial nodule formation, with different localizations including the lip, nasolabial folds, cheeks, infraorbital region, glabella, temporal region and chin. before proposing a treatment, the patient underwent a punch or surgical biopsy to determine the <b style='color:red;'>diagnosis</b> of the nodule and to identify the type of filler. the histopathological analysis revealed a granulomatous nodule and a non-granulomatous nodule. as reported for granulomas, some macrophages underwent fusion and then formed multinucleated giant cells. by contrast, nongranulomatous nodules were an inert accumulation of a foreign body without an inflammatory reaction. concerning the type of filler the histopathological pattern included a nonbirefringent, nontranslucent basophile flakes without any particles, compatible with hyaluronic acid. all 4 non-granulomatous nodules contained only hyaluronic acid and 2 sites showed a granulomatous nodule with hyaluronic acid. the nongranulomatous nodule, with a hyaluronidase injection, resolved completely. for granulomatous nodules containing hyaluronic acid, as hyaluronidase injection was not sufficient, and a surgical resection of the remaining granuloma was performed. the outcome of the event non-granulomatous nodules was reported as resolved. due to the provided information, the outcome of the event granulomatous nodule was considered as resolving. the outcome of the events pain and localized induration was unknown. in the opinion of the authors, late adverse events were more prone to occur with permanent or semi-absorbable fillers. unfortunately, in many cases, the patient did not remember which product was injected. histopathological analysis was essential to confirm the <b style='color:red;'>diagnosis</b> of granuloma and to identify the product used. it allowed the surgeon to differentiate granuloma from a normal foreign body reaction and hence improve the treatment <b style='color:red;'>algorithm</b>.</p><p><b>Event Manufacturer Comments</b>:this case was assessed as reportable to the fda as the event, granulomatous nodule, was deemed to meet serious injury criteria of necessitated medical or surgical intervention to preclude permanent impairment of a body function or permanent damage of a body structure. the device history record could not be reviewed as the lot number was not reported. citation: ali modarressi, christophe nizet, tommaso lombardi, granulomas and nongranulomatous nodules after filler injection: different complications require different treatments, journal of plastic, reconstructive & aesthetic surgery, volume 73, issue 11, 2020, pages 2010-2015, issn 1748-6815, tps://doi.org/10.1016/j.bjps.2020.08.012.</p><hr><h3 id="ALG-DIAG-284">Result ALG-DIAG-284</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20230808     <b>Report ID</b>:3014447948-2023-00021     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:ear, nose, throat     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:bronchoscope (flexible or rigid)</p><p><b>Device Model Number</b>:mon-000006     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:application program problem|insufficient information</p><p><b>Patient Problems</b>:no clinical signs, symptoms or conditions</p><p><b>Event Main Comments</b>:it was reported that during a <b style='color:red;'>diagnostic</b> procedure using the monarch bronchoscopy system, the physician decided to abort the <b style='color:red;'>diagnostic</b> procedure due to navigational difficulty. the patient was reported to have a lot of mucus. the physician decided to abort the <b style='color:red;'>diagnostic</b> procedure. there was no reported device malfunction associated with the adverse event. no medical or surgical intervention reported. no hospitalization required.</p><p><b>Event Manufacturer Comments</b>:engineering determined that the navigational difficulty was due to a software <b style='color:red;'>algorithm</b> limitation that failed to segment the patient anatomy correctly. the <b style='color:red;'>algorithm</b> limitation lead to the poor virtual view rending near the target. a review of the device history record (dhr) was performed. there are no reports of nonconformance that relate to the reported incident. a review for similar complaint shows the reported issue is a known issue however the root cause is specific to each individual case. no further action is needed based on the risk acceptance. this issue will be tracked and trended in the monthly complaint trend review meetings.</p><hr><h3 id="ALG-DIAG-285">Result ALG-DIAG-285</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170427     <b>Report ID</b>:3018859-2017-00537     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:neurology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stimulator, auditory, evoked response</p><p><b>Device Model Number</b>:040696     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:false negative result|incorrect, inadequate or imprecise result or readings</p><p><b>Patient Problems</b>:hearing loss</p><p><b>Event Main Comments</b>:the natus distributor & (b)(6), reported to natus technical service that an infant patient was screened on the algo3i and had passed screening on both ears in (b)(6) 2017. the patient has since been reported to have been diagnosed with complete hearing loss in both ears. the (b)(6) also mentioned there was a history of major hearing loss in infant's family.</p><p><b>Event Manufacturer Comments</b>:it was documented that the patient had been screened on both ears, and the patient has since been reported to have been diagnosed with complete hearing loss in both ears, despite the algo 3i registering a passing result. it was also noted that there was a history of major hearing loss in the infant's family, and no other risk factors have been reported to natus medical. audiological evaluations which determined hearing loss were also not provided to natus. an expanded audiological evaluation was conducted by natus clinical following servicing of the device. it has been determined that the unit contained a faulty printed circuit board and a defective led screen, both of which have been replaced. all other device elements have been tested by natus engineering and have been found to be within the required specifications. crosstalk between the ata cables, which can produce synchronous noise, was the reasoning for replacing the circuit board. it has been determined that the noise generated from the digital board could have caused the <b style='color:red;'>algorithm</b> to give a suspect result. if the printed circuit board was faulty at the time of screening, the test screen should be judged as invalid, and a pass/refer conclusion cannot be reached as the results are inconclusive. while we cannot determine if the faulty circuit board caused the false pass result or the time of onset of the patient's clinical outcome, it could be suggested that the device may have been responsible for the false pass or false refer results during the testing, discounting other factors. based upon the available information, clinical data described, and the questionable functionality of the faulty printed circuit board, it is not possible to specify how passing results were obtained for both ears. results obtained with a faulty circuit board are deemed invalid. based on a strong family history of hearing loss, with unknown origin, it is not possible to determine if the hearing loss was present at the time of birth, delayed onset or progressive in nature. the goals of screening and the recommendations of the joint committee on infant hearing 2007 emphasize the need for <b style='color:red;'>diagnosis</b> by three months of age, which had been accomplished, therefore the benchmark of identification has been met. follow-up intervention had already been initiated, despite the questionable results from the initial screening. the algo 3i hearing screener has since been put back into service and has been confirmed to function according to product requirements. the initial results taken should be disregarded, as the accuracy of the results is questionable due to the confirmed issues with the device functionality. this information has been communicated to the customer..the algo 3i was returned to the (b)(6), where the device took approximately one minute to pass the equipment test. the ata cable passed the acoustic check and an "orange blob" was observed on the led screen. the asc performed further tests, and upon calibrating the ata cable, the equipment test passed in approximately 36 seconds. the led screen with the "orange blob" had been changed. a noise test was performed and failed. the asc replaced the suspected unit digital board and the noise test passed. the algo 3i has been returned to natus for further investigation, including the parts that have been replaced.</p><hr><h3 id="ALG-DIAG-286">Result ALG-DIAG-286</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20150804     <b>Report ID</b>:3022521-2015-00009     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:microbiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:test, hiv detection</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:25228     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect, inadequate or imprecise result or readings</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:on (b)(6) 2015, bio-rad laboratories technical support received a call from a customer concerning the package insert for the multispot hiv-1/hiv-2 rapid test. the customer was concerned that the package insert instructions for test interpretation had changed. in investigating the issue, it was noted that the multispot test interpretation section was not changed in the package insert between the march 2013 and may 2014 versions. the customer mistakenly assumed that the interpretation instructions in section 11 were the only interpretation instructions; customer was not aware of the interpretation instructions in section 14. section 14 should have been followed to interpret the test since the test is run as part of the <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b>. technical support advised the customer that the different interpretation instructions being described by each interpretation section, are for using the test as a screening test and using the test as part of the <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b>, respectively. the customer reported that they have been using the multispot test as part of the <b style='color:red;'>diagnostic</b> <b style='color:red;'>algorithm</b> since (b)(6) 2013. customer reported that they conducted a competency assessment of the technicians running the test and found only one technician was referring to the wrong package insert section for multispot interpretation; this technician has been retrained. customer conducted an assessment of the 160 samples that were reported as (b)(6). for 134 of the samples, the customer had a record of the spot used to report the results. twenty-two of the remaining 26 samples had a viral load or other test results available for reference. one of the remaining samples was reported as (b)(6) and the spot data recorded showed one (b)(6), not both spots. nat testing results were (b)(6) rna detected (by qualitative tma from wadsworth nysdoh. customer also received another sample collected from the patient which was tested on multispot and showed spots for both (b)(6) ab spots. customer stated the initial multispot report has been corrected and the provider notified of the interpretation error. one of the other patients had an appointment for a redraw on (b)(6) 2015, but they did not come to the appointment. the customer will check their county (b)(6) program to see if there is any additional information available for these three remaining patients. the remaining three patients are still on the customer's radar and will be discussed at the customer's next quality review meeting that will include the std controller. since results were released to the care providers and patients by the customer using the incorrect interpretation instructions for 160 patients, which lead to incorrect results being reported in at least one case. given that at least one case was incorrectly reported with others possible, a mdr is being submitted for this case.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-287">Result ALG-DIAG-287</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240621     <b>Report ID</b>:3023981687-2024-00190     <b>Report Source Code</b>:distributor report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, peritoneal, automatic delivery</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:050-87216     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:confusion/ disorientation|peritonitis</p><p><b>Event Main Comments</b>:on 03/jul/2024 it was reported that this male peritoneal dialysis (pd) patient was hospitalized due to peritonitis. additional information was obtained through follow-up with the patient¿s peritoneal dialysis registered nurse (pdrn). the patient was seen in the pd clinic on 21/jun/2024 due to cloudy pd effluent. a pd effluent culture was obtained. the patient was diagnosed with peritonitis. the patient¿s mother sets up the pd treatments for the patient. the mother admitted to contaminating the connection during set-up. the patient was initiated on antibiotic therapy per clinic <b style='color:red;'>algorithm</b>. the patient was prescribed intraperitoneal (ip) vancomycin 2g every 5 days and fortaz 2g daily. the patient did not begin the antibiotics until 23/jun/2024. additionally, the patient had missed a dose of vancomycin (date unknown). the white blood cell (wbc) count resulted with 463 and after 5 days the pd culture was negative for growth and showed no organism. a repeat cell count was done on 26/jun/2024. the results showed a drop in cell count to 19. prior to the peritonitis <b style='color:red;'>diagnosis</b>, the patient had shown signs of confusion of unknown origin. the confusion continued to worsen and on 01/jul/2024 the patient went to the emergency room (er). the patient was admitted to the hospital. the patient had a <b style='color:red;'>diagnosis</b> of peritonitis. the patient¿s white blood cell count (wbc) was approximately 50,000 upon hospitalization. the pdrn did not have any additional information related to the hospitalization. the pdrn does not know if the patient is being treated for any additional diagnoses or the reason for the vast increase in cell count since the patient was still completing antibiotic therapy when he was admitted to the hospital. it is unknown if cultures were obtained in the hospital. the patient remains hospitalized.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-288">Result ALG-DIAG-288</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20110927     <b>Report ID</b>:6000094-2011-02433     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:pulse generator, permanent, implantable</p><p><b>Device Model Number</b>:c4tr01     <b>Device Catalogue Number</b>:asku     <b>Device Lot Number</b>: asku</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:it was reported due to the atrial port being plugged on the pacemaker, <b style='color:red;'>diagnostic</b>s would not record. the <b style='color:red;'>algorithm</b> was manually turned off in order for the <b style='color:red;'>diagnostic</b> collection to begin. device remains in use.  no patient complications were reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:the information submitted reflects all relevant data received.  if additional relevant information is received, a supplemental report will be submitted.</p><hr><h3 id="ALG-DIAG-289">Result ALG-DIAG-289</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20100707     <b>Report ID</b>:6000144-2010-04794     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:defibrillator, automatic implantable cardioverter, with cardiac resynchronization (crt-d)</p><p><b>Device Model Number</b>:7299     <b>Device Catalogue Number</b>:asku     <b>Device Lot Number</b>: asku</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:it was reported that the patient was in the emergency room after hearing the alert go off. three months prior the device had a power on reset occur. a save to disc was not able to be collected at this point due to a memory stick not working. the <b style='color:red;'>diagnostic</b> data was cleared and new data is now being collected. the lead integrity alert <b style='color:red;'>algorithm</b> was re-loaded into the device. the device remains in use. no patient complications were reported as a result of this event. it was later reported that the device was explanted and replaced..it was reported that the patient was in the emergency room after hearing the alert go off. three months prior, the device had a power on reset occur. a save to disc was not able to be collected at this point due to a memory stick not working. the <b style='color:red;'>diagnostic</b> data was cleared and new data is now being collected. the lead integrity alert <b style='color:red;'>algorithm</b> was re-loaded into the device. the device remains in use. no patient complications were reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:the information submitted reflects all relevant data received.  if additional relevant information is received, a supplemental report will be submitted..the information submitted reflects all relevant data received. if additional relevant information is received, a supplemental report will be submitted. evaluation summary: (b)(4) the device was returned and analyzed. primary results revealed that it did not meet expected longevity, cause unknown.</p><hr><h3 id="ALG-DIAG-290">Result ALG-DIAG-290</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20100706     <b>Report ID</b>:6000144-2010-05477     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:7230cx     <b>Device Catalogue Number</b>:asku     <b>Device Lot Number</b>: asku</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:asku..it was reported that the device alarm was heard and that the device had reset after the patient had a session of radiation therapy. the lead integrity alert (lia) <b style='color:red;'>algorithm</b> was reloaded.  the device is still in use. no patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:the information submitted reflects all relevant data received.  if additional relevant information is received, a supplemental report will be submitted.  evaluation summary: (b)(4) the actual device was not received for evaluation.  we did receive performance data collected from the device and have analyzed the data.  write to locked ram power on reset (por) recorded on (b)(6)2010 due to parity error. por severity:  low. the device should be able to fully recover after the reset..the information submitted reflects all relevant data received. if additional relevant information is received, a supplemental report will be submitted. evaluation summary: (b)(4) the actual device was not received for evaluation. we did receive performance data collected from the device and have analyzed the data. write to locked ram power on reset (por) recorded on (b)(4) 2010 due to parity error. por severity: low. the device should be able to fully recover after the reset. corrected data: patient date of death and removed device remains activated device code. change made to device conclusion. ..the information submitted reflects all relevant data received. if additional relevant information is received, a supplemental report will be submitted. evaluation summary: (b)(4) the device was returned, analyzed and no anomalies were found. we did receive performance data collected from the device and have analyzed the data. write to locked ram power on reset (por) recorded on (b)(6) 2010 due to parity error. por severity: low. the device should be able to fully recover after the reset. <b style='color:red;'>diagnostic</b> information is consistent with the reported event.</p><hr><h3 id="ALG-DIAG-291">Result ALG-DIAG-291</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20120720     <b>Report ID</b>:6000144-2012-05169     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:implantable cardioverter defibrillator (non-crt)</p><p><b>Device Model Number</b>:d314vrg     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:it was reported that the patient went to the emergency room after receiving a shock for t wave oversensing (twos) on the right ventricular lead. the device <b style='color:red;'>algorithm</b> did not withhold detection because the r waves were large. after the shock was delivered the <b style='color:red;'>algorithm</b> identified the twos and properly withheld. the sensitivity was reprogrammed and the device and lead remain in use. no further patient complications have been reported as a result of this event.</p><p><b>Event Manufacturer Comments</b>:the information submitted reflects all relevant data received. if additional relevant information is received, a supplemental report will be submitted. evaluation summary: (b)(4). the actual device was not received for evaluation. we did receive performance data collected from the device and have analyzed the data. a <b style='color:red;'>diagnostic</b>s problem was noted. save to disk file (b)(4) shows parity error count=1, addr=0943, data =00, on 24-jan-2012 23:18:28.</p><hr><h3 id="ALG-DIAG-292">Result ALG-DIAG-292</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20190203     <b>Report ID</b>:8020030-2019-00006     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:pathology     <b>Device Class</b>:1</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:processor, tissue, automated</p><p><b>Device Model Number</b>:peloris ii     <b>Device Catalogue Number</b>:26.0008     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:on (b)(6) 2019, leica biosystems received a complaint received a complaint that "tissue appears underprocessed, poor nuclear detail, smudged" following processing. the complainant advised that "greasy blue precipitate" was found in all reagent bottles designated for xylene; the reagent in bottles 1 (formalin); and 2 (formalin) was replaced on (b)(6) 2019; and on (b)(6) 2019 after observing the concentration dropped to 96% following completion of two (2) processing runs; the reagent change threshold for formalin has been changed to 98%; the reagent concentration for xylene has dropped from 100% to 78% following completion of two (2) processing runs with 358 cassettes; and anther reagent bottle designated for xylene was at a concentration of 97% after completion of eight (8) processing runs with 839 cassettes processed. on (b)(4) 2019, a leica applications specialist visited the customer site in order to obtain further information regarding the circumstances involved in this complaint, and to provide applications support. the leica applications specialist documented the following information: "technician went to change the lowest conc. alcohol and put in 100% but was distracted and changed the bottle in the software but did not actually replace the reagent with pure ethanol. this caused the instrument to use the bottle with the incorrect alcohol concentration last before moving on to xylene. because of this, the tissue wasn't adequately dehydrated prior to clearing and also contaminated the xylene with water. this resulted in underprocessed tissue. technician also appears to have abandoned a cleaning protocol before it ran to completion and then loaded another run on that same retort before the cleaning ethanol could evaporate. this resulted in a formalin bottle coming into contact with ethanol and degrading the quality of formalin prematurely." on (b)(4) 2019, leica biosystems received the following information from the laboratory: "we ended up having one case, a bladder, transurethral resection that was non-<b style='color:red;'>diagnostic</b> and re-biopsy was recommended". on (b)(4) 2019, leica biosystems was advised that the un-diagnosable case is from a (b)(6) years old male. the specimen was 4 x 1 x 1 mm in size. attempts to reprocess the tissue were unsuccessful.</p><p><b>Event Manufacturer Comments</b>:manufacturer evaluation of the instrument logs found that bottle 1 (formalin) was not in contact with the corresponding sensor for approximately 17 seconds at 12:21pm on (b)(6) 2019, which is not sufficient time to replace the reagent. a user manually set the concentration to 100% at 12:21pm on (b)(6) 2019. although the user affirmed in the instrument software that the reagent concentration in bottles 1 (formalin), was to be set to the default value of 100% at 12:21pm on (b)(6) 2019, the actual concentration of the reagent in bottle 1 (formalin) remains unchanged at 92.4% because bottle had been removed from the instrument for sufficient time to replace the reagent. the minimum recommended reagent concentration required for formalin is 98%. it is not possible to determine the impact of tissue samples having used formalin at a concentration less than the minimum recommended for the fixation step of the protocol. the reagent in bottle 1 (formalin) was used for the second time in the fixation step of the "factory 2hr xylene standard" protocol started in retort b at 21:35pm on (b)(6) 2019. based on the information provided, the tissue samples exhibiting sub-optimal tissue processing are derived from the "factory 2hr xylene standard" protocol comprising 151 cassettes, which started in retort b at 21:35pm on (b)(6) 2019 and completed at 23:00pm on (b)(6) 2019; and the "6 hour overnight" protocol comprising 170 cassettes, which started in retort a at 21:47pm on (b)(6) 2019 and completed at 03:30am on (b)(6) 2019. investigation of this complaint found that the instrument operated within specification during execution of the "factory 2hr xylene standard" protocol started in retort b at 21:35pm on (b)(6) 2019; and the "6 hour overnight" protocol started in retort a at 21:47pm on (b)(6) 2019, from which sub-optimal tissue processing was identified. the root cause of the sub-optimal tissue processing reported by the complainant could not be determined from the information available. a contributing factor may have been a use error which occurred at 12:21pm on (b)(6) 2019. specifically, manual replacement of the reagent in bottle 1 (formalin) was not completed in accordance with the manufacturer instructions detailed in the leica peloris/peloris ll user manual. the leica peloris/peloris ll user manual contains the following specific warning: "always change reagents when prompted. always update station details correctly - never update the details without replacing the reagent. failure to follow these directives can lead to tissue damage or loss." the reagent in bottle 1 (formalin) was used for the second time in the fixation step of the "factory 2hr xylene standard" protocol started in retort b at 21:35pm on (b)(6) 2019. the root cause of the "greasy blue precipitate" was found in all reagent bottles designated for xylene could not be determined form the information available. the root cause of the drop in reagent concentration is likely to be the result of sub-optimal manual reagent management overlapping the instrument's own reagent management <b style='color:red;'>algorithm</b>s (e.g. stations properties being reset - that is number of cassettes and cycles reset - but concentration manually confirmed to have not been changed).</p><hr><h3 id="ALG-DIAG-293">Result ALG-DIAG-293</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20200330     <b>Report ID</b>:8030665-2020-00523     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, peritoneal, automatic delivery</p><p><b>Device Model Number</b>:050-87215     <b>Device Catalogue Number</b>:050-87215     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:abdominal pain|nausea|peritonitis|vomiting</p><p><b>Event Main Comments</b>:it was reported that a peritoneal dialysis (pd) patient was diagnosed with peritonitis on (b)(6) 2020. upon follow up with the patient's pd registered nurse (pdrn), it was reported that the patient presented to their user facility with symptoms of stomach pain, nausea, vomiting and cloudy pd effluent. a pd effluent culture was obtained and grew positive for staphylococcus epidermidis and the patient was diagnosed with peritonitis. the patient was initiated on antibiotics per the clinic peritonitis <b style='color:red;'>algorithm</b> (drug, dose, route, frequency and duration unknown). the patient did not require hospitalization. the cause of the peritonitis has been attributed to a breach in aseptic technique. the patient continued with their prescribed pd prescription which utilizes continuous cycling peritoneal dialysis (ccpd) on the liberty select cycler as well as a manual daytime exchange. the patient has recovered from the peritonitis event.</p><p><b>Event Manufacturer Comments</b>:clinical investigation: there is a temporal relationship between pd therapy on the liberty select cycler with cycler set and the patient event of stomach pain, nausea, vomiting and cloudy pd effluent with a subsequent <b style='color:red;'>diagnosis</b> of peritonitis. however, there is no documentation in the complaint file to show a causal relationship between the event and use of the liberty select cycler with cycler set. per the pdrn, the cause of the peritonitis event was a breach in aseptic technique by the patient as evidenced by the culture result of staphylococcus epidermidis (staph epi). staph epi is the predominant normal flora on human skin. based on the available information and no allegation of a malfunction, deficiency or defect, the liberty select cycler and cycler set can be excluded as the cause of the patient¿s peritonitis event. plant investigation: as the device was not returned to the manufacturer, a physical evaluation could not be performed. a batch records review was conducted by the manufacturer for the reported lot. there were no non-conformances or abnormalities identified during the manufacturing process which could be associated with the reported event. the entire lot has been sold and distributed. in addition, a device history review was performed and confirmed that the results of the in-progress and final quality control (qc) testing met all requirements. the lot met all specifications for release. a product history review did not reveal a probable cause for the customer complaint. as a physical evaluation could not be performed, a definitive conclusion regarding the reported incident could not be reached and a cause could not be confirmed.</p><hr><h3 id="ALG-DIAG-294">Result ALG-DIAG-294</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59356     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), "the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months." archives of orthopaedic and trauma surgery, vol. 137 (10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as "follow": an (b)(6) female with 13-c3 fracture type had a wound infection at 32 months follow-up. this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp). additional parts for this complained event are captured on related complaints (b)(4). this is report 1 of 10 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp)/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-295">Result ALG-DIAG-295</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59359     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), "the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months." archives of orthopaedic and trauma surgery, vol. 137 (10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: an (b)(6) female with 13-c3 fracture type had a wound infection at 32 months follow-up. this report is for an unknown quantity of unknown locking screws. additional parts for this complained event are captured on related complaints (b)(4). this is report 2 of 10 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown locking screws/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-296">Result ALG-DIAG-296</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59360     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), "the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months." archives of orthopaedic and trauma surgery, vol. 137 (10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as "follow": an (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis at 37 months follow-up. this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp). additional parts for this complained event are captured on related complaints (b)(4). this is report 3 of 10 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp)/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-297">Result ALG-DIAG-297</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59362     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), "the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months." archives of orthopaedic and trauma surgery, vol. 137 (10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: an (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis at 37 months follow-up. this report is for an unknown quantity of unknown locking screws. additional parts for this complained event are captured on related complaints (b)(4). this is report 4 of 10 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown quantity of unknown locking screws/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-298">Result ALG-DIAG-298</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2019-59363     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 ((b)(6)). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes,(b)(4)), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: an (b)(6) male with 13-b2 fracture type had wound infection at 43 months follow-up. an (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis at 60 months follow-up. an (b)(6) female with 13-b2 frature type had tingling at 66 months follow-up. an (b)(6) female with 13-c3 fracture type had tingling at 70 months follow-up. a (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis and tingling at 31 months follow-up. an (b)(6) female with 13-c3 fracture type had a wound infection at 32 months follow-up. an (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis at 37 months follow-up. a (b)(6) female with 13-c3 fracture type had a tingling at 53 months follow-up. a (b)(6) female with 13-c3 fracture type had ictus cerebri at 67 months follow-up. an (b)(6) female with 13-c2 fracture type had humerus pseudoarthrosis at 75 months follow-up. a (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis and wound infection at 83 months follow-up. a (b)(6) female with 13-c3 fracture type had humerus pseudoarthrosis at 89 months follow-up. a (b)(6) female with 13-c1 fracture type had wound infection at 90 months follow-up. 6 were dead at the time of evaluation. this report is for an unknown plate. this is report 3 of 6 for (b)(4). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:if the information is unknown, not available or does not apply, the section/field of the form is left blank. this report is for one (1) unknown plate. part#, lot# and udi # is not available. device is not expected to be returned for manufacturer review/investigation. this report is for one (1) unknown plate. pma/510(k) number is not available. product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-299">Result ALG-DIAG-299</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59364     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), "the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months." archives of orthopaedic and trauma surgery, vol. 137 (10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, (b)(4)), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as "follow": a (b)(6) female with 13-c3 fracture type had a tingling at 53 months follow-up. this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp). additional parts for this complained event are captured on related complaints (b)(4). this is report 5 of 10 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp)/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-300">Result ALG-DIAG-300</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59365     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), "the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months." archives of orthopaedic and trauma surgery, vol. 137 (10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, (b)(4)), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: a (b)(6) female with 13-c3 fracture type had a tingling at 53 months follow-up. this report is for an unknown quantity of unknown locking screws. additional parts for this complained event are captured on related complaints (b)(4). this is report 6 of 10 for this is report 6 of 10 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown quantity of unknown locking screws/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-301">Result ALG-DIAG-301</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2019-59366     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 (b)(4). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between (b)(6) 2009 and (b)(6) 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (b)(4), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: a (b)(6) male with 13-b2 fracture type had wound infection at 43 months follow-up. a (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis at 60 months follow-up. a (b)(6) female with 13-b2 fracture type had tingling at 66 months follow-up. a (b)(6) female with 13-c3 fracture type had tingling at 70 months follow-up. a (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis and tingling at 31 months follow-up. a (b)(6) female with 13-c3 fracture type had a wound infection at 32 months follow-up. a (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis at 37 months follow-up. a (b)(6) female with 13-c3 fracture type had a tingling at 53 months follow-up. a (b)(6) female with 13-c3 fracture type had ictus cerebri at 67 months follow-up. a (b)(6) female with 13-c2 fracture type had humerus pseudoarthrosis at 75 months follow-up. a (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis and wound infection at 83 months follow-up. a (b)(6) female with 13-c3 fracture type had humerus pseudoarthrosis at 89 months follow-up. a (b)(6) female with 13-c1 fracture type had wound infection at 90 months follow-up. six (6 ) were dead at the time of evaluation. this report is for an unknown plate. this is report 5 of 6 for (b)(4). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for one (1) unknown plate. part#, lot# and udi # is not available. device is not expected to be returned for manufacturer review/investigation. this report is for one (1) unknown plate. pma/510(k) number is not available. product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-302">Result ALG-DIAG-302</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2019-59367     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: (b)(6)-year-old male with 13-b2 fracture type had wound infection at 43 months follow-up. (b)(6) year-old male with 13-c3 fracture type had humerus pseudoarthrosis at 60 months follow-up. (b)(6) year-old female with 13-b2 fracture type had tingling at 66 months follow-up. (b)(6) year-old female with 13-c3 fracture type had tingling at 70 months follow-up. (b)(6) year-old female with 13-c3 fracture type had a humerus pseudoarthrosis and tingling at 31 months follow-up. (b)(6) year-old female with 13-c3 fracture type had a wound infection at 32 months follow-up. (b)(6) year-old female with 13-c3 fracture type had a humerus pseudoarthrosis at 37 months follow-up. (b)(6) year-old female with 13-c3 fracture type had a tingling at 53 months follow-up. (b)(6) year-old female with 13-c3 fracture type had ictus cerebri at 67 months follow-up. (b)(6) year-old female with 13-c2 fracture type had humerus pseudoarthrosis at 75 months follow-up. (b)(6) year-old male with 13-c3 fracture type had humerus pseudoarthrosis and wound infection at 83 months follow-up. (b)(6) year-old female with 13-c3 fracture type had humerus pseudoarthrosis at 89 months follow-up. (b)(6) year-old female with 13-c1 fracture type had wound infection at 90 months follow-up. 6 were dead at the time of evaluation. this report is for an unknown screw. this is report 6 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:this report is for one (1) unknown screw. part#, lot# and udi # is not available. device is not expected to be returned for manufacturer review/investigation. this report is for one (1) unknown screw. pma/510(k) number is not available. product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-303">Result ALG-DIAG-303</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59369     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: an (b)(6) female with 13-c2 fracture type had humerus pseudoarthrosis at 75 months follow-up. this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp). additional parts for this complained event are captured on related complaints (b)(4). this is report 7 of 8 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp)/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-304">Result ALG-DIAG-304</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59370     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 ((b)(6)). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, (b)(4)), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: an (b)(6) female with 13-c2 fracture type had humerus pseudoarthrosis at 75 months follow-up. this report is for an unknown quantity of unknown locking screws. additional parts for this complained event are captured on related complaints (b)(4). this is report 8 of 8 for (b)(4). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown quantity of unknown locking screws/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-305">Result ALG-DIAG-305</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2019-59372     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), "the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months." archives of orthopaedic and trauma surgery, vol. 137 (10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as "follow": an (b)(6) male with 13-b2 fracture type had wound infection at 43 months follow-up. an (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis at 60 months follow-up. an (b)(6) female with 13-b2 "frature" type had tingling at 66 months follow-up. an (b)(6) female with 13-c3 fracture type had tingling at 70 months follow-up. a (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis and tingling at 31 months follow-up. an (b)(6) female with 13-c3 fracture type had a wound infection at 32 months follow-up. an (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis at 37 months follow-up. a (b)(6) female with 13-c3 fracture type had a tingling at 53 months follow-up. a (b)(6) female with 13-c3 fracture type had ictus cerebri at 67 months follow-up. an (b)(6) female with 13-c2 fracture type had humerus pseudoarthrosis at 75 months follow-up. a (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis and wound infection at 83 months follow-up. a (b)(6) female with 13-c3 fracture type had humerus pseudoarthrosis at 89 months follow-up. a (b)(6) female with 13-c1 fracture type had wound infection at 90 months follow-up. 6 were dead at the time of evaluation. this report is for an unknown screw. this is report 2 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:this report is for one (1) unknown screw. part#, lot# and udi # is not available. device is not expected to be returned for manufacturer review/investigation. this report is for one (1) unknown screw. pma/510(k) number is not available. product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-306">Result ALG-DIAG-306</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2019-59374     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 ((b)(6)). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, (b)(4)), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: an (b)(6) male with 13-b2 fracture type had wound infection at 43 months follow-up. an (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis at 60 months follow-up. an (b)(6) female with 13-b2 frature type had tingling at 66 months follow-up. an (b)(6) female with 13-c3 fracture type had tingling at 70 months follow-up. a (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis and tingling at 31 months follow-up. an (b)(6) female with 13-c3 fracture type had a wound infection at 32 months follow-up. an (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis at 37 months follow-up. a (b)(6) female with 13-c3 fracture type had a tingling at 53 months follow-up. a (b)(6) female with 13-c3 fracture type had ictus cerebri at 67 months follow-up. an (b)(6) female with 13-c2 fracture type had humerus pseudoarthrosis at 75 months follow-up. a (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis and wound infection at 83 months follow-up. a (b)(6) female with 13-c3 fracture type had humerus pseudoarthrosis at 89 months follow-up. a (b)(6) female with 13-c1 fracture type had wound infection at 90 months follow-up. 6 were dead at the time of evaluation. this report is for an unknown plate. this is report 1 of 6 for (b)(4). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for one (1) unknown plate. part#, lot# and udi # is not available. device is not expected to be returned for manufacturer review/investigation. this report is for one (1) unknown plate. pma/510(k) number is not available. product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-307">Result ALG-DIAG-307</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2019-59376     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: (b)(6) year-old male with 13-b2 fracture type had wound infection at 43 months follow-up. (b)(6) year-old male with 13-c3 fracture type had humerus pseudoarthrosis at 60 months follow-up. (b)(6) year-old female with 13-b2 fracture type had tingling at 66 months follow-up. (b)(6) year-old female with 13-c3 fracture type had tingling at 70 months follow-up. (b)(6) year-old female with 13-c3 fracture type had a humerus pseudoarthrosis and tingling at 31 months follow-up. (b)(6) year-old female with 13-c3 fracture type had a wound infection at 32 months follow-up. (b)(6) year-old female with 13-c3 fracture type had a humerus pseudoarthrosis at 37 months follow-up. (b)(6) year-old female with 13-c3 fracture type had a tingling at 53 months follow-up. (b)(6) year-old female with 13-c3 fracture type had ictus cerebri at 67 months follow-up. (b)(6) year-old female with 13-c2 fracture type had humerus pseudoarthrosis at 75 months follow-up. (b)(6) year-old male with 13-c3 fracture type had humerus pseudoarthrosis and wound infection at 83 months follow-up. (b)(6) year-old female with 13-c3 fracture type had humerus pseudoarthrosis at 89 months follow-up. (b)(6) year-old female with 13-c1 fracture type had wound infection at 90 months follow-up. 6 were dead at the time of evaluation. this report is for an unknown screw. this is report 4 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:this report is for one (1) unknown screw. part#, lot# and udi # is not available. device is not expected to be returned for manufacturer review/investigation. this report is for one (1) unknown screw. pma/510(k) number is not available. product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-308">Result ALG-DIAG-308</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59378     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 ((b)(6)). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, (b)(4)), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: an (b)(6) male with 13-b2 fracture type had wound infection at 43 months follow-up. this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp). additional parts for this complained event are captured on related complaints (b)(4). this is report 1 of 6 for (b)(4). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp)/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-309">Result ALG-DIAG-309</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59379     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 ((b)(6)). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, (b)(4)), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: an (b)(6) male with 13-b2 fracture type had wound infection at 43 months follow-up. this report is for an unknown quantity of unknown locking screws. additional parts for this complained event are captured on related complaints (b)(4). this is report 2 of 6 for (b)(4). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown quantity of unknown locking screws/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-310">Result ALG-DIAG-310</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59380     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 (b)(4). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts = 85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between (b)(6) 2009 and (b)(6) 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system by (b)(4), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients = 85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: a (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis at 60 months follow-up. this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp). additional parts for this complained event are captured on related complaints (b)(4) and (b)(4). this is report 3 of 6 for (b)(4). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp)/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-311">Result ALG-DIAG-311</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59381     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: an (b)(6) male with 13-c3 fracture type had humerus pseudoarthrosis at 60 months follow-up. this report is for an unknown quantity of unknown locking screws. additional parts for this complained event are captured on related complaints (b)(4). this is report 4 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown quantity of unknown locking screws/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-312">Result ALG-DIAG-312</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59382     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture|tingling</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months, archives of orthopaedic and trauma surgery archives of orthopaedic and trauma surgery, vol. 137(10), pages 1371-1383 ((b)(6)). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, (b)(4)), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as follow: a (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis and tingling at 31 months follow-up. this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp). additional parts for this complained event are captured on related complaints (b)(4). this is report 5 of 6 for (b)(4). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown synthes 3.5 mm locking compression plate (lcp) distal humerus plate (dhp)/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-313">Result ALG-DIAG-313</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20170727     <b>Report ID</b>:8030965-2019-59383     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: biz, c. et al (2017), "the challenging surgical treatment of closed distal humerus fractures in elderly and octogenarian patients: radiographic and functional outcomes with a minimum follow up of 24 months." archives of orthopaedic and trauma surgery, vol. 137 (10), pages 1371-1383 (italy). the main purpose of this retrospective, non-randomized cohort case study is to evaluate the clinical and radiographic outcomes of dhfs with a minimum follow-up of 24 months in a consecutive series of patients older than 65 years operatively treated by open reduction and internal fixation (orif), using the locking compression plate (lcp) distal humerus plate (dhp) system. secondly, to propose proper indications for orif for two elderly age ranges (pts <85 years, pts =85 years) and two fractures patterns groups (ao 13-b1-c2 vs 13-c3). between january 2009 and june 2014, a total of 36 patients (16 male and 20 female) with a mean age of 80.3 years (range, 66-95 years) underwent open reduction and internal fixation (orif) using the locking compression plate (lcp) distal humerus plate (dhp) system (by depuy synthes, umkirch, germany), consisting of a single or double anatomically pre-contoured 3.5 mm locking plate, depending on the fracture pattern. these patients were divided into two groups for each of the variables considered: age range groups (patients >65 years and <85 years and patients =85 years); ao fracture patterns groups (13-b1-c2 including: 13-b1, 13-b2, 13-c1 and 13-c2) and 13-c3. all patients underwent clinical and radiographic assessment with the same protocol before surgery, as well as at 1, 3 and 12 months, following the standard aftercare <b style='color:red;'>algorithm</b>; then they were assessed at least 24 months after surgery according to the study protocol. the following complications were reported as "follow": a (b)(6) female with 13-c3 fracture type had a humerus pseudoarthrosis and tingling at 31 months follow-up. this report is for an unknown quantity of unknown locking screws. additional parts for this complained event are captured on related complaints (b)(4). this is report 6 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown quantity of unknown locking screws/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-314">Result ALG-DIAG-314</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20181011     <b>Report ID</b>:8030965-2019-64382     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:break|migration</p><p><b>Patient Problems</b>:failure of implant</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: herman frima, roderick m. houwert and christoph sommer (2018), displaced medial clavicle fractures: operative treatment with locking compression plate fixation, european journal of trauma and emergency surgery, pages 1-7 (switzerland). the aim of this article is to describe our treatment <b style='color:red;'>algorithm</b>, surgical technique and results of the operative treatment of displaced medial clavicle fractures. between 2010 to 2017, a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. these patients were treated with an open reduction and internal fixation for a medial clavicle fracture. 6 patients were treated with (va)-lcp¿ distal humerus plate, 8 patients treated with lcp¿ superior anterior clavicle plate with lateral extension (depuy synthes, switzerland) and 1 patient was treated with lcp 3.5 plate. the mean duration of follow-up was 39 months (ranges 9-79 years). the following complications were reported as follows: 1 patient after 2 days, there was a cut-out of the medial screws who underwent revision surgery with another radial lcp distal humerus plate. after, 1.5 years, a skin perforation with subsequent infection occurred due to a broken and displaced screw. the plate was removed, and the infection was treated with antibiotics. 2 patients had 1 or more broken angular 2.7 mm screws discovered. this report is for an unknown quantity of unknown synthes locking screws. this is report 1 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. date of event: exact date of event is unknown; october 11, 2018 is the date the literature article was published. 510k: this report is for an unknown quantity of unknown synthes locking screws/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. [(b)(4)]</p><hr><h3 id="ALG-DIAG-315">Result ALG-DIAG-315</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20181011     <b>Report ID</b>:8030965-2019-64384     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:break</p><p><b>Patient Problems</b>:failure of implant</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: herman frima, roderick m. houwert and christoph sommer (2018), displaced medial clavicle fractures: operative treatment with locking compression plate fixation, european journal of trauma and emergency surgery, pages 1-7 (switzerland). the aim of this article is to describe our treatment <b style='color:red;'>algorithm</b>, surgical technique and results of the operative treatment of displaced medial clavicle fractures. between 2010 to 2017, a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. these patients were treated with an open reduction and internal fixation for a medial clavicle fracture. 6 patients were treated with (va)-lcp¿ distal humerus plate, 8 patients treated with lcp¿ superior anterior clavicle plate with lateral extension (depuy synthes, switzerland) and 1 patient was treated with lcp 3.5 plate. the mean duration of follow-up was 39 months (ranges 9-79 years). the following complications were reported as follows: 2 patients had 1 or more broken angular 2.7 mm screws discovered. this report is for an unknown quantity of unknown synthes locking screws. this is report 2 of 6 for (b)(4)</p><p><b>Event Manufacturer Comments</b>:a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. exact date of event is unknown; (b)(6) 2018 is the date the literature article was published. 510k: this report is for an unknown quantity of unknown synthes locking screws/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. [(b)(4)].</p><hr><h3 id="ALG-DIAG-316">Result ALG-DIAG-316</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20181011     <b>Report ID</b>:8030965-2019-64386     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:discomfort</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: herman frima, roderick m. houwert and christoph sommer (2018), displaced medial clavicle fractures: operative treatment with locking compression plate fixation, european journal of trauma and emergency surgery, pages 1-7 (switzerland). the aim of this article is to describe our treatment <b style='color:red;'>algorithm</b>, surgical technique and results of the operative treatment of displaced medial clavicle fractures. between 2010 to 2017, a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. these patients were treated with an open reduction and internal fixation for a medial clavicle fracture. 6 patients were treated with (va)-lcp¿ distal humerus plate, 8 patients treated with lcp¿ superior anterior clavicle plate with lateral extension (depuy synthes, switzerland) and 1 patient was treated with lcp 3.5 plate. the mean duration of follow-up was 39 months (ranges 9-79 years). the following complications were reported as follows: 8 patients experienced implant related irritation. in 7 patients, this resulted in implant removal. 1 patient is still considering implant removal. this report is for an unknown synthes 3.5 locking compression plate. this is report 3 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. exact date of event is unknown; october 11, 2018 is the date the literature article was published. 510 k: this report is for an unknown synthes 3.5 locking compression plate/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-317">Result ALG-DIAG-317</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20181011     <b>Report ID</b>:8030965-2019-64390     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:discomfort</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: herman frima, roderick m. houwert and christoph sommer (2018), displaced medial clavicle fractures: operative treatment with locking compression plate fixation, european journal of trauma and emergency surgery, pages 1-7 (switzerland). the aim of this article is to describe our treatment <b style='color:red;'>algorithm</b>, surgical technique and results of the operative treatment of displaced medial clavicle fractures. between 2010 to 2017, a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. these patients were treated with an open reduction and internal fixation for a medial clavicle fracture. 6 patients were treated with (va)-lcp¿ distal humerus plate, 8 patients treated with lcp¿ superior anterior clavicle plate with lateral extension (depuy synthes, switzerland) and 1 patient was treated with lcp 3.5 plate. the mean duration of follow-up was 39 months (ranges 9-79 years). the following complications were reported as follows: 8 patients experienced implant related irritation. in 7 patients, this resulted in implant removal. 1 patient is still considering implant removal. this report is for an unknown synthes 2.7/3.5 locking compression plate superior anterior clavicle plate with lateral extension. this is report 4 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. exact date of event is unknown; october 11, 2018 is the date the literature article was published. 510k: this report is for an unknown synthes 2.7/3.5 locking compression plate superior anterior clavicle plate with lateral extension/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. [(b)(4)].</p><hr><h3 id="ALG-DIAG-318">Result ALG-DIAG-318</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20181011     <b>Report ID</b>:8030965-2019-64392     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:discomfort</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: herman frima, roderick m. houwert and christoph sommer (2018), displaced medial clavicle fractures: operative treatment with locking compression plate fixation, european journal of trauma and emergency surgery, pages 1-7 (switzerland). the aim of this article is to describe our treatment <b style='color:red;'>algorithm</b>, surgical technique and results of the operative treatment of displaced medial clavicle fractures. between 2010 to 2017, a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. these patients were treated with an open reduction and internal fixation for a medial clavicle fracture. 6 patients were treated with (va)-lcp¿ distal humerus plate, 8 patients treated with lcp¿ superior anterior clavicle plate with lateral extension (depuy synthes, switzerland) and 1 patient was treated with lcp 3.5 plate. the mean duration of follow-up was 39 months (ranges 9-79 years). the following complications were reported as follows: 8 patients experienced implant related irritation. in 7 patients, this resulted in implant removal. 1 patient is still considering implant removal. this report is for an unknown synthes 2.7/3.5 radial variable angle locking compression plate distal humerus plate. this is report 5 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. exact date of event is unknown; october 11, 2018 is the date the literature article was published. 510k: this report is for an unknown synthes 2.7/3.5 radial variable angle locking compression plate distal humerus plate with lateral extension/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-319">Result ALG-DIAG-319</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20181011     <b>Report ID</b>:8030965-2019-64395     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:discomfort</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: herman frima, roderick m. houwert and christoph sommer (2018), displaced medial clavicle fractures: operative treatment with locking compression plate fixation, european journal of trauma and emergency surgery, pages 1-7 (switzerland). the aim of this article is to describe our treatment <b style='color:red;'>algorithm</b>, surgical technique and results of the operative treatment of displaced medial clavicle fractures. between 2010 to 2017, a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. these patients were treated with an open reduction and internal fixation for a medial clavicle fracture. 6 patients were treated with (va)-lcp¿ distal humerus plate, 8 patients treated with lcp¿ superior anterior clavicle plate with lateral extension (depuy synthes, switzerland) and 1 patient was treated with lcp 3.5 plate. the mean duration of follow-up was 39 months (ranges 9-79 years). the following complications were reported as follows: 8 patients experienced implant related irritation. in 7 patients, this resulted in implant removal. 1 patient is still considering implant removal. this report is for an unknown quantity of unknown synthes locking screws. this is report 6 of 6 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:a total of 14 patients (14 males) with a mean age of 52 years (range, 19-79 years) were included in the study. exact date of event is unknown; october 11, 2018 is the date the literature article was published. this report is for an unknown quantity of unknown synthes locking screws. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-320">Result ALG-DIAG-320</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2019-65583     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:1</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:reamer</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:bone fracture(s)</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: kanakaris n. et al (2014), the treatment of intramedullary osteomyelitis of the femur and tibia using the reamer¿irrigator¿aspirator system and antibiotic cement rods, the bone and joint journal, volume 96-b, pages 783-788, (united kingdom). this study presents an experience using the reamer¿irrigator¿aspirator (ria) system in conjunction with cement antibiotic-loaded rods in intramedullary infections of the lower limb as part of a management <b style='color:red;'>algorithm</b>, and compare our results with reports of debridement of the intramedullary canal using conventional methods. between august 2009 to january 2012, 24 patients with osteomyelitis of a long bone treated with the unknown synthes reamer¿irrigator¿aspirator (ria) system were included in the study. there were 16 men and 8 women with a mean age of 44.5 years (range, 17 to 75 years). during the surgery, implants at the site of infection were removed and custom-made cement rods impregnated with antibiotics were used for the local delivery of antibiotics. competitors¿ cement mixed with 0.5 grams of gentamicin were used with the addition of 2 grams of vancomycin or antifungal agents according to the microbiological results. all the patients received pathogen-specific antibiotics systemically for a mean of six weeks (3 to 18). serial biochemical analysis using standard inflammatory markers (full blood count (fbc) and c-reactive protein (crp), plain radiographs and clinical examination were used to monitor the progress of treatment. the mean follow-up was 21 months (range, 8 to 36). complications were reported as follows: 1 patient with femoral osteomyelitis which had shown a good response to the treatment died from pulmonary embolism 8 months after debridement. 1 patient sustained an iatrogenic incomplete fracture of the distal femur during reaming. 1 patient had a high c-reactive protein (crp) at the last follow-up. this patient also had a chronic inflammatory bowel disease which was active at that time. patient 2, a (b)(6) year-old female patient had mild pain with exercise at 16 months follow-up. patient 4, a (b)(6) year-old male patient underwent trans-tibial amputation 2 weeks after the debridement. he had a chronic recalcitrant tibial osteomyelitis with involvement of the foot, diabetes and 5 previous failed attempts of eradication of the infection. he had requested an amputation in order to salvage his proximal tibia and to avoid an above-knee amputation, the protocol of ria debridement of his tibial canal and insertion of an antibiotic rod was followed successfully. patient 5, a (b)(6) year-old male patient treated with debridement without local antibiotic therapy for intramedullary femoral infection, developed further evidence of infection (recurrence of his pain, the elevation of biochemical markers, and fever) 1 year postoperatively. a further ria debridement was undertaken with the insertion of an antibiotic-loaded cement rod and there was no evidence of further recurrence 33 months postoperatively. patient 8, a (b)(6) year-old male patient had mild pain with exercise at 22 months follow-up. patient 11, a (b)(6) year-old male patient had mild pain with exercise at 8 months follow-up. patient 14, a (b)(6) year-old female patient had below the knee amputation with a prosthesis at 20 months follow-up. this report is for an unknown synthes reamer¿irrigator¿aspirator system. this is report 1 of 8 for (b)(6) .</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown reamer¿irrigator¿aspirator system/unknown lot. part and lot number are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-321">Result ALG-DIAG-321</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-03186     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:8030965     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:hematoma|infection, pyrogenic|pneumothorax|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: beks, r.b. et al (2019), rib fixation versus non-operative treatment for flail chest and multiple rib fractures after blunt thoracic trauma: a multicenter cohort study, european journal of trauma and emergency surgery, vol. 45, pages 655-663 (netherlands). the aim of this retrospective multicenter cohort study is to compare rib fixation based on a clinical treatment <b style='color:red;'>algorithm</b> with nonoperative treatment for both patients with a flail chest and patients with multiple rib fractures. between january 2014 to january 2017, a total of 332 patients (257 male and 75 female) with a mean age of 56 (sd 17) years old were included in the study. of these were 65 patients who were treated with internal fixation. surgery was performed using matrixrib¿ system (depuy synthes®, amersfoort, the netherlands). the rest of the patients were treated non-operatively. the follow-up period was unknown. the following complications were reported as follows: 2 patients had a persistent postoperative pneumothorax and were treated with a chest tube. 2 patients developed pleural empyema requiring video-assisted thoracoscopic surgery to evacuate the empyema. 1 patient had a postoperative tension pneumothorax and was treated with a chest tube. 1 patient had a hemothorax and required a thoracotomy to evacuate the hematoma. 1 patient had excess pleural fluid and was treated with a chest tube. 1 patient had a hematoma near the surgical incision and needed surgical debridement of the old hematoma. 1 patient had a deep infection near the osteosynthesis material and was successfully treated with antibiotics. this is report 1 of 2 for (b)(4). this report is for an unknown synthes matrixrib plates screws.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown device/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-322">Result ALG-DIAG-322</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-03187     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:hematoma|infection, pyrogenic|pneumothorax|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: beks, r.b. et al (2019), rib fixation versus non-operative treatment for flail chest and multiple rib fractures after blunt thoracic trauma: a multicenter cohort study, european journal of trauma and emergency surgery, vol. 45, pages 655-663 (netherlands). the aim of this retrospective multicenter cohort study is to compare rib fixation based on a clinical treatment <b style='color:red;'>algorithm</b> with nonoperative treatment for both patients with a flail chest and patients with multiple rib fractures. between january 2014 to january 2017, a total of 332 patients (257 male and 75 female) with a mean age of 56 (sd 17) years old were included in the study. of these were 65 patients who were treated with internal fixation. surgery was performed using matrixrib¿ system (depuy synthes®, amersfoort, the netherlands). the rest of the patients were treated non-operatively. the follow-up period was unknown. the following complications were reported as follows: 2 patients had a persistent postoperative pneumothorax and were treated with a chest tube. 2 patients developed pleural empyema requiring video-assisted thoracoscopic surgery to evacuate the empyema. 1 patient had a postoperative tension pneumothorax and was treated with a chest tube. 1 patient had a hemothorax and required a thoracotomy to evacuate the hematoma. 1 patient had excess pleural fluid and was treated with a chest tube. 1 patient had a hematoma near the surgical incision and needed surgical debridement of the old hematoma. 1 patient had a deep infection near the osteosynthesis material and was successfully treated with antibiotics. this is report 2 of 2 for (b)(4). this report is for an unknown synthes matrixrib screws.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown matrixrib screws/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-323">Result ALG-DIAG-323</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-04991     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:injury|no code available|pain|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: bhowmick, k. et al (2019), decision making in the management of malunion and nonunion of intertrochanteric fractures of the hip, hip international, vol xx (xx), pages 1-6, doi: 10.1177/1120700019863410 (india). the aim of this study is to present the management of 31 cases of intertrochanteric nonunion or malunion in our institution and to proposed an <b style='color:red;'>algorithm</b> for decision making in the management of these injuries based on fracture pattern, anatomy, the status of union and quality of the bone. between january 2006 to december 2016, a total of 31 patients (25 males and 6 females) with an average age of 57 years (range 22¿79 years), with either intertrochanteric nonunion or malunion were included in the study. revision surgery was performed using either of the sliding/dynamic hip screw (shs, depuy synthes, usa), angled blade plate (abp, depuy synthes, usa), or a competitor's device. the malunion group was followed up for an average of 44 months (range 8-108 months) while the nonunion group was followed up for an average of 51 months (range 24-96 months). the following complications were reported as follows: prior to revision: 19 patients were diagnosed with intertrochanteric malunion. 16 of these patients had neglected malunion (patients who did not seek primary treatment), 2 patients were previously operated with shs fixation. furthermore, 1 of these patients had an infection. 12 patients were diagnosed with intertrochanteric nonunion. 6 of these patients had neglected nonunion, 5 patients were previously operated with shs fixation. furthermore, 2 of these patients had an infection. after revision: 3 patients in the malunion group died while 2 patients in the nonunion group. limb shortening was <2.5 cm in the immediate postoperative period in all 19 patients and the 12 patients at final follow-up in the malunion group, while <2 cm in the immediate postoperative period in all 9 patients and 7 patients at final follow-up in the nonunion group. 1 patient sustained an ipsilateral distal femur fracture in the malunion group and 1 patient in the nonunion group. 1 patient in the malunion group had hereditary motor and sensory neuropathy (hmsn). 1 patient in the malunion group had pain occasionally and in the nonunion group, 4 patients had occasional pain and 1 patient had constant pain. 1 patient developed an infection after internal fixation with 95° abp. this report is for an unknown synthes dynamic hip screw constructs and synthes plate/screws constructs. this report is for one (1) unknown dhs/dcs construct. this is report 1 of 2 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:there are multiple patients all information is provided in the article. 510k: this report is for an unknown dhs/dcs construct/unknown lot. part and lot number are unknown; udi number is unknown. implant date is between (b)(6) 2006 to (b)(6) 2016. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-324">Result ALG-DIAG-324</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-04992     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:injury|no code available|pain|unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: bhowmick, k. et al (2019), decision making in the management of malunion and nonunion of intertrochanteric fractures of the hip, hip international, vol xx (xx), pages 1-6, doi: 10.1177/1120700019863410 (india). the aim of this study is to present the management of 31 cases of intertrochanteric nonunion or malunion in our institution and to proposed an <b style='color:red;'>algorithm</b> for decision making in the management of these injuries based on fracture pattern, anatomy, the status of union and quality of the bone. between january 2006 to december 2016, a total of 31 patients (25 males and 6 females) with an average age of 57 years (range 22¿79 years), with either intertrochanteric nonunion or malunion were included in the study. revision surgery was performed using either of the sliding/dynamic hip screw (shs, depuy synthes, usa), angled blade plate (abp, depuy synthes, usa), or a competitor's device. the malunion group was followed up for an average of 44 months (range 8-108 months) while the nonunion group was followed up for an average of 51 months (range 24-96 months). the following complications were reported as follows: prior to revision: 19 patients were diagnosed with intertrochanteric malunion. 16 of these patients had neglected malunion (patients who did not seek primary treatment), 2 patients were previously operated with shs fixation. furthermore, 1 of these patients had an infection. 12 patients were diagnosed with intertrochanteric nonunion. 6 of these patients had neglected nonunion, 5 patients were previously operated with shs fixation. furthermore, 2 of these patients had an infection. after revision: 3 patients in the malunion group died while 2 patients in the nonunion group. limb shortening was <2.5 cm in the immediate postoperative period in all 19 patients and the 12 patients at final follow-up in the malunion group, while <2 cm in the immediate postoperative period in all 9 patients and 7 patients at final follow-up in the nonunion group. 1 patient sustained an ipsilateral distal femur fracture in the malunion group and 1 patient in the nonunion group. 1 patient in the malunion group had hereditary motor and sensory neuropathy (hmsn). 1 patient in the malunion group had pain occasionally and in the nonunion group, 4 patients had occasional pain and 1 patient had constant pain. 1 patient developed an infection after internal fixation with 95° abp. this report is for an unknown synthes dynamic hip screw constructs and synthes plate/screws constructs. this report is for one (1) unknown construct: plate/screws. this is report 2 of 2 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:there are multiple patients all information is provided in the article. 510k: this report is for an unknown construct: plate/screws/unknown lot. part and lot number are unknown; udi number is unknown. implant date is between (b)(6) 2006 to (b)(6) 2016. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-325">Result ALG-DIAG-325</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-05981     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:arthritis|injury|no code available|nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: zhang, y. hu, j., li, x., and qin, x. (2020), humeral capitellum fracture combined with humeral lateral column injury: a novel classification system and treatment <b style='color:red;'>algorithm</b>, injury, vol. 51, issue 4, pages 955-963 (china). the purpose of this study was to describe a classification system for this fracture pattern and provide a therapeutic <b style='color:red;'>algorithm</b> to avoid complications associated with a 3.5 mm posterolateral distal humerus plate with support (pdhpws) fixation. from 2004 to 2018, 34 patients with complex capitellum fracture (cfs) combined with lateral humeral column (lhc) comminution were treated with open reduction and internal fixation. there were 26 females and 8 males with an average age of 49.6 ±14.,6. implants used were a pdhpws, headless cannulated screw (synthes, inc., oberderf, switzerland) and mini-fragment plate (zhengtian, inc., tianjing, china). the average follow-up duration was 44.9 months (range, 14 - 123 months). the following complications were reported as follows: 1 patient had delayed union which healed after extracorporeal shock wave treatment. 8 patients required implant removal due to complaints of soft tissue irritation. 9 patients developed posttraumatic arthritis, as classified according to the broberg and morrey grading system: 5 cases were grade 1 with slight joint-space narrowing and minimal osteophyte formation; and 4 cases were grade 2 with moderate joint- space narrowing and osteophyte formation. this report is for an unknown synthes 3.5 mm posterolateral distal humerus plate with support (pdhpws) and headless cannulated screws (synthes, inc., oberderf, switzerland). this report is for one (1) unknown cannulated screw. this is report 1 of 1 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:there are multiple patients all information is provided in the article. this report is for an unknown cannulated screw/unknown lot. part and lot number are unknown; udi number is unknown. implant date is between 2004 to 2018. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-326">Result ALG-DIAG-326</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-06585     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|pneumothorax|skin irritation|unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: kalberer, n. et al (2020), osteosynthesis of sternal fractures with double locking compression plate fixation: a retrospective cohort study, european journal of orthopedics surgery & traumatology, vol. 30 (xx), pages 75-81 (switzerland). the aim of this retrospective single-center cohort study is to describe our treatment <b style='color:red;'>algorithm</b> for the operative treatment of sternal fractures with double lcp plating and to present the functional results in a retrospective cohort study. between 2008 to 2016, a total of 15 patients (13 male and 2 female) with a mean age of 61 years (sd 14.1, range 28-84 years) were included in the study. eleven patients were treated with double straight lcp 3.5 mm implants and four patients with pre-countered lcp 3.5 mm (reconstruction plate, t-plate, metaphyseal plate and pilon plate). the average time of follow-up after intervention was 57 months. the following complications were reported as follows: 1 patient died. post-operative complications were registered in seven patients (table 3). 1 patient suffered a superficial wound infection, which required antibiotics. 3 patients suffered from pneumonia. 3/15 patients had respiratory insufficiency. in two cases, the cause of the respiratory insufficiency was a flail chest, which required operative stabilization of the ribs. in one case, it occurred due to a systemic sepsis with the need of a temporary tracheotomy. 2/15 patients had pleural effusion. 1/15 patients had iatrogenic pneumothorax. thoracic drains were inserted in a total of 8/15 (53%) patients, five unilateral and three bilateral. in 3 patients, drains had to be inserted postoperatively due to pleural effusion. 2 patients suffered from a sepsis, 1 due to a soft tissue infection of the leg, 1 due to pneumonia. 1 patient suffered from delirium. 4 patients had their implant removed, three (20%) due to implant-related irritation, one (7%) on patient¿s request without experiencing any irritation (table 2). this report is for an unknown synthes plate/screws constructs. this complaint involves five (5) devices. this is report 1 of 5 (b)(4).</p><p><b>Event Manufacturer Comments</b>:multiple patient involved in the study. implantation date unknown. 510 k: this report is for an unk - constructs: plate/screws/unknown lot. part and lot numbers are unknown; udi number is unknown. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-327">Result ALG-DIAG-327</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-06586     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|pneumothorax|skin irritation|unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: kalberer, n. et al (2020), osteosynthesis of sternal fractures with double locking compression plate fixation: a retrospective cohort study, european journal of orthopedics surgery & traumatology, vol. 30 (xx), pages 75-81 (switzerland). the aim of this retrospective single-center cohort study is to describe our treatment <b style='color:red;'>algorithm</b> for the operative treatment of sternal fractures with double lcp plating and to present the functional results in a retrospective cohort study. between 2008 to 2016, a total of 15 patients (13 male and 2 female) with a mean age of 61 years (sd 14.1, range 28-84 years) were included in the study. eleven patients were treated with double straight lcp 3.5 mm implants and four patients with pre-countered lcp 3.5 mm (reconstruction plate, t-plate, metaphyseal plate and pilon plate). the average time of follow-up after intervention was 57 months. the following complications were reported as follows: 1 patient died. post-operative complications were registered in seven patients (table 3). 1 patient suffered a superficial wound infection, which required antibiotics. 3 patients suffered from pneumonia. 3/15 patients had respiratory insufficiency. in two cases, the cause of the respiratory insufficiency was a flail chest, which required operative stabilization of the ribs. in one case, it occurred due to a systemic sepsis with the need of a temporary tracheotomy. 2/15 patients had pleural effusion. 1/15 patients had iatrogenic pneumothorax. thoracic drains were inserted in a total of 8/15 (53%) patients, five unilateral and three bilateral. in 3 patients, drains had to be inserted postoperatively due to pleural effusion. 2 patients suffered from a sepsis, 1 due to a soft tissue infection of the leg, 1 due to pneumonia. 1 patient suffered from delirium. 4 patients had their implant removed, three (20%) due to implant-related irritation, one (7%) on patient¿s request without experiencing any irritation (table 2). this report is for an unknown synthes plate/screws constructs. this complaint involves five (5) devices. this is report 2 of 5 (b)(4).</p><p><b>Event Manufacturer Comments</b>:multiple patient involved in the study. implantation date unknown. 510 k: this report is for an unk - constructs: plate/screws/unknown lot. part and lot numbers are unknown; udi number is unknown. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-328">Result ALG-DIAG-328</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-06589     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|pneumothorax|skin irritation|unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: kalberer, n. et al (2020), osteosynthesis of sternal fractures with double locking compression plate fixation: a retrospective cohort study, european journal of orthopedics surgery & traumatology, vol. 30 (xx), pages 75-81 (switzerland). the aim of this retrospective single-center cohort study is to describe our treatment <b style='color:red;'>algorithm</b> for the operative treatment of sternal fractures with double lcp plating and to present the functional results in a retrospective cohort study. between 2008 to 2016, a total of 15 patients (13 male and 2 female) with a mean age of 61 years (sd 14.1, range 28-84 years) were included in the study. eleven patients were treated with double straight lcp 3.5 mm implants and four patients with pre-countered lcp 3.5 mm (reconstruction plate, t-plate, metaphyseal plate and pilon plate). the average time of follow-up after intervention was 57 months. the following complications were reported as follows: 1 patient died. post-operative complications were registered in seven patients (table 3). 1 patient suffered a superficial wound infection, which required antibiotics. 3 patients suffered from pneumonia. 3/15 patients had respiratory insufficiency. in two cases, the cause of the respiratory insufficiency was a flail chest, which required operative stabilization of the ribs. in one case, it occurred due to a systemic sepsis with the need of a temporary tracheotomy. 2/15 patients had pleural effusion. 1/15 patients had iatrogenic pneumothorax. thoracic drains were inserted in a total of 8/15 (53%) patients, five unilateral and three bilateral. in 3 patients, drains had to be inserted postoperatively due to pleural effusion. 2 patients suffered from a sepsis, 1 due to a soft tissue infection of the leg, 1 due to pneumonia. 1 patient suffered from delirium. 4 patients had their implant removed, three (20%) due to implant-related irritation, one (7%) on patient¿s request without experiencing any irritation (table 2). this report is for an unknown synthes plate/screws constructs. this complaint involves five (5) devices this is report 3 of 5 (b)(4).</p><p><b>Event Manufacturer Comments</b>:multiple patient involved in the study. implantation date: unknown. this report is for an unk - constructs: plate/screws/unknown lot. part and lot numbers are unknown; udi number is unknown. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-329">Result ALG-DIAG-329</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-06590     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|pneumothorax|skin irritation|unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in switzerland as follows: this report is being filed after the review of the following journal article: kalberer, n. et al (2020), osteosynthesis of sternal fractures with double locking compression plate fixation: a retrospective cohort study, european journal of orthopedics surgery & traumatology, vol. 30 (xx), pages 75-81 (switzerland). the aim of this retrospective single-center cohort study is to describe our treatment <b style='color:red;'>algorithm</b> for the operative treatment of sternal fractures with double lcp plating and to present the functional results in a retrospective cohort study. between 2008 to 2016, a total of 15 patients (13 male and 2 female) with a mean age of 61 years (sd 14.1, range 28-84 years) were included in the study. eleven patients were treated with double straight lcp 3.5 mm implants and four patients with pre-countered lcp 3.5 mm (reconstruction plate, t-plate, metaphyseal plate and pilon plate). the average time of follow-up after intervention was 57 months. the following complications were reported as follows: 1 patient died. post-operative complications were registered in seven patients (table 3). 1 patient suffered a superficial wound infection, which required antibiotics. 3 patients suffered from pneumonia. 3/15 patients had respiratory insufficiency. in two cases, the cause of the respiratory insufficiency was a flail chest, which required operative stabilization of the ribs. in one case, it occurred due to a systemic sepsis with the need of a temporary tracheotomy. 2/15 patients had pleural effusion. 1/15 patients had iatrogenic pneumothorax. thoracic drains were inserted in a total of 8/15 (53%) patients, five unilateral and three bilateral. in 3 patients, drains had to be inserted postoperatively due to pleural effusion. 2 patients suffered from a sepsis, 1 due to a soft tissue infection of the leg, 1 due to pneumonia. 1 patient suffered from delirium. 4 patients had their implant removed, three (20%) due to implant-related irritation, one (7%) on patient¿s request without experiencing any irritation (table 2). this report is for an unknown synthes plate/screws constructs. this complaint involves five (5) devices. this is report 4 of 5 (b)(4).</p><p><b>Event Manufacturer Comments</b>:multiple patient involved in the study. implantation date unknown. this report is for an unk - constructs: plate/screws/unknown lot. part and lot numbers are unknown; udi number is unknown. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate. (b)(4).</p><hr><h3 id="ALG-DIAG-330">Result ALG-DIAG-330</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-06591     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:no code available|pneumothorax|skin irritation|unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: kalberer, n. et al (2020), osteosynthesis of sternal fractures with double locking compression plate fixation: a retrospective cohort study, european journal of orthopedics surgery & traumatology, vol. 30 (xx), pages 75-81 (switzerland). the aim of this retrospective single-center cohort study is to describe our treatment <b style='color:red;'>algorithm</b> for the operative treatment of sternal fractures with double lcp plating and to present the functional results in a retrospective cohort study. between 2008 to 2016, a total of 15 patients (13 male and 2 female) with a mean age of 61 years (sd 14.1, range 28-84 years) were included in the study. eleven patients were treated with double straight lcp 3.5 mm implants and four patients with pre-countered lcp 3.5 mm (reconstruction plate, t-plate, metaphyseal plate and pilon plate). the average time of follow-up after intervention was 57 months. the following complications were reported as follows: 1 patient died. post-operative complications were registered in seven patients (table 3). 1 patient suffered a superficial wound infection, which required antibiotics. 3 patients suffered from pneumonia. 3/15 patients had respiratory insufficiency. in two cases, the cause of the respiratory insufficiency was a flail chest, which required operative stabilization of the ribs. in one case, it occurred due to a systemic sepsis with the need of a temporary tracheotomy. 2/15 patients had pleural effusion. 1/15 patients had iatrogenic pneumothorax.. thoracic drains were inserted in a total of 8/15 (53%) patients, five unilateral and three bilateral. in 3 patients, drains had to be inserted postoperatively due to pleural effusion. 2 patients suffered from a sepsis, 1 due to a soft tissue infection of the leg, 1 due to pneumonia. 1 patient suffered from delirium. 4 patients had their implant removed, three (20%) due to implant-related irritation, one (7%) on patient¿s request without experiencing any irritation (table 2). this report is for an unknown synthes plate/screws constructs. this complaint involves five (5) devices. this is report 5 of 5 (b)(4).</p><p><b>Event Manufacturer Comments</b>:multiple patient involved in the study implantation date unknown this report is for an unk - constructs: plate/screws/unknown lot. part and lot numbers are unknown; udi number is unknown. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-331">Result ALG-DIAG-331</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07019     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 1 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-332">Result ALG-DIAG-332</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07020     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) year old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) year old patient had recalcitrant distal femur nonunion. this is report 2 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-333">Result ALG-DIAG-333</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07021     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 3 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient), a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-334">Result ALG-DIAG-334</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07022     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 4 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient), a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-335">Result ALG-DIAG-335</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07024     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 5 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct (56 year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-336">Result ALG-DIAG-336</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07027     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 6 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct (45 year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-337">Result ALG-DIAG-337</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07029     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 7 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-338">Result ALG-DIAG-338</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07030     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 8 of 10 for (b)(4) this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-339">Result ALG-DIAG-339</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07031     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 9 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-340">Result ALG-DIAG-340</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07032     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 10 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-341">Result ALG-DIAG-341</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07034     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 1 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-342">Result ALG-DIAG-342</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07035     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) year-old patient had recalcitrant distal femur nonunion. this is report 2 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient)</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-343">Result ALG-DIAG-343</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07040     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) year old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) year old patient had recalcitrant distal femur nonunion. this is report 3 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-344">Result ALG-DIAG-344</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07046     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) year-old patient had recalcitrant distal femur nonunion. this is report 4 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-345">Result ALG-DIAG-345</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07048     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) year old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) year old patient had recalcitrant distal femur nonunion. this is report 5 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-346">Result ALG-DIAG-346</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07050     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) year-old patient had  recalcitrant distal femur nonunion. patient 19: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) year-old patient had  recalcitrant distal femur nonunion. patient 25: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) year-old patient had recalcitrant distal femur nonunion. this is report 6 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-347">Result ALG-DIAG-347</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07052     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 7 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-348">Result ALG-DIAG-348</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07055     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 8 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-349">Result ALG-DIAG-349</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07057     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 9 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(4) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-350">Result ALG-DIAG-350</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07059     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (