b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 10 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-351">Result ALG-DIAG-351</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07061     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 1 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-352">Result ALG-DIAG-352</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07062     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 2 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct (31 year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-353">Result ALG-DIAG-353</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07063     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 3 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-354">Result ALG-DIAG-354</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07064     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 4 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct (54 year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-355">Result ALG-DIAG-355</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07065     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) patient had recalcitrant distal femur nonunion. patient 19: a (b)(6) patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) patient had recalcitrant distal femur nonunion. patient 25: a (b)(6) patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) patient had recalcitrant distal femur nonunion. patient 22: a (b)(6) patient had recalcitrant distal femur nonunion. patient 26: a (b)(6) patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) patient had recalcitrant distal femur nonunion. this is report 5 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-356">Result ALG-DIAG-356</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07067     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 6 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct (29 year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-357">Result ALG-DIAG-357</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07072     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 7 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-358">Result ALG-DIAG-358</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07074     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 8 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct (35 year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-359">Result ALG-DIAG-359</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07076     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) year old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)year old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)year old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) year old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) year old patient had recalcitrant distal femur nonunion. this is report 9 of 10 for (b)(4) this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-360">Result ALG-DIAG-360</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07078     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 10 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-361">Result ALG-DIAG-361</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07079     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 1 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct (29 year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-362">Result ALG-DIAG-362</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07085     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 2 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-363">Result ALG-DIAG-363</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07086     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 3 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-364">Result ALG-DIAG-364</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07088     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) patient had recalcitrant distal femur nonunion. patient 19: a (b)(6) patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) patient had recalcitrant distal femur nonunion. patient 25: a (b)(6) patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) patient had recalcitrant distal femur nonunion. patient 22: a (b)(6) patient had recalcitrant distal femur nonunion. patient 26: a (b)(6) patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) patient had recalcitrant distal femur nonunion. this is report 4 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-365">Result ALG-DIAG-365</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07092     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 5 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-366">Result ALG-DIAG-366</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07100     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 6 of 10 for (b)(4) this complaint is linked to (b)(4). this report is for an unknown synthes lcp plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown lcp plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-367">Result ALG-DIAG-367</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07101     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 7 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct ((b)(6) patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-368">Result ALG-DIAG-368</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07104     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 8 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct ((b)(6) patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-369">Result ALG-DIAG-369</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07107     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 9 of 10 for (b)(4) this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-370">Result ALG-DIAG-370</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07110     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 10 of 10 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct (32 year old patient). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-371">Result ALG-DIAG-371</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07126     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6) year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6) year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6) year-old patient had recalcitrant distal femur nonunion. this is report 1 of 6 for (b)(4) this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct ((b)(6) year old patient).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-372">Result ALG-DIAG-372</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07127     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 2 of 6 for (b)(4) this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-373">Result ALG-DIAG-373</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07128     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 3 of 6 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct (51 year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-374">Result ALG-DIAG-374</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07130     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 4 of 6 for (b)(4) this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-375">Result ALG-DIAG-375</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07132     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 (india). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a 28-year-old patient had recalcitrant distal femur nonunion. patient 4: a 23-year-old patient had recalcitrant distal femur nonunion. patient 5: a 29-year-old patient had recalcitrant distal femur nonunion. patient 7: a 48-year-old patient had recalcitrant distal femur nonunion. patient 10: a 56-year-old patient had recalcitrant distal femur nonunion. patient 12: a 45-year-old patient had recalcitrant distal femur nonunion. patient 13: a 52-year-old patient had recalcitrant distal femur nonunion. patient 15: a 52-year-old patient had recalcitrant distal femur nonunion. patient 19: a 50-year-old patient had recalcitrant distal femur nonunion. patient 20: a 53-year-old patient had recalcitrant distal femur nonunion. patient 23: a 57-year-old patient had recalcitrant distal femur nonunion. patient 25: a 46-year-old patient had recalcitrant distal femur nonunion. patient 27: a 43-year-old patient had recalcitrant distal femur nonunion. patient 28: a 33-year-old patient had recalcitrant distal femur nonunion. patient 30: a 37-year-old patient had recalcitrant distal femur nonunion. patient 31: a 42-year-old patient had recalcitrant distal femur nonunion. patient 32: a 35-year-old patient had recalcitrant distal femur nonunion. patient 34: a 33-year-old patient had recalcitrant distal femur nonunion. patient 35: a 37-year-old patient had recalcitrant distal femur nonunion. patient 36: a 28-year-old patient had recalcitrant distal femur nonunion. patient 37: a 35-year-old patient had recalcitrant distal femur nonunion. patient 39: a 31-year-old patient had recalcitrant distal femur nonunion. patient 42: a 42-year-old patient had recalcitrant distal femur nonunion. patient 43: a 54-year-old patient had recalcitrant distal femur nonunion. patient 45: a 69-year-old patient had recalcitrant distal femur nonunion. patient 46: a 29-year-old patient had recalcitrant distal femur nonunion. patient 48: a 53-year-old patient had recalcitrant distal femur nonunion. patient 50: a 35-year-old patient had recalcitrant distal femur nonunion. patient 53: a 39-year-old patient had recalcitrant distal femur nonunion. patient 54: a 35-year-old patient had recalcitrant distal femur nonunion. patient 56: a 29-year-old patient had recalcitrant distal femur nonunion. patient 57: a 45-year-old patient had recalcitrant distal femur nonunion. patient 58: a 76-year-old patient had recalcitrant distal femur nonunion. patient 59: a 35-year-old patient had recalcitrant distal femur nonunion. patient 61: a 49-year-old patient had recalcitrant distal femur nonunion. patient 62: a 45-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a 41-year-old patient had recalcitrant distal femur nonunion. patient 16: a 52-year-old patient had recalcitrant distal femur nonunion. patient 21: a 46-year-old patient had recalcitrant distal femur nonunion. patient 22: a 32-year-old patient had recalcitrant distal femur nonunion. patient 26: a 52-year-old patient had recalcitrant distal femur nonunion. patient 29: a 51-year-old patient had recalcitrant distal femur nonunion. patient 33: a 52-year-old patient had recalcitrant distal femur nonunion. patient 47: a 25-year-old patient had recalcitrant distal femur nonunion. patient 49: a 47-year-old patient had recalcitrant distal femur nonunion. patient 55: a 41-year-old patient had recalcitrant distal femur nonunion. this is report 5 of 6 for (b)(4). this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct (47 year old patient).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>.</p><hr><h3 id="ALG-DIAG-376">Result ALG-DIAG-376</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07134     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:appliance, fixation, nail/blade/plate combination, multiple component</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: rajasekaran, r.b. et al (2019), a surgical <b style='color:red;'>algorithm</b> for the management of recalcitrant distal femur nonunions based on distal femoral bone stock, fracture alignment, medial void, and stability of fixation, archives of orthopaedic and trauma surgery, vol. 139 (xx), pages 1057¿1068 ((b)(6)). the aim of this retrospective study is to devise an <b style='color:red;'>algorithm</b> and present the results of 62 cases of rdfn managed following it. between january 2012 to december 2015, a total of 62 patients (38 male and 24 female) with an average age of 43.4 years (26¿73), who had rdfn were included in the study. implants at presentation were locking compression plate (lcp), dcs, and competitor's device. the average follow-up was 18.2 months (12¿33). the following complications were reported as follows: lcp: patient 1: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 4: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 5: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 7: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 10: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 12: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 13: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 15: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 19: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 20: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 23: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 25: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 27: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 28: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 30: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 31: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 32: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 34: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 35: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 36: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 37: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 39: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 42: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 43: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 45: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 46: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 48: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 50: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 53: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 54: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 56: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 57: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 58: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 59: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 61: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 62: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. dcs: patient 2: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 16: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 21: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 22: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 26: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 29: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 33: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 47: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 49: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. patient 55: a (b)(6)-year-old patient had recalcitrant distal femur nonunion. this is report 6 of 6 for (b)(4) this complaint is linked to (b)(4). this report is for an unknown synthes dhs/dcs plate/screws construct ((b)(6) year old patient) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown dhs/dcs plate/screw construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-377">Result ALG-DIAG-377</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07855     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: füchtmeier, b., doblinger, m., and müller, f. (2020), internal fixation and revision arthroplasty for interprosthetic femoral fractures: a case series of fifty patients, international orthopaedics, vol. 44 (xx), pages 1391¿1399 ((b)(6)). the aim of this retrospective single-center analysis is to present an <b style='color:red;'>algorithm</b> based on a larger cohort than previously reported. between january 2007 to december 2018, a total of 50 patients (10 male and 40 female) with a mean age of 78.5 years (range, 50¿92) were included in the study. a total of 30 internal fixations were performed with different locking plates (less invasive stabilization system (liss) (n=18), locking compression plate (lcp) (n=6), and competitor device (n=6). revision arthroplasty was performed for 18 patients using a competitor device. one patient underwent above-knee amputation because revision arthroplasty was not possible due to morbidity and severe joint contractures. clinical and radiological follow-ups were performed separately from this study at six weeks, 12 weeks, and up to six months post-operatively. the mean follow-up time of the total sample was 5.7 years (range, 1.0¿12.6) after the operation. the following complications were reported as follows: 27 patients (54%) had died. the one year mortality rate for the sample was 14%, and fracture patterns and treatment revealed no effects on mortality. 4 out of 30 patients who had internal fixation were required for revision due to plate loosening (n=2), plate breakage (n=1), and deep infection (n=1). this is report 1 of 5 for (b)(4). this report is for an unknown less invasive stabilization system (liss) synthes plate/screws construct. a copy of the literature article is being submitted with this report.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown (liss) synthes plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-378">Result ALG-DIAG-378</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07856     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: füchtmeier, b., doblinger, m., and müller, f. (2020), internal fixation and revision arthroplasty for interprosthetic femoral fractures: a case series of fifty patients, international orthopaedics, vol. 44 (xx), pages 1391¿1399 (germany). the aim of this retrospective single-center analysis is to present an <b style='color:red;'>algorithm</b> based on a larger cohort than previously reported. between january 2007 to december 2018, a total of 50 patients (10 male and 40 female) with a mean age of 78.5 years (range, 50¿92) were included in the study. a total of 30 internal fixations were performed with different locking plates (less invasive stabilization system (liss) (n=18), locking compression plate (lcp) (n=6), and competitor device (n=6). revision arthroplasty was performed for 18 patients using a competitor device. one patient underwent above-knee amputation because revision arthroplasty was not possible due to morbidity and severe joint contractures. clinical and radiological follow-ups were performed separately from this study at six weeks, 12 weeks, and up to six months post-operatively. the mean follow-up time of the total sample was 5.7 years (range, 1.0¿12.6) after the operation. the following complications were reported as follows: 27 patients (54%) had died. the one year mortality rate for the sample was 14%, and fracture patterns and treatment revealed no effects on mortality. 4 out of 30 patients who had internal fixation were required for revision due to plate loosening (n=2), plate breakage (n=1), and deep infection (n=1). this is report 2 of 5 for (b)(4). this report is for an unknown locking compression plate (lcp) synthes plate/screws construct.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown (lcp) synthes plate/screws construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-379">Result ALG-DIAG-379</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07858     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:loosening of implant not related to bone-ingrowth</p><p><b>Patient Problems</b>:failure of implant</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: füchtmeier, b., doblinger, m., and müller, f. (2020), internal fixation and revision arthroplasty for interprosthetic femoral fractures: a case series of fifty patients, international orthopaedics, vol. 44 (xx), pages 1391¿1399 (germany). the aim of this retrospective single-center analysis is to present an <b style='color:red;'>algorithm</b> based on a larger cohort than previously reported. between january 2007 to december 2018, a total of 50 patients (10 male and 40 female) with a mean age of 78.5 years (range, 50¿92) were included in the study. a total of 30 internal fixations were performed with different locking plates (less invasive stabilization system (liss) (n=18), locking compression plate (lcp) (n=6), and competitor device (n=6). revision arthroplasty was performed for 18 patients using a competitor device. one patient underwent above-knee amputation because revision arthroplasty was not possible due to morbidity and severe joint contractures. clinical and radiological follow-ups were performed separately from this study at six weeks, 12 weeks, and up to six months post-operatively. the mean follow-up time of the total sample was 5.7 years (range, 1.0¿12.6) after the operation. the following complications were reported as follows: 27 patients (54%) had died. the one year mortality rate for the sample was 14%, and fracture patterns and treatment revealed no effects on mortality. 4 out of 30 patients who had internal fixation were required for revision due to plate loosening (n=2), plate breakage (n=1), and deep infection (n=1). this is report 3 of 5 for (b)(4). this report is for an unknown locking compression plate (lcp) or less invasive stabilization system (liss) plate</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown (lcp) or (liss) plate/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-380">Result ALG-DIAG-380</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07861     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:loosening of implant not related to bone-ingrowth</p><p><b>Patient Problems</b>:failure of implant</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: füchtmeier, b., doblinger, m., and müller, f. (2020), internal fixation and revision arthroplasty for interprosthetic femoral fractures: a case series of fifty patients, international orthopaedics, vol. 44 (xx), pages 1391¿1399 (germany). the aim of this retrospective single-center analysis is to present an <b style='color:red;'>algorithm</b> based on a larger cohort than previously reported. between january 2007 to december 2018, a total of 50 patients (10 male and 40 female) with a mean age of 78.5 years (range, 50¿92) were included in the study. a total of 30 internal fixations were performed with different locking plates (less invasive stabilization system (liss) (n=18), locking compression plate (lcp) (n=6), and competitor device (n=6). revision arthroplasty was performed for 18 patients using a competitor device. one patient underwent above-knee amputation because revision arthroplasty was not possible due to morbidity and severe joint contractures. clinical and radiological follow-ups were performed separately from this study at six weeks, 12 weeks, and up to six months post-operatively. the mean follow-up time of the total sample was 5.7 years (range, 1.0¿12.6) after the operation. the following complications were reported as follows: 27 patients (54%) had died. the one year mortality rate for the sample was 14%, and fracture patterns and treatment revealed no effects on mortality. 4 out of 30 patients who had internal fixation were required for revision due to plate loosening (n=2), plate breakage (n=1), and deep infection (n=1). this is report 4 of 5 for (b)(4). this report is for an unknown locking compression plate (lcp) or less invasive stabilization system (liss) plate.</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown (lcp) or (liss) plate/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-381">Result ALG-DIAG-381</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07862     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:break</p><p><b>Patient Problems</b>:failure of implant</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: füchtmeier, b., doblinger, m., and müller, f. (2020), internal fixation and revision arthroplasty for interprosthetic femoral fractures: a case series of fifty patients, international orthopaedics, vol. 44 (xx), pages 1391¿1399 ((b)(6)). the aim of this retrospective single-center analysis is to present an <b style='color:red;'>algorithm</b> based on a larger cohort than previously reported. between january 2007 to december 2018, a total of 50 patients (10 male and 40 female) with a mean age of 78.5 years (range, 50¿92) were included in the study. a total of 30 internal fixations were performed with different locking plates (less invasive stabilization system (liss) (n=18), locking compression plate (lcp) (n=6), and competitor device (n=6). revision arthroplasty was performed for 18 patients using a competitor device. one patient underwent above-knee amputation because revision arthroplasty was not possible due to morbidity and severe joint contractures. clinical and radiological follow-ups were performed separately from this study at six weeks, 12 weeks, and up to six months post-operatively. the mean follow-up time of the total sample was 5.7 years (range, 1.0¿12.6) after the operation. the following complications were reported as follows: 27 patients (54%) had died. the one year mortality rate for the sample was 14%, and fracture patterns and treatment revealed no effects on mortality. 4 out of 30 patients who had internal fixation were required for revision due to plate loosening (n=2), plate breakage (n=1), and deep infection (n=1). this is report 5 of 5 for (b)(4). this report is for an unknown locking compression plate (lcp) or less invasive stabilization system (liss) plate. a copy of the literature article is being submitted with this report.</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown (lcp) or (liss) plate/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-382">Result ALG-DIAG-382</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07972     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:arthritis|no code available</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: shou k., et al (2020) the assessment of the reduction <b style='color:red;'>algorithm</b> in the treatment for ¿logsplitter¿ injury, biomed research international volume xxxxxx,pages 1-8, (china). this retrospective cohort study aims to focus on the intraoperative reduction quality and evaluated some key parameters to help orthopedic surgeons achieve better functional outcomes with "logsplitter " injury in the future. from january 2015 to february 2019 , a total of 31 patients (19 male and 12 female) mean age 37:6 ± 9:4 (21¿59) years were enrolled in this study. distal fibular fractures were fixed by using the lcp plates and the medial malleolus fracture was fixed using two cannulated screws or the kirschner wire. one or two syndesmotic screws were used to fix the syndesmosis joint. patients were followed up for the wound, bone union, range of motion, ankle joint function, and postoperative traumatic arthritis at postoperative 3 months, 6 months, 12 months, and 2 years. mean follow-up was 22:9 ± 3:3 (13¿26) months. mean follow-up was 22:9 ± 3:3 (13¿26) months. the following complications were reported as follows: 14 of 31 patients were observed of radiographic posttraumatic arthritis of the ankle joint. 8 poor reduction occurred at 24 months final follow-up. a case of a (b)(6) year old man who suffered from falling from a height, showing the malreduction of the lower tibiofibular joint revised surgery to obtain acceptable anatomy of tfol and tfcs. however, gradual degeneration of the tibiotalar joint and deterioration of the joint surface were observed. significant posttraumatic osteoarthritis occurred at the ankle joint at the last follow-up (the typical case with unfavorable intraoperative reduction was shown in). this report is for an unknown synthes locking compression plates (lcp). it captures the reported events of 14 of 31 patients who were observed of radiographic posttraumatic arthritis of the ankle joint and 8 poor reduction occurred at 24 months final follow-up. this is report 1 of 2 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown locking compression plates (lcp)/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. (b)(4). without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-383">Result ALG-DIAG-383</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-07973     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:arthritis|no code available</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: shou k., et al (2020) the assessment of the reduction <b style='color:red;'>algorithm</b> in the treatment for ¿logsplitter¿ injury, biomed research international volume xxxxxx,pages 1-8, (china). this retrospective cohort study aims to focus on the intraoperative reduction quality and evaluated some key parameters to help orthopedic surgeons achieve better functional outcomes with "logsplitter " injury in the future. from january 2015 to february 2019 , a total of 31 patients (19 male and 12 female) mean age 37:6 ± 9:4 (21¿59) years were enrolled in this study. distal fibular fractures were fixed by using the lcp plates and the medial malleolus fracture was fixed using two cannulated screws or the kirschner wire. one or two syndesmotic screws were used to fix the syndesmosis joint. patients were followed up for the wound, bone union, range of motion, ankle joint function, and postoperative traumatic arthritis at postoperative 3 months, 6 months, 12 months, and 2 years. mean follow-up was 22:9 ± 3:3 (13¿26) months. mean follow-up was 22:9 ± 3:3 (13¿26) months. the following complications were reported as follows: 14 of 31 patients were observed of radiographic posttraumatic arthritis of the ankle joint. 8 poor reduction occurred at 24 months final follow-up. a case of a (b)(6) year old man who suffered from falling from a height, showing the malreduction of the lower tibiofibular joint revised surgery to obtain acceptable anatomy of tfol and tfcs. however, gradual degeneration of the tibiotalar joint and deterioration of the joint surface were observed. significant posttraumatic osteoarthritis occurred at the ankle joint at the last follow-up (the typical case with unfavorable intraoperative reduction was shown in). this report is for an unknown synthes locking compression plate (lcp). it captures a case of a (b)(6) year old man who suffered from falling from a height, showing the malreduction of the lower tibiofibular joint revised surgery to obtain acceptable anatomy of tfol and tfcs. however, gradual degeneration of the tibiotalar joint and deterioration of the joint surface were observed. significant posttraumatic osteoarthritis occurred. this is report 2 of 2 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown locking compression plates (lcp)/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. (b)(4). without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-384">Result ALG-DIAG-384</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-08465     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unk - constructs: plate/screws     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:loss of range of motion|necrosis|no code available</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article, 'feissli, s. et al (2020), treatment options for proximal humeral fractures in the older adults and their implication on personal independence, archives of orthopaedic and trauma surgery', vol. xx (xx), pages 1¿6 (switzerland). the aim of this retrospective cohort is to assess the impact of a phfx and its treatment on patients¿ everyday activities, and level of self-dependence in our urban geriatric population before the treatment <b style='color:red;'>algorithm</b> was changed and when surgical treatment using locking plates was popular. our primary aim was to compare the ability to return to the same level of self-dependence following operative and non-operative treatment in patients for which the treatment <b style='color:red;'>algorithm</b> was not conductive to surgery. between june 2015 to december 2016, a total of 147 patients with a mean age of 79 years, who were treated in the 2-year period between may 2011 and april 2013, were included in the study. 53 patients (36%) were treated non-operative. operative procedures for the remaining 94 patients included internal fixation with the philos plate (81) or a nail (1), reverse total (1), or hemiarthroplasty (9), as well as insertion of a tension band (2). forty-one patients were interviewed either by phone (n = 20) or directly at the clinic at the time of clinical examination (n = 21) at a median follow-up time of 45 months (range 26¿67 months). the following complications were reported: 50 patients died. operative group: 1 patient had frozen shoulder. 2 patients had secondary displacements. 1 patient had partial avascular necrosis. 7 patients had screw perforation. this report is for an unknown synthes plate/screws constructs and unknown synthes screws. a copy of the literature article is being submitted with this medwatch. this is report 1 of 2 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unknown plate and screw construct/unknown lot. part and lot number are unknown; udi number is unknown. date of implantation is an unknown date between (b)(6) 2011; (b)(6) 2013. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number, the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for, and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-385">Result ALG-DIAG-385</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2020-08466     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:migration</p><p><b>Patient Problems</b>:no code available</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: feissli, s. et al (2020), treatment options for proximal humeral fractures in the older adults and their implication on personal independence, archives of orthopaedic and trauma surgery, vol. xx (xx), pages 1¿6 (switzerland). the aim of this retrospective cohort is to assess the impact of a phfx and its treatment on patients¿ everyday activities and level of self-dependence in our urban geriatric population before the treatment <b style='color:red;'>algorithm</b> was changed and when surgical treatment using locking plates was popular. our primary aim was to compare the ability to return to the same level of self-dependence following operative and non-operative treatment in patients for which the treatment <b style='color:red;'>algorithm</b> was not conductive to surgery. between june 2015 to december 2016, a total of 147 patients with a mean age of 79 years, who were treated in the 2-year period between may 2011 and april 2013, were included in the study. 53 patients (36%) were treated non-operative. operative procedures for the remaining 94 patients included internal fixation with the philos plate (81) or a nail (1), reverse total (1), or hemiarthroplasty (9), as well as insertion of a tension band (2). forty-one patients were interviewed either by phone (n = 20) or directly at the clinic at the time of clinical examination (n = 21) at a median follow-up time of 45 months (range 26¿67 months). the following complications were reported: 50 patients died. operative group: 1 patient had frozen shoulder. 2 patients had secondary displacements. 1 patient had partial avascular necrosis. 7 patients had screw perforation. this report is for an unknown synthes plate/screws constructs and unknown synthes screws. this is report 2 of 2 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:this report is for an unknown screw/unknown lot. part and lot number are unknown; udi number is unknown. date of implantation is an unknown date between may 2011 and april 2013. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. (b)(4). device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-386">Result ALG-DIAG-386</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2021-02398     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:nail, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:this report is being reported after the review of the following journal article: uemi r, et al. (2020), early versus delayed weight bearing after intramedullary nailing for tibial shaft fracture: a multicenter, propensity score-matched study, the tron study, injury, volume 23:19, page 1-4, (japan). the purpose of this multicenter study was to assess differences in the rates of implant failure and bone union by x-ray examinations, and walking ability, between an early weight-bearing (ewb) group and a non-weight-bearing (nwb) group following imn for tibial shaft fractures by a propensity score-matching method. from 2014 to 2019, 263 patients with tibia fractures treated surgically were included in the study. the patients were divided into 2 groups, the early weight-bearing (ewb) group, in which partial weight- bearing walking within 4 weeks was encouraged, and a non-weight-bearing (nwb) group, in which no weight bearing was allowed for more than 4 weeks. to adjust for baseline differences between groups, a propensity score <b style='color:red;'>algorithm</b> was used to match the ewb group with the nwb group in a 1:1 ratio of 75 cases each. in the ewb group, there were 53 males and 22 females with a mean age of 48.8 +/- 17.8 years. in the nwb group, there were 55 males and 20 females with a mean age of 47.3 +/-16.5 years. five kinds of implants were used which included the unknown synthes expert tibial nail and 4 competitors¿ devices. the rate of implant failure, the rate of bone union at 6 months and 1 year after surgery, and walking ability at the last follow-up between the 2 groups. the authors did not specify which of the patients received the synthes device. thus, complications will be reported as follows: 1 patient died after the operation because of myocardial infarction. this patient was excluded from the study. ewb group: 20 patients had delayed union. 5 patients had non-union. nwb group: 1 patient had implant failure. 13 patients had delayed union. 3 patients had non-union. this report is for one (1) unk - constructs: expert tibial nail. this is report 1 of 1 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:510k: this report is for an unk - constructs: expert tibial nail/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-387">Result ALG-DIAG-387</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2021-08947     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified tissue injury</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: peng, s.h. et al (2020), surgical treatment of femoral head fractures, biomedical journal, vol. 43 (xx), pages 451-457 ((b)(6)). the aim of this retrospective study was to report the mid-term surgical outcomes of fhf treated at our institution, based on varied pipkin types, and tried to establish treatment <b style='color:red;'>algorithm</b>. between january 2003 to december 2008, a total of 35 patients (31 male and 4 female) with an average age (b)(6) (range 15 to 53 years) were surgically treated. among these, 30 patients were followed for at least 6 months. cancellous screws (synthes, (b)(6)) were simply used for treating type i and ii fractures. for type iii fractures, cannulated screws (synthes, (b)(6)) were chosen for treating femoral neck fixation concomitantly. orif with screws and plates (synthes, (b)(6)) was used for type iv fractures. the mean follow-up period was unknown. the following complications were reported: 7 patients (4 type i, 0 type ii, 2 type iii, and 1 type iv fractures) had avascular necrosis of the femoral head and 6 of these patients (3 type i, 0 type ii, 2 type iii, and 1 type iv fractures) were converted to hip arthroplasty for developing advanced stages of avascular necrosis. a (b)(6) male patient (pipkin type i) had avascular necrosis with nonunion at 6 months and underwent total hip arthroplasty. a (b)(6) male patient (pipkin type iii) had avascular necrosis and underwent bipolar hemiarthroplasty at 6 months. 13 patients (8 type i, 1 in type ii, 2 in type iii, and 2 in type iv fractures) had heterotopic ossification. however, only 1 patient had range of motion limitation. a (b)(6) male patient (pipkin type ii) had low grade of heterotopic ossification (class 1). 1 patient (type iv) had moderate hip osteoarthritis and arthroplasty treatment was suggested whenever necessary. this report is for an unknown synthes cancellous screws, unknown synthes cannulated screws, unknown synthes femur plate/screws constructs. this report is for one (1) unk - screws: cancellous. this is report 1 of 8 for complaint# (b)(4)..device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: peng, s.h. et al (2020), surgical treatment of femoral head fractures, biomedical journal, vol. 43 (xx), pages 451-457 ((b)(6)). the aim of this retrospective study was to report the mid-term surgical outcomes of fhf treated at our institution, based on varied pipkin types, and tried to establish treatment <b style='color:red;'>algorithm</b>. between january 2003 to december 2008, a total of 35 patients (31 male and 4 female) with an average age 30 years (range 15 to 53 years) were surgically treated. among these, 30 patients were followed for at least 6 months. cancellous screws (synthes, (b)(6)) were simply used for treating type i and ii fractures. for type iii fractures, cannulated screws (synthes, (b)(6)) were chosen for treating femoral neck fixation concomitantly. orif with screws and plates (synthes, (b)(6)) was used for type iv fractures. the mean follow-up period was unknown. the following complications were reported: 7 patients (4 type i, 0 type ii, 2 type iii, and 1 type iv fractures) had avascular necrosis of the femoral head and 6 of these patients (3 type i, 0 type ii, 2 type iii, and 1 type iv fractures) were converted to hip arthroplasty for developing advanced stages of avascular necrosis. a (b)(6) male patient (pipkin type i) had avascular necrosis with nonunion at 6 months and underwent total hip arthroplasty. a (b)(6) male patient (pipkin type iii) had avascular necrosis and underwent bipolar hemiarthroplasty at 6 months. 13 patients (8 type i, 1 in type ii, 2 in type iii, and 2 in type iv fractures) had heterotopic ossification. however, only 1 patient had range of motion limitation. a (b)(6) male patient (pipkin type ii) had low grade of heterotopic ossification (class 1). 1 patient (type iv) had moderate hip osteoarthritis and arthroplasty treatment was suggested whenever necessary. this report is for an unknown synthes cancellous screws, unknown synthes cannulated screws, unknown synthes femur plate/screws constructs. this report is for one (1) unk - screws: cancellous. this is report 1 of 8 for complaint# (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint # (b)(4). additional narrative: this report is for an unk - screws: cancellous/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/ investigation. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. the product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate..product complaint # (b)(4). additional narrative: this report is for an unk - screws: cancellous/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/ investigation. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. the product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-388">Result ALG-DIAG-388</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2021-08948     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:necrosis</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: peng, s.h. et al (2020), surgical treatment of femoral head fractures, biomedical journal, vol. 43 (xx), pages 451-457 (taiwan). the aim of this retrospective study was to report the mid-term surgical outcomes of fhf treated at our institution, based on varied pipkin types, and tried to establish treatment <b style='color:red;'>algorithm</b>. between january 2003 to december 2008, a total of 35 patients (31 male and 4 female) with an average age of 30 years (range 15 to 53 years) were surgically treated. among these, 30 patients were followed for at least 6 months. cancellous screws (synthes, bettlach, switzerland) were simply used for treating type i and ii fractures. for type iii fractures, cannulated screws (synthes, bettlach, switzerland) were chosen for treating femoral neck fixation concomitantly. orif with screws and plates (synthes, bettlach, switzerland) was used for type iv fractures. the mean follow-up period was unknown. the following complications were reported: 7 patients (4 type i, 0 type ii, 2 type iii, and 1 type iv fractures) had avascular necrosis of the femoral head and 6 of these patients (3 type i, 0 type ii, 2 type iii, and 1 type iv fractures) were converted to hip arthroplasty for developing advanced stages of avascular necrosis. a (b)(6) -year-old male patient (pipkin type i) had avascular necrosis with nonunion at 6 months and underwent total hip arthroplasty. a (b)(6) -year-old male patient (pipkin type iii) had avascular necrosis and underwent bipolar hemiarthroplasty at 6 months. 13 patients (8 type i, 1 in type ii, 2 in type iii, and 2 in type iv fractures) had heterotopic ossification. however, only 1 patient had range of motion limitation. a (b)(6) -year-old male patient (pipkin type ii) had low grade of heterotopic ossification (class 1). 1 patient (type iv) had moderate hip osteoarthritis and arthroplasty treatment was suggested whenever necessary. this report is for an unknown synthes cancellous screws, unknown synthes cannulated screws, unknown synthes femur plate/screws constructs. a copy of the literature article is being submitted with this medwatch. this report is for one (1) unk - screws: cancellous. this is report 2 of 8 for complaint (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint #(b)(4). this report is for an unk - screws: cancellous/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/ investigation. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. the product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-389">Result ALG-DIAG-389</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2021-08950     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:necrosis|nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: peng, s.h. et al (2020), surgical treatment of femoral head fractures, biomedical journal, vol. 43 (xx), pages 451-457 (taiwan). the aim of this retrospective study was to report the mid-term surgical outcomes of fhf treated at our institution, based on varied pipkin types, and tried to establish treatment <b style='color:red;'>algorithm</b>. between january 2003 to december 2008, a total of 35 patients (31 male and 4 female) with an average age of 30 years (range 15 to 53 years) were surgically treated. among these, 30 patients were followed for at least 6 months. cancellous screws (synthes, bettlach, switzerland) were simply used for treating type i and ii fractures. for type iii fractures, cannulated screws (synthes, bettlach, switzerland) were chosen for treating femoral neck fixation concomitantly. orif with screws and plates (synthes, bettlach, switzerland) was used for type iv fractures. the mean follow-up period was unknown. the following complications were reported: 7 patients (4 type i, 0 type ii, 2 type iii, and 1 type iv fractures) had avascular necrosis of the femoral head and 6 of these patients (3 type i, 0 type ii, 2 type iii, and 1 type iv fractures) were converted to hip arthroplasty for developing advanced stages of avascular necrosis. a (b)(6)-old male patient (pipkin type i) had avascular necrosis with nonunion at 6 months and underwent total hip arthroplasty. a (b)(6)-old male patient (pipkin type iii) had avascular necrosis and underwent bipolar hemiarthroplasty at 6 months. 13 patients (8 type i, 1 in type ii, 2 in type iii, and 2 in type iv fractures) had heterotopic ossification. however, only 1 patient had range of motion limitation. a (b)(6)-old male patient (pipkin type ii) had low grade of heterotopic ossification (class 1). 1 patient (type iv) had moderate hip osteoarthritis and arthroplasty treatment was suggested whenever necessary. this report is for an unknown synthes cancellous screws, unknown synthes cannulated screws, unknown synthes femur plate/screws constructs. this report is for one (1) unk - screws: cancellous. this is report 3 of 8 for complaint (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint # (b)(4). this report is for an unk - screws: cancellous/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/ investigation. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. the product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-390">Result ALG-DIAG-390</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2021-08951     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:necrosis|unspecified tissue injury</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: peng, s.h. et al (2020), surgical treatment of femoral head fractures, biomedical journal, vol. 43 (xx), pages 451-457 (taiwan). the aim of this retrospective study was to report the mid-term surgical outcomes of fhf treated at our institution, based on varied pipkin types, and tried to establish treatment <b style='color:red;'>algorithm</b>. between january 2003 to december 2008, a total of 35 patients (31 male and 4 female) with an average age of 30 years (range 15 to 53 years) were surgically treated. among these, 30 patients were followed for at least 6 months. cancellous screws (synthes, bettlach, switzerland) were simply used for treating type i and ii fractures. for type iii fractures, cannulated screws (synthes, bettlach, switzerland) were chosen for treating femoral neck fixation concomitantly. orif with screws and plates (synthes, bettlach, switzerland) was used for type iv fractures. the mean follow-up period was unknown. the following complications were reported: 7 patients (4 type i, 0 type ii, 2 type iii, and 1 type iv fractures) had avascular necrosis of the femoral head and 6 of these patients (3 type i, 0 type ii, 2 type iii, and 1 type iv fractures) were converted to hip arthroplasty for developing advanced stages of avascular necrosis. a (b)(6)-year-old male patient (pipkin type i) had avascular necrosis with nonunion at 6 months and underwent total hip arthroplasty. a (b)(6)-year-old male patient (pipkin type iii) had avascular necrosis and underwent bipolar hemiarthroplasty at 6 months. 13 patients (8 type i, 1 in type ii, 2 in type iii, and 2 in type iv fractures) had heterotopic ossification. however, only 1 patient had range of motion limitation. a (b)(6)-year-old male patient (pipkin type ii) had low grade of heterotopic ossification (class 1). 1 patient (type iv) had moderate hip osteoarthritis and arthroplasty treatment was suggested whenever necessary. this report is for an unknown synthes cancellous screws, unknown synthes cannulated screws, unknown synthes femur plate/screws constructs. this report is for one (1) unk - constructs: plate/screws-femur. this is report 4 of 8 for complaint (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint # (b)(4). this report is for an unk - constructs: plate/screws-femur. unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/ investigation. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. the product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-391">Result ALG-DIAG-391</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2021-08952     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:necrosis|unspecified tissue injury</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: peng, s.h. et al (2020), surgical treatment of femoral head fractures, biomedical journal, vol. 43 (xx), pages 451-457 (taiwan). the aim of this retrospective study was to report the mid-term surgical outcomes of fhf treated at our institution, based on varied pipkin types, and tried to establish treatment <b style='color:red;'>algorithm</b>. between january 2003 to december 2008, a total of 35 patients (31 male and 4 female) with an average age of 30 years (range 15 to 53 years) were surgically treated. among these, 30 patients were followed for at least 6 months. cancellous screws (synthes, bettlach, switzerland) were simply used for treating type i and ii fractures. for type iii fractures, cannulated screws (synthes, bettlach, switzerland) were chosen for treating femoral neck fixation concomitantly. orif with screws and plates (synthes, bettlach, switzerland) was used for type iv fractures. the mean follow-up period was unknown. the following complications were reported: 7 patients (4 type i, 0 type ii, 2 type iii, and 1 type iv fractures) had avascular necrosis of the femoral head and 6 of these patients (3 type i, 0 type ii, 2 type iii, and 1 type iv fractures) were converted to hip arthroplasty for developing advanced stages of avascular necrosis. a (b)(6) year-old male patient (pipkin type i) had avascular necrosis with nonunion at 6 months and underwent total hip arthroplasty. a (b)(6) year-old male patient (pipkin type iii) had avascular necrosis and underwent bipolar hemiarthroplasty at 6 months. 13 patients (8 type i, 1 in type ii, 2 in type iii, and 2 in type iv fractures) had heterotopic ossification. however, only 1 patient had range of motion limitation. a (b)(6) year-old male patient (pipkin type ii) had low grade of heterotopic ossification (class 1). 1 patient (type iv) had moderate hip osteoarthritis and arthroplasty treatment was suggested whenever necessary. this report is for an unknown synthes cancellous screws, unknown synthes cannulated screws, unknown synthes femur plate/screws constructs. this report is for (1) unk - screws: cannulated. this is report 5 of 8 for complaint (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint # (b)(4). this report is for an unk - screws: cannulated/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/ investigation. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. the product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-392">Result ALG-DIAG-392</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2021-08953     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:necrosis|unspecified tissue injury</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: peng, s.h. et al (2020), surgical treatment of femoral head fractures, biomedical journal, vol. 43 (xx), pages 451-457 (taiwan). the aim of this retrospective study was to report the mid-term surgical outcomes of fhf treated at our institution, based on varied pipkin types, and tried to establish treatment <b style='color:red;'>algorithm</b>. between january 2003 to december 2008, a total of 35 patients (31 male and 4 female) with an average age of 30 years (range 15 to 53 years) were surgically treated. among these, 30 patients were followed for at least 6 months. cancellous screws (synthes, bettlach, switzerland) were simply used for treating type i and ii fractures. for type iii fractures, cannulated screws (synthes, bettlach, switzerland) were chosen for treating femoral neck fixation concomitantly. orif with screws and plates (synthes, bettlach, switzerland) was used for type iv fractures. the mean follow-up period was unknown. the following complications were reported: 7 patients (4 type i, 0 type ii, 2 type iii, and 1 type iv fractures) had avascular necrosis of the femoral head and 6 of these patients (3 type i, 0 type ii, 2 type iii, and 1 type iv fractures) were converted to hip arthroplasty for developing advanced stages of avascular necrosis. a (b)(6) year-old male patient (pipkin type i) had avascular necrosis with nonunion at 6 months and underwent total hip arthroplasty. a (b)(6) year-old male patient (pipkin type iii) had avascular necrosis and underwent bipolar hemiarthroplasty at 6 months. 13 patients (8 type i, 1 in type ii, 2 in type iii, and 2 in type iv fractures) had heterotopic ossification. however, only 1 patient had range of motion limitation. a (b)(6) year-old male patient (pipkin type ii) had low grade of heterotopic ossification (class 1). 1 patient (type iv) had moderate hip osteoarthritis and arthroplasty treatment was suggested whenever necessary. this report is for an unknown synthes cancellous screws, unknown synthes cannulated screws, unknown synthes femur plate/ screws constructs. this report is for one (1) unk - screws: cancellous. this is report 6 of 8 for complaint (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint # (b)(4). this report is for an unk - screws: cancellous/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/ investigation. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. the product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-393">Result ALG-DIAG-393</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2021-08954     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified tissue injury</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: peng, s.h. et al (2020), surgical treatment of femoral head fractures, biomedical journal, vol. 43 (xx), pages 451-457 (taiwan). the aim of this retrospective study was to report the mid-term surgical outcomes of fhf treated at our institution, based on varied pipkin types, and tried to establish treatment <b style='color:red;'>algorithm</b>. between january 2003 to december 2008, a total of 35 patients (31 male and 4 female) with an average age of 30 years (range 15 to 53 years) were surgically treated. among these, 30 patients were followed for at least 6 months. cancellous screws (synthes, bettlach, switzerland) were simply used for treating type i and ii fractures. for type iii fractures, cannulated screws (synthes, bettlach, switzerland) were chosen for treating femoral neck fixation concomitantly. orif with screws and plates (synthes, bettlach, switzerland) was used for type iv fractures. the mean follow-up period was unknown. the following complications were reported: 7 patients (4 type i, 0 type ii, 2 type iii, and 1 type iv fractures) had avascular necrosis of the femoral head and 6 of these patients (3 type i, 0 type ii, 2 type iii, and 1 type iv fractures) were converted to hip arthroplasty for developing advanced stages of avascular necrosis. a (b)(6) year-old male patient (pipkin type i) had avascular necrosis with nonunion at 6 months and underwent total hip arthroplasty. a (b)(6) year-old male patient (pipkin type iii) had avascular necrosis and underwent bipolar hemiarthroplasty at 6 months. 13 patients (8 type i, 1 in type ii, 2 in type iii, and 2 in type iv fractures) had heterotopic ossification. however, only 1 patient had range of motion limitation. a (b)(6) year-old male patient (pipkin type ii) had low grade of heterotopic ossification (class 1). 1 patient (type iv) had moderate hip osteoarthritis and arthroplasty treatment was suggested whenever necessary. this report is for an unknown synthes cancellous screws, unknown synthes cannulated screws, unknown synthes femur plate/ screws constructs. this report is for one (1) unk - screws: cancellous. this is report 7 of 8 for complaint (b)(4).</p><p><b>Event Manufacturer Comments</b>:product complaint # (b)(4). this report is for an unk - screws: cancellous/ unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/ investigation. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. the product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-394">Result ALG-DIAG-394</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2021-08957     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:necrosis|nonunion/delayed-union bone fracture</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: peng, s.h. et al (2020), surgical treatment of femoral head fractures, biomedical journal, vol. 43 (xx), pages 451-457 (taiwan). the aim of this retrospective study was to report the mid-term surgical outcomes of fhf treated at our institution, based on varied pipkin types, and tried to establish treatment <b style='color:red;'>algorithm</b>. between january 2003 to december 2008, a total of 35 patients (31 male and 4 female) with an average age of 30 years (range 15 to 53 years) were surgically treated. among these, 30 patients were followed for at least 6 months. cancellous screws (synthes, bettlach, switzerland) were simply used for treating type i and ii fractures. for type iii fractures, cannulated screws (synthes, bettlach, switzerland) were chosen for treating femoral neck fixation concomitantly. orif with screws and plates (synthes, bettlach, switzerland) was used for type iv fractures. the mean follow-up period was unknown. the following complications were reported: 7 patients (4 type i, 0 type ii, 2 type iii, and 1 type iv fractures) had avascular necrosis of the femoral head and 6 of these patients (3 type i, 0 type ii, 2 type iii, and 1 type iv fractures) were converted to hip arthroplasty for developing advanced stages of avascular necrosis. a (b)(6)-year-old male patient (pipkin type i) had avascular necrosis with nonunion at 6 months and underwent total hip arthroplasty. a (b)(6)-year-old male patient (pipkin type iii) had avascular necrosis and underwent bipolar hemiarthroplasty at 6 months. 13 patients (8 type i, 1 in type ii, 2 in type iii, and 2 in type iv fractures) had heterotopic ossification. however, only 1 patient had range of motion limitation. a (b)(6)-year-old male patient (pipkin type ii) had low grade of heterotopic ossification (class 1). 1 patient (type iv) had moderate hip osteoarthritis and arthroplasty treatment was suggested whenever necessary. this report is for an unknown synthes cancellous screws, unknown synthes cannulated screws, unknown synthes femur plate/screws constructs.. this report is for one (1) unk - screws: cancellous. this is report 8 of 8 for complaint (b)(4).</p><p><b>Event Manufacturer Comments</b>:(b)(4). this report is for an unk - screws: cancellous/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/ investigation. without a lot number, the device history records review could not be completed as no product was received. the investigation could not be completed, no product was received; no conclusion could be drawn at the time of filing this report. the product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-395">Result ALG-DIAG-395</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04345     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in germany as follows: this report is being filed after the review of the following journal article: dey hazra, r.-o. et al (2022), age-independent clinical outcome in proximal humeral fractures: 2-year results using the example of a precontoured locking plate, journal of clinical medicine, vol. 11 (408), pages 1-10 (germany). the aim of this retrospective study was to investigate whether age influences the efficacy of locking plate osteosynthesis by comparing the functional outcomes of patients =65 years and <65 years. among the 131 patients (132 phfs) who underwent primary fracture fixation of a displaced phf with the titanium alloy philos plate (depuy synthes®; synthes gmbh, umkirch, germany), 79 patients were included in the study between january 2017 and january 2018. the cohort was divided into two groups: group 1 (=65 years) and group 2 (<65 years). group 1 consists of 42 patients (10 male and 32 female) with a mean age of 74.4±6.6 years (range: 65¿89 years) and mean follow-up time of 25 months (range: 19¿29 months). group 2 consists of 37 patients (17 male and 20 female) with a mean age of 52.9±8.9 years (range: 29¿65 years) and a mean follow-up time of 24 months (range: 14¿29 months). the following complications were reported as follows: among the excluded patients, 3 patients died. group 1: regarding the quality of fracture reduction, 18 patients had a malreduction. 3/20 cases had secondary screw perforation. 2 of these cases required revision surgery; one case was in the cement-augmented humeral head screw subgroup, and the other was in the subgroup without cement. 2/20 cases had a fragment displacement, both involving displacement of the greater tubercle. 2 patients had avascular necrosis. a 70-year-old female with a valgus-distracted four-part fracture experienced osteonecrosis of the humeral head 4 months after primary surgery and were treated using reverse shoulder arthroplasty. an 81-year-old female presented with osteonecrosis of the humeral head 5 months after primary plate osteosynthesis, and treatment was also switched to reverse shoulder arthroplasty. group 2: regarding the quality of fracture reduction, 11 patients had malreduction. 4/26 cases had a secondary screw perforation. 4 patients suffered an avascular humeral head necrosis, leading to three reverse arthroplasties and one anatomical shoulder arthroplasty. in two cases, divergent from the treatment <b style='color:red;'>algorithm</b>, humeral head-preserving reconstruction was performed even though both fractures had a humeral headsplit component. the other two cases showed a varus-distracted pattern with a severe commuted humeral head requiring allogeneic bone transplantation. late infection was observed in a 53-year-old female with diabetes mellitus type 2 (on medication) who had a valgus-impacted four-part fracture and was initially treated by plate osteosynthesis; 19 months after the surgery, the patient requested removal of material, which was performed arthroscopically. three weeks later, she suffered a joint infection that required multiple surgeries, leading to reverse shoulder arthroplasty. one case of early-onset infection in a 64-year-old female without relevant diseases in her medical history required multiple revision surgeries, which ultimately led to reverse shoulder arthroplasty. this is report 1 of 6 for (b)(4). this report is for an unknown synthes philos (64 year old female, infection). a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. this report is for an unknown philos construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-396">Result ALG-DIAG-396</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04349     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:migration</p><p><b>Patient Problems</b>:appropriate term / code not available</p><p><b>Event Main Comments</b>:device report from synthes reports an event in germany as follows: this report is being filed after the review of the following journal article: dey hazra, r.-o. et al (2022), age-independent clinical outcome in proximal humeral fractures: 2-year results using the example of a precontoured locking plate, journal of clinical medicine, vol. 11 (408), pages 1-10 (germany). the aim of this retrospective study was to investigate whether age influences the efficacy of locking plate osteosynthesis by comparing the functional outcomes of patients =65 years and <65 years. among the 131 patients (132 phfs) who underwent primary fracture fixation of a displaced phf with the titanium alloy philos plate (depuy synthes®; synthes gmbh, umkirch, germany), 79 patients were included in the study between january 2017 and january 2018. the cohort was divided into two groups: group 1 (=65 years) and group 2 (<65 years). group 1 consists of 42 patients (10 male and 32 female) with a mean age of 74.4±6.6 years (range: 65¿89 years) and mean follow-up time of 25 months (range: 19¿29 months). group 2 consists of 37 patients (17 male and 20 female) with a mean age of 52.9±8.9 years (range: 29¿65 years) and a mean follow-up time of 24 months (range: 14¿29 months). the following complications were reported as follows: among the excluded patients, 3 patients died. group 1: regarding the quality of fracture reduction, 18 patients had a malreduction. 3/20 cases had secondary screw perforation. 2 of these cases required revision surgery; one case was in the cement-augmented humeral head screw subgroup, and the other was in the subgroup without cement. 2/20 cases had a fragment displacement, both involving displacement of the greater tubercle. 2 patients had avascular necrosis. a 70-year-old female with a valgus-distracted four-part fracture experienced osteonecrosis of the humeral head 4 months after primary surgery and were treated using reverse shoulder arthroplasty. an 81-year-old female presented with osteonecrosis of the humeral head 5 months after primary plate osteosynthesis, and treatment was also switched to reverse shoulder arthroplasty. group 2: regarding the quality of fracture reduction, 11 patients had malreduction. 4/26 cases had a secondary screw perforation. 4 patients suffered an avascular humeral head necrosis, leading to three reverse arthroplasties and one anatomical shoulder arthroplasty. in two cases, divergent from the treatment <b style='color:red;'>algorithm</b>, humeral head-preserving reconstruction was performed even though both fractures had a humeral headsplit component. the other two cases showed a varus-distracted pattern with a severe commuted humeral head requiring allogeneic bone transplantation. late infection was observed in a 53-year-old female with diabetes mellitus type 2 (on medication) who had a valgus-impacted four-part fracture and was initially treated by plate osteosynthesis; 19 months after the surgery, the patient requested removal of material, which was performed arthroscopically. three weeks later, she suffered a joint infection that required multiple surgeries, leading to reverse shoulder arthroplasty. one case of early-onset infection in a 64-year-old female without relevant diseases in her medical history required multiple revision surgeries, which ultimately led to reverse shoulder arthroplasty. this is report 2 of 6 for (b)(4). this report is for an unknown synthes philos screws (migration, revision surgery).</p><p><b>Event Manufacturer Comments</b>:additional narrative: unknown event date 510k: this report is for an unknown philos screws/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-397">Result ALG-DIAG-397</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04350     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in germany as follows: this report is being filed after the review of the following journal article: dey hazra, r.-o. et al (2022), age-independent clinical outcome in proximal humeral fractures: 2-year results using the example of a precontoured locking plate, journal of clinical medicine, vol. 11 (408), pages 1-10 (germany). the aim of this retrospective study was to investigate whether age influences the efficacy of locking plate osteosynthesis by comparing the functional outcomes of patients =65 years and <65 years. among the 131 patients (132 phfs) who underwent primary fracture fixation of a displaced phf with the titanium alloy philos plate (depuy synthes®; synthes gmbh, umkirch, germany), 79 patients were included in the study between january 2017 and january 2018. the cohort was divided into two groups: group 1 (=65 years) and group 2 (<65 years). group 1 consists of 42 patients (10 male and 32 female) with a mean age of 74.4±6.6 years (range: 65¿89 years) and mean follow-up time of 25 months (range: 19¿29 months). group 2 consists of 37 patients (17 male and 20 female) with a mean age of 52.9±8.9 years (range: 29¿65 years) and a mean follow-up time of 24 months (range: 14¿29 months). the following complications were reported as follows: among the excluded patients, 3 patients died. group 1: regarding the quality of fracture reduction, 18 patients had a malreduction. 3/20 cases had secondary screw perforation. 2 of these cases required revision surgery; one case was in the cement-augmented humeral head screw subgroup, and the other was in the subgroup without cement. 2/20 cases had a fragment displacement, both involving displacement of the greater tubercle. 2 patients had avascular necrosis. a 70-year-old female with a valgus-distracted four-part fracture experienced osteonecrosis of the humeral head 4 months after primary surgery and were treated using reverse shoulder arthroplasty. an 81-year-old female presented with osteonecrosis of the humeral head 5 months after primary plate osteosynthesis, and treatment was also switched to reverse shoulder arthroplasty. group 2: regarding the quality of fracture reduction, 11 patients had malreduction. 4/26 cases had a secondary screw perforation. 4 patients suffered an avascular humeral head necrosis, leading to three reverse arthroplasties and one anatomical shoulder arthroplasty. in two cases, divergent from the treatment <b style='color:red;'>algorithm</b>, humeral head-preserving reconstruction was performed even though both fractures had a humeral headsplit component. the other two cases showed a varus-distracted pattern with a severe commuted humeral head requiring allogeneic bone transplantation. late infection was observed in a 53-year-old female with diabetes mellitus type 2 (on medication) who had a valgus-impacted four-part fracture and was initially treated by plate osteosynthesis; 19 months after the surgery, the patient requested removal of material, which was performed arthroscopically. three weeks later, she suffered a joint infection that required multiple surgeries, leading to reverse shoulder arthroplasty. one case of early-onset infection in a 64-year-old female without relevant diseases in her medical history required multiple revision surgeries, which ultimately led to reverse shoulder arthroplasty. this is report 3 of 6 for (b)(4). this report is for an unknown synthes philos (53 year old female, infection).</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. additional narrative: unknown event date. this report is for an unknown philos construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-398">Result ALG-DIAG-398</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04351     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:necrosis</p><p><b>Event Main Comments</b>:device report from synthes reports an event in germany as follows: this report is being filed after the review of the following journal article: dey hazra, r.-o. et al (2022), age-independent clinical outcome in proximal humeral fractures: 2-year results using the example of a precontoured locking plate, journal of clinical medicine, vol. 11 (408), pages 1-10 (germany). the aim of this retrospective study was to investigate whether age influences the efficacy of locking plate osteosynthesis by comparing the functional outcomes of patients =65 years and <65 years. among the 131 patients (132 phfs) who underwent primary fracture fixation of a displaced phf with the titanium alloy philos plate (depuy synthes®; synthes gmbh, umkirch, germany), 79 patients were included in the study between january 2017 and january 2018. the cohort was divided into two groups: group 1 (=65 years) and group 2 (<65 years). group 1 consists of 42 patients (10 male and 32 female) with a mean age of 74.4±6.6 years (range: 65¿89 years) and mean follow-up time of 25 months (range: 19¿29 months). group 2 consists of 37 patients (17 male and 20 female) with a mean age of 52.9±8.9 years (range: 29¿65 years) and a mean follow-up time of 24 months (range: 14¿29 months). the following complications were reported as follows: among the excluded patients, 3 patients died. group 1: regarding the quality of fracture reduction, 18 patients had a malreduction. 3/20 cases had secondary screw perforation. 2 of these cases required revision surgery; one case was in the cement-augmented humeral head screw subgroup, and the other was in the subgroup without cement. 2/20 cases had a fragment displacement, both involving displacement of the greater tubercle. 2 patients had avascular necrosis. a 70-year-old female with a valgus-distracted four-part fracture experienced osteonecrosis of the humeral head 4 months after primary surgery and were treated using reverse shoulder arthroplasty. an 81-year-old female presented with osteonecrosis of the humeral head 5 months after primary plate osteosynthesis, and treatment was also switched to reverse shoulder arthroplasty. group 2: regarding the quality of fracture reduction, 11 patients had malreduction. 4/26 cases had a secondary screw perforation. 4 patients suffered an avascular humeral head necrosis, leading to three reverse arthroplasties and one anatomical shoulder arthroplasty. in two cases, divergent from the treatment <b style='color:red;'>algorithm</b>, humeral head-preserving reconstruction was performed even though both fractures had a humeral headsplit component. the other two cases showed a varus-distracted pattern with a severe commuted humeral head requiring allogeneic bone transplantation. late infection was observed in a 53-year-old female with diabetes mellitus type 2 (on medication) who had a valgus-impacted four-part fracture and was initially treated by plate osteosynthesis; 19 months after the surgery, the patient requested removal of material, which was performed arthroscopically. three weeks later, she suffered a joint infection that required multiple surgeries, leading to reverse shoulder arthroplasty. one case of early-onset infection in a 64-year-old female without relevant diseases in her medical history required multiple revision surgeries, which ultimately led to reverse shoulder arthroplasty. this is report 4 of 6 for (b)(4). this report is for an unknown synthes philos (70 year old female, osteonecrosis) a copy of the literature article is being submitted with this medwatch.</p><p><b>Event Manufacturer Comments</b>:additional narrative: unknown event date. this report is for an unknown philos construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-399">Result ALG-DIAG-399</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04355     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:necrosis</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6)  as follows: this report is being filed after the review of the following journal article: dey hazra, r.-o. et al (2022), age-independent clinical outcome in proximal humeral fractures: 2-year results using the example of a precontoured locking plate, journal of clinical medicine, vol. 11 (408), pages 1-10 (germany). the aim of this retrospective study was to investigate whether age influences the efficacy of locking plate osteosynthesis by comparing the functional outcomes of patients =65 years and <65 years. among the 131 patients (132 phfs) who underwent primary fracture fixation of a displaced phf with the titanium alloy philos plate (depuy synthes®; synthes gmbh, umkirch, germany), 79 patients were included in the study between january 2017 and january 2018. the cohort was divided into two groups: group 1 (=65 years) and group 2 (<65 years). group 1 consists of 42 patients (10 male and 32 female) with a mean age of 74.4±6.6 years (range: 65¿89 years) and mean follow-up time of 25 months (range: 19¿29 months). group 2 consists of 37 patients (17 male and 20 female) with a mean age of 52.9±8.9 years (range: 29¿65 years) and a mean follow-up time of 24 months (range: 14¿29 months). the following complications were reported as follows: among the excluded patients, 3 patients died. group 1: regarding the quality of fracture reduction, 18 patients had a malreduction. 3/20 cases had secondary screw perforation. 2 of these cases required revision surgery; one case was in the cement-augmented humeral head screw subgroup, and the other was in the subgroup without cement. 2/20 cases had a fragment displacement, both involving displacement of the greater tubercle. 2 patients had avascular necrosis. a 70-year-old female with a valgus-distracted four-part fracture experienced osteonecrosis of the humeral head 4 months after primary surgery and were treated using reverse shoulder arthroplasty. an 81-year-old female presented with osteonecrosis of the humeral head 5 months after primary plate osteosynthesis, and treatment was also switched to reverse shoulder arthroplasty. group 2: regarding the quality of fracture reduction, 11 patients had malreduction. 4/26 cases had a secondary screw perforation. 4 patients suffered an avascular humeral head necrosis, leading to three reverse arthroplasties and one anatomical shoulder arthroplasty. in two cases, divergent from the treatment <b style='color:red;'>algorithm</b>, humeral head-preserving reconstruction was performed even though both fractures had a humeral headsplit component. the other two cases showed a varus-distracted pattern with a severe commuted humeral head requiring allogeneic bone transplantation. late infection was observed in a 53-year-old female with diabetes mellitus type 2 (on medication) who had a valgus-impacted four-part fracture and was initially treated by plate osteosynthesis; 19 months after the surgery, the patient requested removal of material, which was performed arthroscopically. three weeks later, she suffered a joint infection that required multiple surgeries, leading to reverse shoulder arthroplasty. one case of early-onset infection in a 64-year-old female without relevant diseases in her medical history required multiple revision surgeries, which ultimately led to reverse shoulder arthroplasty. this is report 5 of 6 for (b)(4). this report is for an unknown synthes philos (81 year old female, osteonecrosis).</p><p><b>Event Manufacturer Comments</b>:date of event: unknown event date. brand name, common device name, manufacture name, city, and state, lot #, pma/510k: this report is for an unknown philos construct/unknown lot. part and lot numbers are unknown; udi number is unknown. device available for evaluation: complainant part is not expected to be returned for manufacturer review/investigation. device evaluated by mfr and manufacture date: without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-400">Result ALG-DIAG-400</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04358     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:bone fracture(s)|necrosis|physical asymmetry</p><p><b>Event Main Comments</b>:device report from synthes reports an event in germany as follows: this report is being filed after the review of the following journal article: dey hazra, r.-o. et al (2022), age-independent clinical outcome in proximal humeral fractures: 2-year results using the example of a precontoured locking plate, journal of clinical medicine, vol. 11 (408), pages 1-10 (germany). the aim of this retrospective study was to investigate whether age influences the efficacy of locking plate osteosynthesis by comparing the functional outcomes of patients =65 years and <65 years. among the 131 patients (132 phfs) who underwent primary fracture fixation of a displaced phf with the titanium alloy philos plate (depuy synthes®; synthes gmbh, umkirch, germany), 79 patients were included in the study between january 2017 and january 2018. the cohort was divided into two groups: group 1 (=65 years) and group 2 (<65 years). group 1 consists of 42 patients (10 male and 32 female) with a mean age of 74.4±6.6 years (range: 65¿89 years) and mean follow-up time of 25 months (range: 19¿29 months). group 2 consists of 37 patients (17 male and 20 female) with a mean age of 52.9±8.9 years (range: 29¿65 years) and a mean follow-up time of 24 months (range: 14¿29 months). the following complications were reported as follows: among the excluded patients, 3 patients died. group 1: regarding the quality of fracture reduction, 18 patients had a malreduction. 3/20 cases had secondary screw perforation. 2 of these cases required revision surgery; one case was in the cement-augmented humeral head screw subgroup, and the other was in the subgroup without cement. 2/20 cases had a fragment displacement, both involving displacement of the greater tubercle. 2 patients had avascular necrosis. a 70-year-old female with a valgus-distracted four-part fracture experienced osteonecrosis of the humeral head 4 months after primary surgery and were treated using reverse shoulder arthroplasty. an 81-year-old female presented with osteonecrosis of the humeral head 5 months after primary plate osteosynthesis, and treatment was also switched to reverse shoulder arthroplasty. group 2: regarding the quality of fracture reduction, 11 patients had malreduction. 4/26 cases had a secondary screw perforation. 4 patients suffered an avascular humeral head necrosis, leading to three reverse arthroplasties and one anatomical shoulder arthroplasty. in two cases, divergent from the treatment <b style='color:red;'>algorithm</b>, humeral head-preserving reconstruction was performed even though both fractures had a humeral headsplit component. the other two cases showed a varus-distracted pattern with a severe commuted humeral head requiring allogeneic bone transplantation. late infection was observed in a 53-year-old female with diabetes mellitus type 2 (on medication) who had a valgus-impacted four-part fracture and was initially treated by plate osteosynthesis; 19 months after the surgery, the patient requested removal of material, which was performed arthroscopically. three weeks later, she suffered a joint infection that required multiple surgeries, leading to reverse shoulder arthroplasty. one case of early-onset infection in a 64-year-old female without relevant diseases in her medical history required multiple revision surgeries, which ultimately led to reverse shoulder arthroplasty. this is report 6 of 6 for (b)(4). this report is for an unknown synthes philos (malreduction, necrosis)</p><p><b>Event Manufacturer Comments</b>:unknown event date. 510k: this report is for an unknown philos construct/unknown lot. part and lot numbers are unknown; udi number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-401">Result ALG-DIAG-401</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04761     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:rod, fixation, intramedullary and accessories</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:break</p><p><b>Patient Problems</b>:bone fracture(s)|failure of implant|nonunion/delayed-union bone fracture|pain|unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: b., et al (2021) should pertrochanteric and subtrochanteric fractures be treated with a short or long intramedullary nail, j bone joint surg am. volume 103, number 24, pages 2291-2298(denmark). this study aims to compare the rates of reoperation in elderly patients with pertrochanteric and subtrochanteric fractures that had been treated with a short or long intramedullary nail. between march 1, 2008, and december 31, 2013, 11 orthopaedic departments across denmark, all adhering to the national guideline from 2008 that was turned into a visual <b style='color:red;'>algorithm</b> demonstrating high reliability15-17. all departments had the same postoperative protocol, and the surgical procedures that were included in this study. the present study included 3,154 fractures 2,245 patients (1,655 females and 590 males) with pertrochanteric fractures and 909 subtrochanteric fractures that had been treated with an intramedullary nail. of the 2,245 pertrochanteric fractures, 1,867 (1,392 females and 475 males) were treated with a short intramedullary nail and 378 ( 263 females and 115 males) were treated with a long intramedullary nail . of the 909 subtrochanteric fractures, 308 were treated with a short intramedullary nail and 601 were treated with a long intramedullary nail. mortality: pertrochanteric fractures short intramedullary nail 30-day :227 1 year: 606 long intramedullary nail 30-day :46 1 year: 127 mortality: subtrochanteric fractures short intramedullary nail 30-day :38 1 year: 101 long intramedullary nail 30-day 78 1 year: 193. pertrochanteric fractures short intramedullary nail major reoperations: pfna (n=6), failure was the main reason for reoperation and infection was the second-most-common reason for reoperation. subtrochanteric fractures short intramedullary nail major reoperations: pfna (n=6), failure was the main reason for reoperation and infection was the second-most-common reason for reoperation. subtrochanteric fractures long intramedullary nail major reoperations: recon (n=1), failure was the main reason for reoperation and infection was the second-most-common reason for reoperation. this report is for unknown synthes pfna and unknown synthes recon. this is report 1 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. investigation summary : product was not returned. based on the information available, it has been determined that no corrective and preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable..pma/510k: this report is for an unknown nails: pfna/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-402">Result ALG-DIAG-402</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04762     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:bone fracture(s)|failure of implant|nonunion/delayed-union bone fracture|pain|unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: b., et al (2021) should pertrochanteric and subtrochanteric fractures be treated with a short or long intramedullary nail, j bone joint surg am. volume 103 , number 24, pages 2291-2298(denmark). this study aims to compare the rates of reoperation in elderly patients with pertrochanteric and subtrochanteric fractures that had been treated with a short or long intramedullary nail. between march 1, 2008, and december 31, 2013, 11 orthopaedic departments across denmark, all adhering to the national guideline from 2008 that was turned into a visual <b style='color:red;'>algorithm</b> demonstrating high reliability15-17. all departments had the same postoperative protocol, and the surgical procedures that were included in this study. the present study included 3,154 fractures 2,245 patients (1,655 females and 590 males) with pertrochanteric fractures and 909 subtrochanteric fractures that had been treated with an intramedullary nail. of the 2,245 pertrochanteric fractures, 1,867 (1,392 females and 475 males) were treated with a short intramedullary nail and 378 ( 263 females and 115 males) were treated with a long intramedullary nail . of the 909 subtrochanteric fractures, 308 were treated with a short intramedullary nail and 601 were treated with a long intramedullary nail. mortality: pertrochanteric fractures: short intramedullary nail, 30-day :227, 1 year: 606. long intramedullary nail, 30-day :46, 1 year: 127. mortality: subtrochanteric fractures, short intramedullary nail, 30-day :38, 1 year: 101. long intramedullary nail: 30-day 78, 1 year: 193. pertrochanteric fractures short intramedullary nail major reoperations: pfna (n=6) , failure was the main reason for reoperation and infection was the second-most-common reason for reoperation . subtrochanteric fractures short intramedullary nail major reoperations: pfna (n=6), failure was the main reason for reoperation and infection was the second-most-common reason for reoperation. subtrochanteric fractures long intramedullary nail major reoperations: recon (n=1) , failure was the main reason for reoperation and infection was the second-most-common reason for reoperation. this report is for unknown synthes pfna and unknown synthes recon. this is report 2 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. this report is for an unknown screws: pfna/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. device available for evaluation: complainant part is not expected to be returned for manufacturer review/investigation. device evaluated by mfr and manufacture date: without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-403">Result ALG-DIAG-403</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04763     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:rod, fixation, intramedullary and accessories</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:failure of implant|unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: b., et al (2021) should pertrochanteric and subtrochanteric fractures be treated with a short or long intramedullary nail, j bone joint surg am. volume 103 , number 24, pages 2291-2298(denmark). this study aims to compare the rates of reoperation in elderly patients with pertrochanteric and subtrochanteric fractures that had been treated with a short or long intramedullary nail. between march 1, 2008, and december 31, 2013, 11 orthopaedic departments across denmark, all adhering to the national guideline from 2008 that was turned into a visual <b style='color:red;'>algorithm</b> demonstrating high reliability15-17. all departments had the same postoperative protocol, and the surgical procedures that were included in this study. the present study included 3,154 fractures 2,245 patients (1,655 females and 590 males) with pertrochanteric fractures and 909 subtrochanteric fractures that had been treated with an intramedullary nail. of the 2,245 pertrochanteric fractures, 1,867 (1,392 females and 475 males) were treated with a short intramedullary nail and 378 ( 263 females and 115 males) were treated with a long intramedullary nail . of the 909 subtrochanteric fractures, 308 were treated with a short intramedullary nail and 601 were treated with a long intramedullary nail. mortality: pertrochanteric fractures short intramedullary nail 30-day: 227 1 year: 606 long intramedullary nail 30-day: 46 1 year: 127 mortality: subtrochanteric fractures short intramedullary nail 30-day: 38 1 year: 101 long intramedullary nail 30-day 78 1 year: 193 pertrochanteric fractures short intramedullary nail major reoperations: pfna (n=6), failure was the main reason for reoperation and infection was the second-most-common reason for reoperation . subtrochanteric fractures short intramedullary nail major reoperations: pfna (n=6), failure was the main reason for reoperation and infection was the second-most-common reason for reoperation. subtrochanteric fractures long intramedullary nail major reoperations: recon (n=1), failure was the main reason for reoperation and infection was the second-most-common reason for reoperation. this report is for unknown synthes pfna and unknown synthes recon. this is report 3 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:if the information is unknown, not available or does not apply, the section/field of the form is left blank. pma/510k: this report is for an unknown nails/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-404">Result ALG-DIAG-404</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-04764     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:rod, fixation, intramedullary and accessories</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:failure of implant|unspecified infection</p><p><b>Event Main Comments</b>:device report from synthes reports an event in (b)(6) as follows: this report is being filed after the review of the following journal article: b., et al (2021) should pertrochanteric and subtrochanteric fractures be treated with a short or long intramedullary nail, j bone joint surg am. volume 103 , number 24, pages 2291-2298(denmark). this study aims to compare the rates of reoperation in elderly patients with pertrochanteric and subtrochanteric fractures that had been treated with a short or long intramedullary nail. between march 1, 2008, and december 31, 2013, 11 orthopaedic departments across denmark, all adhering to the national guideline from 2008 that was turned into a visual <b style='color:red;'>algorithm</b> demonstrating high reliability15-17. all departments had the same postoperative protocol, and the surgical procedures that were included in this study. the present study included 3,154 fractures 2,245 patients (1,655 females and 590 males) with pertrochanteric fractures and 909 subtrochanteric fractures that had been treated with an intramedullary nail. of the 2,245 pertrochanteric fractures, 1,867 (1,392 females and 475 males) were treated with a short intramedullary nail and 378 ( 263 females and 115 males) were treated with a long intramedullary nail . of the 909 subtrochanteric fractures, 308 were treated with a short intramedullary nail and 601 were treated with a long intramedullary nail. mortality: pertrochanteric fractures: short intramedullary nail, 30-day :227, 1 year: 606. long intramedullary nail: 30-day :46; 1 year: 127. mortality: subtrochanteric fractures, short intramedullary nail: 30-day :38, 1 year: 101. long intramedullary nail: 30-day 78, 1 year: 193. pertrochanteric fractures short intramedullary nail major reoperations: pfna (n=6) , failure was the main reason for reoperation and infection was the second-most-common reason for reoperation . subtrochanteric fractures short intramedullary nail major reoperations: pfna (n=6), failure was the main reason for reoperation and infection was the second-most-common reason for reoperation. subtrochanteric fractures long intramedullary nail major reoperations: recon (n=1) , failure was the main reason for reoperation and infection was the second-most-common reason for reoperation. this report is for unknown synthes pfna and unknown synthes recon. this is report 4 of 4 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. this report is for an unknown nail head elements: frn recon screw/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. device available for evaluation: complainant part is not expected to be returned for manufacturer review/investigation. evaluation by mfr and manufacture date: without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-405">Result ALG-DIAG-405</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-06148     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:plate, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture|post operative wound infection|unspecified tissue injury</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: w. pauli, k. dopke, c. straehl et al., metatarsus adductus setting in adult patients: results of a treatment <b style='color:red;'>algorithm</b> with shortening arthrodesis tarsometatarsal joints two and three, foot and ankle surgery, https://doi.org/10.1016/j.fas.2022.06.008i (switzerland). this study presents a treatment <b style='color:red;'>algorithm</b> based firstly on metatarsus adductus correction through shortening arthrodesis of tarso-metataral joint 2 and 3 and therefore, by approaching hallux abducto-valgo and associated deformities, regardless of the severity of the latter. from january 2007 to january 2015, 46 patients with metatarsus adductus, midfoot pain, hallux abducto-valgo and osteoarthritis and/or instability of the tarso-metataral joint 2¿3 in whom shortening of the 2nd and 3rd tarso-metataral joints according to metatarsus adductus angle and treatment of the hallux valgus according to deformity was undertaken, were included in the study. there were 5 men and 41 women with mean age of 62 years. during the procedure, the unknown synthes dbx was mixed with spongious bone to fill the spaces of the 2-mm holes that were drilled at the base of the 2nd and 3rd metatarsal bones. unknown 3-mm cannulated short threaded screws were used to anchor tarso-metataral joint 2 and 3 to the opposite thin cortical bone. the arthrodesis of tarso-metataral joint was performed using the unknown synthes medium or large contoured head locking x-plate with (2) two 2.7-mm screws placed in each cuneiform and corresponding metatarsal bases. the lapidus arthrodesis fixation was carried out with an unknown synthes medium or large contoured head locking x-plate placed on the medial side. the crescentic osteotomy cut was performed k-wire guided and fixed with an unknown synthes small contoured x-plate. in those patients who presented with severe cartilage damage (6 cases), the metatarsophalangeal join arthrodesis was fixed with an unknown lag screw and a medial placed x-plate. postoperatively, patients were mobilized using a rigid boot for 8 weeks. the weight-bearing was limited to 15 kg for 6 weeks, increased to 30 kg for the 7th and 8th week, and from the 9th week a full weightbearing was allowed. complications were reported as follows: 1 patient had soft tissue irritation from hardware. 2 patients had superficial wound infections without the need for surgery. 3 patients had nonunion. none of them needed revision surgeries, as the patients did not have limitation in daily activities. this report is for the unknown synthes contoured head locking x-plate. this is report 1 of 2 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. 510k: this report is for an unknown contoured head locking x-plate/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. the investigation could not be completed; no conclusion could be drawn, as no product was received. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-406">Result ALG-DIAG-406</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2022-06149     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:nonunion/delayed-union bone fracture|post operative wound infection|unspecified tissue injury</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: w. pauli, k. dopke, c. straehl et al., metatarsus adductus setting in adult patients: results of a treatment <b style='color:red;'>algorithm</b> with shortening arthrodesis tarsometatarsal joints two and three, foot and ankle surgery, https://doi.org/10.1016/j.fas.2022.06.008i (switzerland) this study presents a treatment <b style='color:red;'>algorithm</b> based firstly on metatarsus adductus correction through shortening arthrodesis of tarso-metataral joint 2 and 3 and therefore, by approaching hallux abducto-valgo and associated deformities, regardless of the severity of the latter. from january 2007 to january 2015, 46 patients with metatarsus adductus, midfoot pain, hallux abducto-valgo and osteoarthritis and/or instability of the tarso-metataral joint 2¿3 in whom shortening of the 2nd and 3rd tarso-metataral joints according to metatarsus adductus angle and treatment of the hallux valgus according to deformity was undertaken, were included in the study. there were 5 men and 41 women with mean age of 62 years. during the procedure, the unknown synthes dbx was mixed with spongious bone to fill the spaces of the 2-mm holes that were drilled at the base of the 2nd and 3rd metatarsal bones. unknown 3-mm cannulated short threaded screws were used to anchor tarso-metataral joint 2 and 3 to the opposite thin cortical bone. the arthrodesis of tarso-metataral joint was performed using the unknown synthes medium or large contoured head locking x-plate with (2) two 2.7-mm screws placed in each cuneiform and corresponding metatarsal bases. the lapidus arthrodesis fixation was carried out with an unknown synthes medium or large contoured head locking x-plate placed on the medial side. the crescentic osteotomy cut was performed k-wire guided and fixed with an unknown synthes small contoured x-plate. in those patients who presented with severe cartilage damage (6 cases), the metatarsophalangeal join arthrodesis was fixed with an unknown lag screw and a medial placed x-plate. postoperatively, patients were mobilized using a rigid boot for 8 weeks. the weight-bearing was limited to 15 kg for 6 weeks, increased to 30 kg for the 7th and 8th week, and from the 9th week a full weightbearing was allowed. complications were reported as follows: patient had soft tissue irritation from hardware. patients had superficial wound infections without the need for surgery. patients had nonunion. none of them needed revision surgeries, as the patients did not have limitation in daily activities. this report is for the unknown synthes 2.7 mm screws. a copy of the literature article is being submitted with this regulatory report. this is report 2 of 2 for pc- (b)(4).</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. this report is for an unknown 2.7mm screws/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. the investigation could not be completed; no conclusion could be drawn, as no product was received. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-407">Result ALG-DIAG-407</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2023-01379     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:prosthesis, rib replacement</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:physical asymmetry</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: hasler, c.c. (2018), early-onset scoliosis: contemporary decision-making and treatment options, journal of pediatric orthopaedics, vol. 38 (6) pages s13-s20., (switzerland). the aim of this retrospective multicenter study was to predictably correct the coronal deformity, to foster trunk height and pft and to lower the burden of care for patients and families. over the last 10 years the former variability in expert¿s opinion with regard to the choice of operative strategy and the timing of surgery has developed to a clearer decision-making <b style='color:red;'>algorithm</b> with global advocacy. serial plasters and bracing should be applied as long as deformities do not progress beyond 60-degree cobb angle to omit the complications associated with repeat surgery. patients with tis benefit from early thoracic interventions with veptr. half yearly expansions of dual growing rods constitute the standard method for eos in anatomically otherwise normal spines. alternatively, other patients were treated with the growth-guiding shilla system including instrumented apical fusion and sliding anchor screws. median follow-up is unknown. the following complications were reported as follows: a female patient with goldenhar syndrome originally presented with a congenital 90 degrees thoracolumbar kyphoscoliosis which was instrumented with veptr at the age of 6 years. up to the age of 12 she underwent 12 half yearly open veptr expansions and successfully remodeled to a final 50-degree thoracolumbar kyphosis. she is ambulating independently and neurologically intact. physiological sagittal balance resulted from final t2-l5 fusion at the age of 17 years. within 6 months a partial collapse of the osteopenic anterior spinal column and the uninstrumented segment l5-s1 led to a 30-degree loss of lumbar lordosis which she could not compensate despite increasing pelvic tilt and knee flexion. a 30-degree l2 pedicle subtraction osteotomy and additional ileosacral fixation restored sagittal balance. at the 1-year follow-up she presents with a restored sagittal and coronal balance. this report is for unknown vertical expandable prosthetic titanium ribs (veptr), depuy synthes spine. a copy of the literature article is being submitted with this report. this is report 1 of 1 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. 510k: this report is for an unknown veptr construct/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. the investigation could not be completed; no conclusion could be drawn, as no product was received. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-408">Result ALG-DIAG-408</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2023-01697     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:screw, fixation, bone</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:seroma|unspecified tissue injury</p><p><b>Event Main Comments</b>:this report is being filed after the review of the following journal article: gross, a. et. al. (2022). the surgical management of highly unstable fragility fractures of the sacrum with spinopelvic dissociation: a case series and proposal of a surgical treatment <b style='color:red;'>algorithm</b>., injury , vol. 53 (xx) pages 3377-3383., (switzerland).the aim of this retrospective review is to achieve sufficient fracture stability for immediate full weight bearing with as little surgical burden for this rather frail patient group as possible. between (b)(6) 2017 and (b)(6) 2020, a total of 23 patients (18 females and 5 males with mean age of 84 years [range 67-93 years]) with ffp ivb were included in this study.surgery was indicated in all patients with this fracture pattern with or without fracture displacement. only full-threaded cannulated 7.3 screws (depuy synthes, ober- dorf, switzerland) with washers were used for ti-tss and iss. all screws were placed proximal to the horizontal fracture component. for lpf, four pedicle screws were bilaterally connected with ilium screws. this fixation device (viper 2 or prime depuy synthes, oberdorf, switzerland) was also inserted in a minimally invasive manner. in 15 patients, the <b style='color:red;'>diagnosis</b> of ffp ivb was made upon the first presentation, eight patients presented with a documented fracture progression after an initially unilateral sacral fracture with or without involvement of the anterior pelvic ring. median time between trauma and surgery was 19 days (range 10-60) in the group with the initial <b style='color:red;'>diagnosis</b> of ffp ivb and 60 days (range 19-120) in patients with documented fracture progression.the following complications were reported as follows:83 year old woman revealed fracture progression follow-up ct 10 weeks later due to immobilizing pain.two patients had to be treated for postoperative mixed delirium. revision surgery due to local seroma was performed in an- other patient after ti-tss in s1 and s2 18 days after the initial surgery. three cases with screw loosening (13 %) (two ti-ts in s1 und one ti-ts in s2) were detected at six-week follow-up. one s1 ti-tss screw was removed because of soft tissue irritation, the other patients were free of symptoms. thus, the hardware was left in place. no other hardware removal was performed. one patient had to undergo surgery for symptomatic lumbar spinal stenosis unrelated to the pelvic fracture four months after surgical stabilization. three patients (14%) died within three months after surgery due to causes unrelated to their pelvic fracture or surgery.this article does not specify which of the depuy spine devices (viper 2 or prime) is associated with the adverse event for the fixation device.this report is for unknown cannulated 7.3 screws (depuy spine).this report captures the reported events of revision surgery due to local seroma and  one s1 ti-tss screw removal because of soft tissue irritation.a copy of the literature article is being submitted with this medwatch.this is report 1 of 2 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. this report is for an unknown 7.3mm cannulated screw/unknown lot. part and lot number are unknown. without the specific part number; the udi number and 510-k number is unknown. complainant part is not expected to be returned for manufacturer review/investigation. without a lot number the device history records review could not be completed. the investigation could not be completed; no conclusion could be drawn, as no product was received. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-409">Result ALG-DIAG-409</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:8030965-2024-10270     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:orthopedic     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:rod, fixation, intramedullary and accessories</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:arthritis|malunion of bone</p><p><b>Event Main Comments</b>:this complaint is from a literature source. the following literature cite has been reviewed: puri s, sculco pk, abdel mp, wellman ds, gausden eb. total hip arthroplasty after proximal femoral nailing: preoperative preparation and intraoperative surgical techniques. arthroplast today. 2023 oct 27;24:101243. doi: 10.1016/j.artd.2023.101243. pmid: 37964916; pmcid: pmc10641077. objective/methods/study data: the aim of this review was to provide a rubric for surgeons to use when preparing for a conversion tha and assessed the compatibility of commonly available extraction devices with popular femoral nails. in this review, the authors present pre-operative planning, operative setup, intraoperative radiographs, and surgical techniques to allow for successful and expedient intramedullary femoral nail removal and conversion to tha. they list the compatibility of available extraction tools for commonly used intramedullary femoral nails that are encountered in patients undergoing conversion tha. finally, the authors suggest a stepwise <b style='color:red;'>algorithm</b> for complex nail removal when basic removal techniques are unsuccessful. lot, model and catalog number are not available, but the suspected depuy synthes device possibly associated with reported adverse events: depuy synthes trochanteric femoral nail advanced (tfna) adverse event(s) and provided interventions possibly associated with unk - constructs: tfna (qty 1) -an 83-year-old female presented with posttraumatic arthritis 9 months after short trochanteric femoral nail advanced (depuy synthes) for an intertrochanteric fracture. intraoperatively, the left femoral neck had over 50 degrees of anteversion indicating malunion of the fracture. this report is for an unknown tfna construct. this is report 1 of 1 for (b)(4).</p><p><b>Event Manufacturer Comments</b>:depuy synthes is submitting this report pursuant to the provisions of 21 cfr, part 803. this report may be based on information which depuy synthes has not been able to investigate or verify prior to the required reporting date. this report does not reflect a conclusion by fda, depuy synthes or its employees that the report constitutes an admission that the device, depuy synthes, or its employees caused or contributed to the potential event described in this report. if the information is unknown, not available or does not apply, the section/field of the form is left blank. additional narrative: b5: doi link provided in event description can be pasted into an internet browser to access this literature article. d1, d2, d3, d4, g4 - 510k: this report is for an unknown tfna construct/unknown lot. part and lot number are unknown; udi number is unknown. d9: complainant part is not expected to be returned for manufacturer review/investigation. h3, h4, h6: without a lot number the device history records review could not be completed. product was not returned. based on the information available, it has been determined that no corrective and/or preventative action is proposed. this complaint will be accounted for and monitored via post market surveillance activities. if additional information is made available, the investigation will be updated as applicable. h6 component code: g07002 ¿ device not returned device was used for treatment, not <b style='color:red;'>diagnosis</b>. if information is obtained that was not available for the initial medwatch, a follow-up medwatch will be filed as appropriate.</p><hr><h3 id="ALG-DIAG-410">Result ALG-DIAG-410</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20211029     <b>Report ID</b>:9610595-2022-02042     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:ear, nose, throat     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:bronchoscope (flexible or rigid)</p><p><b>Device Model Number</b>:bf-xt40     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:dyspnea|hemoptysis|pneumothorax</p><p><b>Event Main Comments</b>:additional details have been requested regarding the reported event. at this time, no additional information has been provided..olympus reviewed the following literature titled "the role of ultrasonography in the <b style='color:red;'>diagnosis</b> and decision <b style='color:red;'>algorithm</b> for the management of pneumothorax after transbronchial lung cryobiopsy." this study was aimed to test chest ultra sound (cus) <b style='color:red;'>diagnostic</b> accuracy for pneumothorax and assessed its role in the decision <b style='color:red;'>algorithm</b> for pneumothorax management. sixty-seven patients were included. nineteen pneumothoraxes were detected. pneumothorax rate was higher when biopsies were taken in 2 lobes and if histology had pleural representation. final <b style='color:red;'>diagnosis</b> was achieved in 79.1% of patients, with the most frequent <b style='color:red;'>diagnosis</b> being hypersensitivity pneumonitis. regarding patients with large-volume pneumothorax needing drainage, the rate of detection was similar between cus and crx. the study concluded that cus can replace cxr in detecting the presence of pneumothorax after tblc, and the lung point site can reliably indicate its size. this useful method optimizes time spent at the bronchology unit and allows immediate response in symptomatic patients, helping to choose optimal treatment strategies, while preventing ionizing radiation exposure. type of adverse events/number of patients: pneumothorax - 28 patients; dyspnea - 11 patients; hemoptysis - 8 patients; cough - 28 patients; pain - 17 patients. there is no report of any olympus device malfunction in any procedure described in this study.</p><p><b>Event Manufacturer Comments</b>:the suspect device has not been returned to olympus for evaluation. the investigation is in process. once the investigation has been completed, a supplemental report will be submitted with device evaluation results..this supplemental report is being submitted to provide additional information based on the legal manufacturer's final investigation. the device history record was unable to be reviewed for this device since the serial / lot number was not provided. however, olympus only releases products to market that meet all manufacturing specifications and final product release criteria. based on the results of the investigation, it is likely the reported event is an accident or a complication associated with a surgical procedure using the subject device. there was no complaint reported on the subject device. there is no evidence of an olympus device malfunction. olympus will continue to monitor field performance for this device.</p><hr><h3 id="ALG-DIAG-411">Result ALG-DIAG-411</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210907     <b>Report ID</b>:9610595-2023-07534     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:duodenoscope and accessories, flexible/rigid</p><p><b>Device Model Number</b>:tjf-160vf     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:bacteremia|cholangitis|pancreatitis|perforation</p><p><b>Event Main Comments</b>:olympus reviewed the following literature titled "<b style='color:red;'>artificial intelligence</b> for automatic <b style='color:red;'>diagnosis</b> of biliary stricture malignancy status in single-operator cholangioscopy: a pilot study". the aim of this study was to develop and validate a convolutional neural networks (cnn)-based <b style='color:red;'>algorithm</b> for the automatic detection and differentiation of malignant biliary strictures and benign biliary lesions in digital single-operator cholangioscopy (dsoc) images. a total of 85 patients underwent dsoc (40 (47%) patients had diagnosed with benign disease whereas 45 (53%) were ultimately diagnosed with a malignant biliary stricture). overall, the estimated model accuracy was 94.9% (95% ci, 92.4%-97.4%). the mean sensitivity and specificity of the model were 94.7% (95% ci, 90.5%-98.9%) and 92.1% (95% ci, 89.4% ¿ 94.6%). the <b style='color:red;'>algorithm</b> had a mean auc of 0.988 (95% ci, 0.982-0.994). the sensitivity, specificity, ppv and npv for the detection and differentiation of malignant strictures from benign biliary disease were, respectively, 94.8%, 99.1%, 99.8%, and 80.8%. the introduction of <b style='color:red;'>artificial intelligence</b> <b style='color:red;'>algorithm</b>s to dsoc systems may significantly increase its <b style='color:red;'>diagnostic</b> yield for malignant strictures. type of adverse events/number of patients: [malignant strictures]; cholangitis - 4 patients, pancreatitis - 9 patients, perforation - 1 patient, bacteremia - 1 patient. [benign strictures]: cholangitis - 3 patients, pancreatitis - 5 patients. this literature article requires 2 reports. the related patient identifiers are as follows: (b)(6)(tjf-160vf). (b)(6)(tjf-q180v). this medwatch report is for patient identifier (b)(6). there is no report of any olympus device malfunction in any procedure described in this study..the customer confirms that no olympus device malfunction during any procedure described in this literature and no olympus device cause or contribute to any of the patient adverse events described in this literature.</p><p><b>Event Manufacturer Comments</b>:the suspect device has not been returned to olympus for evaluation. the investigation is in process. the literature article https://doi.org/10.1016/j.gie.2021.08.027 provided for additional information. once the investigation has been completed, a supplemental report will be submitted with device evaluation results..this report is being supplemented to provide additional information based on the legal manufacturer's final investigation and to provide follow up received from the customer. the device history record was unable to be reviewed for this device since the serial and/or lot number was not provided. however, olympus only releases products to market that meet all manufacturing specifications and final product release criteria. based on the results of the investigation, the relationship between the device and the adverse events cannot be confirmed. there was no complaint reported on the subject device. there is no evidence of an olympus device malfunction. therefore, the root cause cannot be determined. olympus will continue to monitor field performance for this device.</p><hr><h3 id="ALG-DIAG-412">Result ALG-DIAG-412</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20210907     <b>Report ID</b>:9610595-2023-07537     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:gastroenterology, urology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:duodenoscope and accessories, flexible/rigid</p><p><b>Device Model Number</b>:tjf-q180v     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:bacteremia|cholangitis|pancreatitis|perforation</p><p><b>Event Main Comments</b>:olympus reviewed the following literature titled "<b style='color:red;'>artificial intelligence</b> for automatic <b style='color:red;'>diagnosis</b> of biliary stricture malignancy status in single-operator cholangioscopy: a pilot study". the aim of this study was to develop and validate a convolutional neural networks (cnn)-based <b style='color:red;'>algorithm</b> for the automatic detection and differentiation of malignant biliary strictures and benign biliary lesions in digital single-operator cholangioscopy (dsoc) images. a total of 85 patients underwent dsoc (40 (47%) patients had diagnosed with benign disease whereas 45 (53%) were ultimately diagnosed with a malignant biliary stricture). overall, the estimated model accuracy was 94.9% (95% ci, 92.4%-97.4%). the mean sensitivity and specificity of the model were 94.7% (95% ci, 90.5%-98.9%) and 92.1% (95% ci, 89.4% ¿ 94.6%). the <b style='color:red;'>algorithm</b> had a mean auc of 0.988 (95% ci, 0.982-0.994). the sensitivity, specificity, ppv and npv for the detection and differentiation of malignant strictures from benign biliary disease were, respectively, 94.8%, 99.1%, 99.8%, and 80.8%. the introduction of <b style='color:red;'>artificial intelligence</b> <b style='color:red;'>algorithm</b>s to dsoc systems may significantly increase its <b style='color:red;'>diagnostic</b> yield for malignant strictures. type of adverse events/number of patients [malignant strictures]; cholangitis - 4 patients. pancreatitis - 9 patients. perforation - 1 patient. bacteremia - 1 patient. [benign strictures]: cholangitis - 3 patients. pancreatitis - 5 patients. this literature article requires 2 reports. the related patient identifiers are as follows: (b)(6) (tjf-160vf) (b)(6) (tjf-q180v) this medwatch report is for patient identifier (b)(6). there is no report of any olympus device malfunction in any procedure described in this study..the customer confirms that no olympus device malfunction during any procedure described in this literature and no olympus device cause or contribute to any of the patient adverse events described in this literature.</p><p><b>Event Manufacturer Comments</b>:the suspect device has not been returned to olympus for evaluation. the investigation is in process. the literature article https://doi.org/10.1016/j.gie.2021.08.027 provided for additional information. once the investigation has been completed, a supplemental report will be submitted with device evaluation results..this report is being supplemented to provide additional information based on the legal manufacturer's final investigation and to provide follow up received from the customer. the device history record was unable to be reviewed for this device since the serial and/or lot number was not provided. however, olympus only releases products to market that meet all manufacturing specifications and final product release criteria. based on the results of the investigation, the relationship between the device and the adverse events cannot be confirmed. there was no complaint reported on the subject device. there is no evidence of an olympus device malfunction. therefore, the root cause cannot be determined. olympus will continue to monitor field performance for this device.</p><hr><h3 id="ALG-DIAG-413">Result ALG-DIAG-413</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20240624     <b>Report ID</b>:9610806-2024-00019     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:hematology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:9610806     <b>Device Name</b>:test, time, partial thromboplastin</p><p><b>Device Model Number</b>:dade actin fs activated ptt reagent     <b>Device Catalogue Number</b>:10284498     <b>Device Lot Number</b>: 562438</p><p></p><p><b>Product Problems</b>:use of device problem</p><p><b>Patient Problems</b>:coagulation disorder</p><p><b>Event Main Comments</b>:the customer contacted siemens and reported that a woman came to the emergency room with acute pulmonary artery embolism (lae) with hemodynamic instability, short-term resuscitation, and acidosis. the patient was tested for d-dimer and the patient was administered heparin based on their high d-dimer result. the patient was administered a heparin bolus of 4000 iu and a heparin perfusor was run at 1000 iu/hr. the patient was later tested for activated partial thromboplastin time (aptt) on the sysmex cs-2500 system (legal manufacture: sysmex) using siemens dade actin fs activated ptt reagent. the system gave a non-numeric result with a "no coagulation" flag, however, the customer incorrectly reported a numeric aptt result derived by the customer using the graph from the system and extrapolating a value, and subsequently the heparin perfusor was increased to 1200 iu/hr. 4-5 hours later, the patient developed swelling on her neck and shortness of breath, so she had to be intubated. ct morphology showed that the patient had a hematoma. aptt was then tested and the system gave a non-numeric result with a "no coagulation" flag. the customer manually derived a value to be higher than the initial result by using the graph from the system and extrapolating. heparin perfusion was then stopped. the patient was then tested again for aptt, and the system gave a non-numeric result with a "no coagulation" flag. the customer again incorrectly reported a numeric aptt result and heparin perfusion was restarted at 400 iu/hr. the next test for aptt again gave a non-numeric result with a "no coagulation" flag however, the customer manually derived a value to be higher than the initial result by using the graph from the system and extrapolating and heparin perfusion was again stopped. in the next few days, the patient's hematoma spread. the patient underwent a tracheostomy, but the disease still progressed. siemens was notified on 16-jul-2024 that the patient expired on (b)(6) 2024. statements and actions attributed to the physician(s) and customer are derived from information submitted to siemens complaint handling system and have not been verified.</p><p><b>Event Manufacturer Comments</b>:an outside of the united states (ous) customer contacted a siemens customer care center (ccc). although the sysmex cs2500 system displayed a flag "no coagulation" and did not give a numeric aptt result, the customer reported manually extrapolated numeric aptt results without the associated system flags. regarding the "no coagulation" flag: 0032.0000.0000 no coagulation, the following information is given within the instruction manual of the cs-2500 system: "possible cause: the coagulation reaction was not detectable, due to low fibrinogen concentration, an anticoagulant sample or a reagent problem. corrective actions/countermeasures: reanalyze and make a comprehensive judgment, taking sample and reagent, etc. into consideration. also, set a longer detection time and repeat the analysis." the cs-2500 evaluation and check <b style='color:red;'>algorithm</b> document contains the following: "action steps for "no coagulation" 1. check the sample for possible anticoagulant contamination, hemolysis, lipemia, etc. 2. verify delivery of sample and reagent. 3. reanalyze the sample. for fibrinogen, if auto re-dilution is not set, change the dilution ratio and reanalyze. 4. if reanalysis gives "no coagulation" message again, the sample is below the detection limits of the detector. use an alternate method to confirm the data. *do not report results without numerical values*" the issue was caused by a use error as the system gave no numeric results and flagged the measurement accordingly, but the customer manually estimated and reported results without the associated system flags. the physician could not definitively conclude the cause of the patient¿s death taking into consideration the patient¿s medical condition (lae (pulmonary artery embolism) ) and the bleeding complication due to the heparin overdose that occurred as a result of the aptt misidentification (or the subsequent high dosage of the heparin perfusor). the physician also pointed out that no value was incorrectly determined by the device. an employee of the laboratory manually extrapolated numeric aptt results and therefore issued a false aptt finding. the reagent is performing according to specifications. no further evaluation of this device is required. the siemens dade actin fs activated ptt reagent is marketed in the united states under material number 10445712. the 510(k) number documented in section g4 is for this product.</p><hr><h3 id="ALG-DIAG-414">Result ALG-DIAG-414</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20221110     <b>Report ID</b>:9610816-2022-00583     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:monitor, physiological, patient(with arrhythmia detection or alarms)</p><p><b>Device Model Number</b>:867030     <b>Device Catalogue Number</b>:867030     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:incorrect measurement|protective measures problem</p><p><b>Patient Problems</b>:arrhythmia|insufficient information</p><p><b>Event Main Comments</b>:the customer reported that around 20.18 o´clock the surveillance ((b)(6)) alarmed for ventricular arrhythmia and ten minutes later, the patients relative informed the staff that the patient most likely has passed away. the patient had a pacemaker and was admitted with pacemaker setting ¿unconfirmed¿ which was probably at a default setting of 60 beats/min. the staff confirmed the patient passed away probably between 20.18 and 20.27, despite the x3 readings that indicated a heart rate of 60 bpm. even after the patient dies, the pacemaker continues to go and generate a complex that the monitor <b style='color:red;'>algorithm</b> correctly interprets as a pacemaker rhythm. the alarm criteria for an asystole alarm is an r-r interval of more than 4.0 seconds. this alarm criteria was never under the case. the qrs amplitudes in the ventricular beats which result (generate chamber rhythm alarms when the frequency is below the limit for vt) exceed 0.5 mv, which is a recommended lowest level for good qrs detection. before and during the time for the last chamber rhythm alarm they had an alarm for respiration - loose ekg electrodes which made them not have had any respiration monitoring active at the time. they have also had an alarm for no/poor spo2 signal and/or no spo2 transmitter connected which made no alarm when the patient's pulse disappeared or when the patient potentially has desaturated. the system responded as expected per the configuration. a review of the log files by the clinical application specialist (cas) concluded that the pic ix system and x3 monitor behaved as intended. no further investigation or action is warranted at this time. patient/user involvement was the device being used on a patient at the time of the event, including for the purposes of <b style='color:red;'>diagnosis</b>? yes, the device was in use monitoring a patient at the time of the reported event. was there any adverse event to the patient or user? if yes, describe? yes the patient passed away from possible cardiac arrest. if there was an adverse event, did the device cause or contribute to the adverse event, and how? there was no allegation the device caused or contributed to the patient's death..the customer reported that the patient has a pacemaker and was admitted with pacemaker setting ¿unconfirmed¿. the surveillance showed alarms for ventricular arrhythmia and 10 minutes later the patients relative informs the nursing staff that the patient most likely had passed away. the nursing staff confirmed that the patient had passed away. despite that, the x3 is showing a heart rate of 60 bpm.</p><p><b>Event Manufacturer Comments</b>:a follow-up report will be submitted once the investigation is complete.</p><hr><h3 id="ALG-DIAG-415">Result ALG-DIAG-415</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160309     <b>Report ID</b>:9612164-2017-00209     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stent, iliac</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:thrombus</p><p><b>Event Main Comments</b>:this retrospective study was approved by the local institutional review board with a waiver of informed consent. we identified 32 patients (14 men and 18 women) with known peripheral artery disease treated with stent placement who had undergone lower extremity de-cta on a third generation dsct system between 1 may 2014 and 31 july 2015. exclusion criteria were deviations from the standard scan protocol and insufficient arterial contrast enhancement defined as an attenuation of the distal abdominal aorta <(><<)>150 hounsfield units (hu). information about stent material and size was available for 39/ 45 stents. nine different stent types were present and stent material was either stainless steel (icast stent, atrium medical corporation, (b)(4), usa, n = 6; expresstm ld iliac, boston scientific, (b)(4), usa, n = 6), nitinol (completetm vascular stent system, medtronic vascular, (b)(4), usa, n = 9; protegetm everflextm self-expanding peripheral stent system, covidien, (b)(4), usa, n= 5; zenith® spiral-ztm aaa iliac leg graft, cook medical inc, (b)(4), usa, n = 2; endurant ii aaa stent, medtronic vascular, n = 1; supera® peripheral stent system, abbott vascular, (b)(4), usa, n = 4) or polytetrafluoroethylene (ptfe; viabahn endoprosthesis, gore and associates, (b)(4), usa, n =1; gore® propaten® vascular graft, gore and associates, n = 5). stents were present in the iliac (n= 14), femoral (n= 27) and popliteal arteries (n= 4). twenty-eight stents in 21 patients were present at invasive dsa. twelve stents showed no intimal hyperplasia or re-stenosis. neointimal hyperplasia causing <(><<)>50 % lumen narrowing was detected in four stents on dsa while restenosis with lumen narrowing =50 % was found in 12 stents. these patients subsequently underwent thromboembolectomy and balloon angioplasty (n=7), operative atherectomy (n= 3) or bypass surgery (n= 2). purpose: to evaluate the impact of noise-optimized virtual monochromatic imaging (vmi+) on stent visualization and accuracy for in-stent re-stenosis at lower extremity dual energy ct angiography (de-cta). method: we evaluated third-generation dual source de-cta studies in 31 patients with prior stent placement. images were reconstructed with linear blending (f_0.5) and vmi+ at 40¿150 kev. in-stent luminal diameter was measured and contrast-to-noise ratio (cnr) calculated. <b style='color:red;'>diagnostic</b> confidence was determined using a five-point scale. in 21 patients with invasive catheter angiography, accuracy for significant re-stenosis (=50 %) was assessed at f_0.5 and 80 kev-vmi+ chosen as the optimal energy level based on image-quality analysis. results: at cta, 45 stents were present. dsa was available for 28 stents whereas 12 stents showed significant re-stenosis. cnr was significantly higher with =80 kev-vmi+ (17.9 ± 6.4¿33.7 ± 12.3) compared to f_0.5 (16.9 ± 4.8; all p <(><<)> 0.0463); luminal stent diameters were increased at =70 kev (5.41 ± 1.8¿5.92 ± 1.7 vs. 5.27 ± 1.8, all p <(> <<)> 0.001) and <b style='color:red;'>diagnostic</b> confidence was highest at 70¿80 kev-vmi+ (4.90 ± 0.48¿4.88 ± 0.63 vs. 4.60 ± 0.66, p = 0.001, 0.0042). sensitivity, negative predictive value and accuracy for restenosis were higher with 80 kev-vmi+ (100, 100, 96.4 %) than f_0.5 (90.9, 94.1, 89.3 %). conclusion: 80 kev-vmi+ improves image quality, <b style='color:red;'>diagnostic</b> confidence and accuracy for stent evaluation at lower extremity de-cta. key points the impact of noise-optimized virtual monochromatic imaging on stent visualization was assessed. virtual monochromatic imaging significantly improves stent lumen visualization and <b style='color:red;'>diagnostic</b> confidence. at 80 kev <b style='color:red;'>diagnostic</b> performance for detection of in-stent restenosis was increased. (eighty) 80 kev virtual monochromatic images are recommended for stent evaluation of lower extremity vasculature.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..mean age = 62 years, majority gender = 14 men and 18 women, date of publication journal article title: a noise-optimized virtual monochromatic reconstruction <b style='color:red;'>algorithm</b> improves stent visualization and <b style='color:red;'>diagnostic</b> accuracy for detection of in-stent re-stenosis in lower extremity run-off ct angiography. stefanie mangoldcarlo n. de ceccou. joseph schoepf eur radiol (2016) 26:4380¿4389 doi 10.1007/s00330-016-4304-8.</p><hr><h3 id="ALG-DIAG-416">Result ALG-DIAG-416</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160309     <b>Report ID</b>:9612164-2017-00210     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:stent, iliac</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:occlusion</p><p><b>Event Main Comments</b>:this retrospective study was approved by the local institutional review board with a waiver of informed consent. we identified 32 patients (14 men and 18 women) with known peripheral artery disease treated with stent placement who had undergone lower extremity de-cta on a third generation dsct system between 1 may 2014 and 31 july 2015. exclusion criteria were deviations from the standard scan protocol and insufficient arterial contrast enhancement defined as an attenuation of the distal abdominal aorta <(><<)>150 hounsfield units (hu). information about stent material and size was available for 39/ 45 stents. nine different stent types were present and stent material was either stainless steel (icast stent, atrium medical corporation, (b)(4), n = 6; express ld iliac, boston scientific, (b)(4), n = 6), nitinol (complete vascular stent system, medtronic vascular, (b)(4), n = 9; protege everflex self-expanding peripheral stent system, (b)(4), n= 5; zenith spiral-z aaa iliac leg graft, cook medical inc, (b)(4), n = 2; endurant ii aaa stent, medtronic vascular, n = 1; supera peripheral stent system, abbott vascular, (b)(4), n = 4) or polytetrafluoroethylene (ptfe; viabahn endoprosthesis, gore and associates, (b)(4), n =1; gore propaten vascular graft, gore and associates, n = 5). stents were present in the iliac (n= 14), femoral (n= 27) and popliteal arteries (n= 4). twenty-eight stents in 21 patients were present at invasive dsa. twelve stents showed no intimal hyperplasia or re-stenosis. neointimal hyperplasia causing <(><<)>50 % lumen narrowing was detected in four stents on dsa while restenosis with lumen narrowing =50 % was found in 12 stents. these patients subsequently underwent thromboembolectomy and balloon angioplasty (n=7), operative atherectomy (n= 3) or bypass surgery (n= 2). purpose: to evaluate the impact of noise-optimized virtual monochromatic imaging (vmi+) on stent visualization and accuracy for in-stent re-stenosis at lower extremity dual energy ct angiography (de-cta). method: we evaluated third-generation dual source de-cta studies in 31 patients with prior stent placement. images were reconstructed with linear blending (f_0.5) and vmi+ at 40¿150 kev. in-stent luminal diameter was measured and contrast-to-noise ratio (cnr) calculated. <b style='color:red;'>diagnostic</b> confidence was determined using a five-point scale. in 21 patients with invasive catheter angiography, accuracy for significant re-stenosis (=50 %) was assessed at f_0.5 and 80 kev-vmi+ chosen as the optimal energy level based on image-quality analysis. results: at cta, 45 stents were present. dsa was available for 28 stents whereas 12 stents showed significant re-stenosis. cnr was significantly higher with =80 kev-vmi+ (17.9 ± 6.4¿33.7 ± 12.3) compared to f_0.5 (16.9 ± 4.8; all p <(><<)> 0.0463); luminal stent diameters were increased at =70 kev (5.41 ± 1.8¿5.92 ± 1.7 vs. 5.27 ± 1.8, all p <(> <<)> 0.001) and <b style='color:red;'>diagnostic</b> confidence was highest at 70¿80 kev-vmi+ (4.90 ± 0.48¿4.88 ± 0.63 vs. 4.60 ± 0.66, p = 0.001, 0.0042). sensitivity, negative predictive value and accuracy for restenosis were higher with 80 kev-vmi+ (100, 100, 96.4 %) than f_0.5 (90.9, 94.1, 89.3 %). conclusion: 80 kev-vmi+ improves image quality, <b style='color:red;'>diagnostic</b> confidence and accuracy for stent evaluation at lower extremity de-cta. key points the impact of noise-optimized virtual monochromatic imaging on stent visualization was assessed. virtual monochromatic imaging significantly improves stent lumen visualization and <b style='color:red;'>diagnostic</b> confidence. at 80 kev <b style='color:red;'>diagnostic</b> performance for detection of in-stent restenosis was increased. 80 kev virtual monochromatic images are recommended for stent evaluation of lower extremity vasculature.</p><p><b>Event Manufacturer Comments</b>:if information is provided in the future, a supplemental report will be issued..mean age = 62 years. majority gender = 14 men and 18 women. date of publication journal article title: a noise-optimized virtual monochromatic reconstruction <b style='color:red;'>algorithm</b> improves stent visualization and <b style='color:red;'>diagnostic</b> accuracy for detection of in-stent re-stenosis in lower extremity run-off ct angiography. stefanie mangoldcarlo n. de ceccou. joseph schoepf eur radiol (2016) 26:4380¿4389 doi 10.1007/s00330-016-4304-8. a good faith effort will be made to obtain the applicable information relevant to the report. if information is provided in the future, a supplemental report will be issued.</p><hr><h3 id="ALG-DIAG-417">Result ALG-DIAG-417</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:9612392-2012-00015     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:acid, hyaluronic, intraarticular</p><p><b>Device Model Number</b>:na     <b>Device Catalogue Number</b>:71567761     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:adverse event: pulmonary emboli. unk - a (b)(6) male patient started his second course of supartz bilaterally concluding a month before admission. he received his 4th injection of supartz to the knees. he was admitted to the hospital after waking up at 3:00 am with shortness of breath associated with sharp chest pain radiating to the right shoulder and back, which was made worse by deep inspiration and by coughing. unk - his physical exam was unremarkable other than shallow rapid breaths and a pulse of 99 beats/min. arterial oxygen saturation was >95% on 2 l/min of oxygen by nasal cannula; the blood gas on admission showed a pao2 of 73 mm hg, paco2 of 41 mm hg, and a ph of 7.42 on room air. his initial d-dimer was 2.6 ug/ml fibrinogen equivalent units (normal is 0.0-035 ug/ml, fibrinogen units). the chest radiograph showed bibasilar peripheral hazy opacities. a doppler study of the lower extremities was negative for venous thrombosis. the computed tomography (ct) pulmonary angiograms of his chest did not show any evidence for pulmonary emboli or emphysema, but did reveal extensive patchy bilateral ground glass opacities that were predominately in the periphery of the right middle lobe, but also present in the right and left lower lobes and the left lingula. prominent septal lines were also visible in the lung windows of the ct. the symptoms resolved spontaneously within 48 hours, and the patient was discharged home with analgesics for knee pain; no supplementary oxygen was required. unk - pulmonary function tests (pfts) performed 3 weeks after this hospitalization showed normal spirometry, and no further pulmonary testing was performed, according to the institution's therapist-directed pft <b style='color:red;'>algorithm</b>. while chest ct continued to show areas of ground glass opacity, the patient refused the recommended bronchoscopy since he was asymptomatic. unk - during a follow-up clinic visit 3 months later, the pulmonary consultant ordered a full set of pfts. again, the air flows were normal, as were the lung volumes, but the dlco was abnormal (19.1 ml/min/mm hg. 63% predicted). since the ground glass opacities continued to persist, the patient consented to fiberoptic bronchoscopy and an open lung biopsy. the bronchoalveolar lavage fluid showed macrophages with a few neutrophils and eosinophils; benign bronchial epithelial cells were also present. a 2-dimensional echocardiogram showed normal left ventricular function, with no important valvular abnormalities. the biopsy performed on the right middle lobe, which showed respiratory bronchiolitis with an amorphous substance present in many medium and small pulmonary arteries. lymphatic vessels were dilated, and numerous alveolar pigmented macrophages were present. a <b style='color:red;'>diagnosis</b> of respiratory bronchiolitis and emphysema associated with mild bronchiolar fibrosis and focal peribronchial metaplasia was confirmed in a review of the case by the armed forces institute of pathology. a bone marrow embolus was also noted. subsequently. special stains indicated that the amorphous material contained ha co-localized with fibrin.</p><p><b>Event Manufacturer Comments</b>:this is a definitive report. this is a case report in a literature, bhagat r et al., pulmonary emboli from therapeutic sodium hyaluronate, respir care, 2012 oct; (b)(4). our medical advisor's comment: it is unlikely that only exogenous hyaluronan injected into the joint can cause an embolus after it transferred from synovial membrane to blood stream because hyaluronan exists originally in the body. it is difficult to distinguish hyaluronan from endogenous one by the detection method of hyaluronan described in this article. in fact, it is not clear whether the detected hyaluronan is exogenous hyaluronan injected into the knee joints or not. also, the report has not made clear the process how hyaluronan involved with the formation of embolus. it is recommended to monitor the similar event continuously.</p><hr><h3 id="ALG-DIAG-418">Result ALG-DIAG-418</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:9616760-2020-00003     <b>Report Source Code</b>:manufacturer report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:computer, diagnostic, programmable</p><p><b>Device Model Number</b>:13.2.1.     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem|insufficient information</p><p><b>Patient Problems</b>:insufficient information|no information</p><p><b>Event Main Comments</b>:a physician reported that the oncology medical staff delayed a medication administration to a pediatric patient due to prolonged automated qtc values that were presented in a report created by the mckesson ecg management system. the reporting physician further claims that following his consultation the patient eventually received the medication and is now receiving appropriate care..a physician reported that the oncology medical staff delayed a medication administration to a pediatric patient due to prolonged automated qtc values that were presented in a report created by the mckesson ecg management system. the reporting physician further claims that following his consultation the patient eventually received the medication and is now receiving appropriate care.</p><p><b>Event Manufacturer Comments</b>:mckesson cardiology ecg management displays the ecg waveforms along with ecg intervals and measurements. the measurements can be displayed by one of the following configurations: 1. glasgow university interpretive <b style='color:red;'>algorithm</b>, which is a widely used <b style='color:red;'>algorithm</b> for automated ecg. 2. importing the measurement value from an ecg cart, which is a different device communicating with the mckesson cardiology ecg management system. in addition, the user can manually measure the intervals using a measurement tool and edit the value which is displayed by the selected option (glasgow or cart). the reporting physician claimed that the automatic measurement of the qt interval presented a falsely prolonged value. change healthcare has unsuccessfully made multiple attempts to contact the customer to identify which configuration was used when the reported incident occurred (glasgow/ cart). change healthcare has re-tested the ecg management qt interval calculation performed by glasgow <b style='color:red;'>algorithm</b>. testing against the product specifications passed successfully with the correct results. the reporting physician claimed that the medical staff based their decision to delay the administration of the medication on the automated qt value displayed. the reporting physician further stated that following his review of the ecg waveforms and interval, the patient was prescribed medication. the change healthcare ecg management user guide cautions that the over- reading physician must always rely on clinical judgment in concluding a <b style='color:red;'>diagnosis</b> for the patient. the company concluded that the system performed as intended and no device malfunction occurred..the event is currently under investigation to determine whether the device has malfunctioned. change healthcare will provide a follow up report to the agency once additional information is available.</p><hr><h3 id="ALG-DIAG-419">Result ALG-DIAG-419</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:mw1005797     <b>Report Source Code</b>:voluntary report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrocardiograph</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:ekg system does not isolate pt from the risk of electrical shock. ekg platform is not electrically isolated from the pt. exposes pt to risk of voltage transients from the mains as well as the computer power supply. also system introduces an excessive amount of electrical noise into the software <b style='color:red;'>algorithm</b>, making <b style='color:red;'>diagnostic</b> quality tracings very difficult to obtain.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-420">Result ALG-DIAG-420</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20060614     <b>Report ID</b>:mw5003855     <b>Report Source Code</b>:voluntary report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:3</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:wearable automated external defibrillator</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:patient with unipolar pacemaker using lifevest wearable automated defibrillator -wad- developed polymorphic ventricular tachycardia detected by the wad as an arrhythmia. inconsistencies in the analyzed arrhythmia waveform due to the presence of the unipolar ventricular pacemaker artifacts lead to termination of the treatment <b style='color:red;'>algorithm</b>. the vt eventually degenerated into ventricular fibrillation and the pt expired. in this case, we found there to be two potential explanations for the treatment failure. both possibilities involve misinterpretation of unipolar pacing artifacts by the wad, a potential interaction which the co identifies clearly in its literature on the device. it is possible that the wad detected the unipolar pacemaker artifacts, which in turn dominated the rate detection <b style='color:red;'>algorithm</b> leading to the device to interpret the heart rate as the pacing rate. alternatively, the wad may have ignored the fb channel due to chaotic signal characteristics and large pacemaker artifacts. this hypothesis is supported by the method of arrhythmia detection utilized by the device. the <b style='color:red;'>algorithm</b> reviews each lead for the presence of clipping -signal voltages reaching or exceeding the <b style='color:red;'>algorithm</b>'s input capability-. clipping will cause the <b style='color:red;'>algorithm</b> to place less reliance on that particular lead. the <b style='color:red;'>algorithm</b> may ignore suspicious input from one lead and use the remaining lead to determine the presence or absence of an arrhythmia. qrs morphology is analyzed as a vectorcardiogram compared in real time with a template obtained during device set up. programmed rate and failure to match the template contributes to the device's determination that a treatable arrhythmia exists. however, if one of the leads is unusable, template matching is not used. instead, the <b style='color:red;'>algorithm</b> relies primarily on rate along with stability and onset criteria, similar to an icd. in this pt, pacing artifacts were prominent only in the fb channel and, along with the chaotic signal, are frequently clipped; making it highly probable that the fb channel was ignored in detection. as arrhythmia detection proceeded, the wad required re-analysis due to widely varying signals. when clear ventricular complexes returned, the therapy was cancelled due to the rate being less than the detection rate of 200 bpm. dates of use: twenty days in 2006. <b style='color:red;'>diagnosis</b>: 1. ventricular arrhythmias, 2. refused icd placement.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-421">Result ALG-DIAG-421</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20070929     <b>Report ID</b>:mw5016035     <b>Report Source Code</b>:voluntary report</p><p><b>Device Specialty Area</b>:unknown     <b>Device Class</b>:unknown</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:unknown</p><p><b>Device Model Number</b>:eli 200     <b>Device Catalogue Number</b>:510 k# k920626     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:mr. (b) (6) was a (b) (6) male with no prior history of cardiovascular disease, who was seen by his family practice physician on the morning of (b) (6) 2007 for complaints of sharp back pain. vital signs were normal with a heart rate of 64 beats per minute. an electrocardiogram - ecg - was ordered using a mortara instruments eli 200 interpretive electrocardiograph machine. the first ecg showed only excessive movement artifact. a second ecg was obtained with no movement or artifact and this ecg interpretation printed "wolff-parkinson-white type b" - despite severe st segment elevation present in all pre-cordial leads-. a third ecg ordered and despite having both 2mm and 3mm st segment elevations present in the anterior-lateral leads, printed only an interpretation of: "wolff-parkinson-white type b". the pt was discharged with follow up scheduled for a new <b style='color:red;'>diagnosis</b> of "wolff-parkinson-white type b" however, the pt died before his appointment. autopsy revealed he died of a massive antero-lateral myocardial infarction. since this pt death, our engineers have studied this particular electrocardiograph machines interpretive <b style='color:red;'>algorithm</b> and have found evidence of a crucial error in the design of the interpretive <b style='color:red;'>algorithm</b>. we have also discovered serious and faulty interpretive criteria for the <b style='color:red;'>algorithm</b>s <b style='color:red;'>diagnosis</b> of wolff-parkinson-white type a and b. dates of use: (b) (6) 2007 - (b) (6) 2007. <b style='color:red;'>diagnosis</b> or reason for use: acute sharp back pain, shortness of breath, dizziness.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-422">Result ALG-DIAG-422</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:mw5020212     <b>Report Source Code</b>:voluntary report</p><p><b>Device Specialty Area</b>:radiology     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:system, tomography, computed, emission</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:unknown</p><p><b>Patient Problems</b>:unknown</p><p><b>Event Main Comments</b>:utilization of the bracco rb-82 cardiac imaging agent in conjunction with a siemens biography truepoint pet-ct in 35 patients caused an artifactual septal defect in 23 patients, requiring add'l imaging involving ionizing radiation. scans were performed over the period (b)(6) 2008 and (b)(6) 2009. the scan and reconstruction procedures recommended by siemens were used. it was thought that the artifact was caused by the processing protocol. however, different protocols used by other facilities appear also to cause this artifact. a number of different reconstruction <b style='color:red;'>algorithm</b>s and approaches are available on the siemens equipment. additionally, other reconstruction packages have been developed by other institutions. during applications training, siemens personnel instructed staff to use an <b style='color:red;'>algorithm</b> called (b)(4) for reconstruction of rb-82 images with some specific parameter settings. this resulted in the observed artifacts. when siemens returned at the request of this facility, they indicated that two specific approaches called filtered back projection or 2-dimensional iterative reconstruction are appropriate for rb-82 studies, not the siemens (b)(4), which is a 3-dimensional iterative process. these <b style='color:red;'>algorithm</b>s were used on several cases and appeared to give improved results. additionally, the facility investigated the possibility of using reconstruction packages developed by (b)(6) medical center or the (b)(6), who use similar, but not identical systems. it appeared that either of these packages provided superior performance to the siemens <b style='color:red;'>algorithm</b>s. it was believed that clinical scanning could be resumed using one of these other <b style='color:red;'>algorithm</b>s. further investigation, however, began to place doubt on this belief. it was reported by personal verbal communication that both of these facilities were having issues with their imaging that appeared to be similar artifacts. this artifact has not been resolved, nor has it been publicly announced by siemens. recent info seems to indicate that it might be a problem with the scanner properly handling one of the radiations emitted by the rb-82 decay.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-423">Result ALG-DIAG-423</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20160118     <b>Report ID</b>:mw5073047     <b>Report Source Code</b>:voluntary report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrocardiograph, ambulatory, with analysis algorithm</p><p><b>Device Model Number</b>:unknown     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:electrical shorting|no fail-safe mechanism</p><p><b>Patient Problems</b>:impaired healing|pain|partial thickness (second degree) burn|scarring</p><p><b>Event Main Comments</b>:add'l info received from reporter for mw5073047 on 01/17/2018. i thought it was important to send a f/u report to help your scientific staff understand my injury more clearly. i have included some pictures of my injury (with dates) and also the initial dr report and also my last appt with dermatologist. i hope this helps. i also had a few questions regarding the maude and mdr database search. i notified philips, (b)(4), and covidien / medtronic regarding my injury last year, but i am unable to find any info regarding my injury on these data bases. i am not quite sure what i am doing wrong to locate this info. any help would be appreciated. i think my info is important to inform others. i have many f/u medical appts and also more pictures if needed. thank you..add'l info received from reporter on 09/12/2018 for mw5073047: i was wearing a 24 hour holter monitor for <b style='color:red;'>diagnostic</b> purposes and received 2nd degree burns. i want to know how and why this happened. it was suggested by my grandson (age 14) that it would be beneficial if i could send you close up photos of the covidien/medtronic 530 series electrode that obviously shorted out, causing a second degree electrical burn in the center of my chest. he said that the photos i had previously sent, may not be as easy to spot or see, where the electrical short on the electrode actually happened. i agreed. so i hope these enlarged photos help in the fda's assessment as to what went wrong resulting in my unfortunate incident (2nd degree burn) while wearing a 24 hour philips holter monitor using medtronic electrodes attached by (b)(6). as i have previously told you, i have the electrode that were attached to me that day. please let me know if having them tested would somehow help your assessment or if sending them to you would help. i think it is obvious which electrode caused the burn. you can see the short/burn in the electrode photo and also my blood on the other side of the electrode. thank you for your help. i look forward to hearing from you..on (b)(6) 2016, my healthcare provider, (b)(6) attached a phillips holter monitor (serial # (b)(4)) using covidien/medtronic electrodes (530 series) on me for 24 hours cardiac monitoring. i was injured, receiving second degree electrical burns from one lead placed in the center of my chest. this burn caused unbearable pain, slow healing, an increased risk for skin cancer, and a large, permanent scar that is quite noticeable. i was hoping time and laser surgery would help. it has not, i reached out to (b)(6), phillips, and medtronic/covidien and asked how their products severely burned me, how often others have sustained similar injuries, why no warnings of burning had been issued, and most importantly, if they now plan to issue warnings of burning for future users of their said products. unfortunately, i have received no explanation from any of them. none have taken responsibility for my unfortunate injury. i hope your investigation can bring me the answers i have been seeking. explaining my burn is important to prevent future problems for me and also to make sure nobody else is injured. please let me know if you need more info. i have photos, medical reports, and the electrodes that were used that still contain my burnt skin. the bottom line is, i was severely burned in the center of my chest while attached to a phillips holter monitor (installed by (b)(6)), using medtronic electrodes, through no fault of my own. the 24 hour cardiac readings showed zero abnormal readings and product was returned a few minutes after test was completed. that is when i discovered burn and sought immediate treatment. thank you for protecting the public health. i believe that the mfrs who produced and sold the products that generated enough heat over a 24 hour period, to cause 2nd degree electrical burns, should be required to warn their customers when heat is defectively being produced. it was unk to me that i was being burned over that 24 hr period. when electrode was removed, the pain was unbearable and the burn was seen. the cardiac monitoring recorded the whole time not indicating any problems. at the very least, the products should either shut off when they are burning somebody or an alarm should be sounded that heat is being generated defectively. phillips/(b)(4) medical holter monitor, covidien/medtronic electrodes. second degree electrical burn from holter monitor.</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-424">Result ALG-DIAG-424</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=1000" target="blank">Original Source Query</a></p><p><b>Event Date</b>:20180105     <b>Report ID</b>:mw5088200     <b>Report Source Code</b>:voluntary report</p><p><b>Device Specialty Area</b>:cardiovascular     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:electrocardiograph</p><p><b>Device Model Number</b>:1-100-1325     <b>Device Catalogue Number</b>:1-100-1325     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:adverse event without identified device or use problem</p><p><b>Patient Problems</b>:ischemia|myocardial infarction</p><p><b>Event Main Comments</b>:(b)(4), (b)(6) 2018 for the customer report of ecg report shows normal during a heart attack the mdr/cmdr reporting investigation decision is no, and the mdr decision tree indicates no pt injury occurred on (b)(6) 2018 while an engineering report dated (b)(4) 2018 indicates the pt was treated with having a stent put in. mfg review "st changes were perhaps suggestive of myocardial ischemia with significant st segment elevation. however, in order for it to be classified as "impending myocardial infarction' or 'ischemia', very specific patterns need to be identified. while this case was perhaps close enough to those criteria, the physician could have been advised to take a closer look (with an interpretation such as "pattern partially suggestive of acute myocardial ischemia) rather than call it 'normal'. midmark's ecg system is responsible for producing a reliable and accurate waveform to the clinical team to interpret, first and foremost. in cases where an internal firmware / hardware error that causes the waveform morphology to aberrant. i am much more concerned as the clinician cannot interpret the clinical situation accurately in those cases. in this case, the waveform is not in doubt, only the interpretation we provide. but even the interpretation is not necessarily 'wrong'. in a purely classical and binary sense, this tracing did not fully qualify this pt as meeting the criteria for ischemia. "our ecg device provides the physician ecg waveform and ecg measurements / interpretation. i agree with you that reliable and accurate waveform is the most important. to ensure that the ecg device provides reliable and accurate ecg waveform, the ecg design was tested according aam ec11 (for <b style='color:red;'>diagnostic</b> ecg) and other appropriate standards and each ecg device is qc tested in house before it is shipped out. there is a small chance that a component failure may cause the inaccurate ecg waveform. this situation should already be considered in ecg risk analysis. for ecg measurements and interpretation, there was no standard available when we released our ecg software 20 years ago. we validated the ecg measurements with cse ecg database. the ecg interpretation <b style='color:red;'>algorithm</b> was also validated with some ecg database and some cardiologists. the "accuracy" of the interpretation usually is about 70-80%. therefore, as indicated in ecg ifu, the interpretation should always be reviewed / confirmed by physician." in conclusion, mfg may have admitted the waveforms were indicative of ischemic event in pt, but interpretation indicated pt was ok, which is not in line with ifu (dr must review waveform before assessing pt). pt later suffered a heart attack and had a stent placed. this was not reported as an mdr to fda. fda safety report id# (b)(4).</p><p><b>Event Manufacturer Comments</b>:</p><hr><h3 id="ALG-DIAG-425">Result ALG-DIAG-425</h3><p><a href="https://api.fda.gov/device/event.json?search=algorithm*+AND+(diagnostic*+OR+diagnosis*)&limit=500&skip=500" target="blank">Original Source Query</a></p><p><b>Event Date</b>:unknown     <b>Report ID</b>:mw5115004     <b>Report Source Code</b>:voluntary report</p><p><b>Device Specialty Area</b>:general hospital     <b>Device Class</b>:2</p><p><b>Device Reg Number</b>:unknown     <b>Device Name</b>:pump, infusion</p><p><b>Device Model Number</b>:7400     <b>Device Catalogue Number</b>:unknown     <b>Device Lot Number</b>: unknown</p><p></p><p><b>Product Problems</b>:program or algorithm execution problem|therapeutic or diagnostic output failure</p><p><b>Patient Problems</b>:respiratory insufficiency</p><p><b>Event Main Comments</b>:patient reports that they were hospitalized from (b)(6) 2023 due to shortness of breath and fluid in their lungs. patient states md is aware. onset and resolution dates/status of symptoms unknown. patient also reports that while hospitalized, pump serial number (b)(4) maintenance due 01/12/2024 lost programming. patient did not state when they noticed that the pump had lost programming. unknown if patient had the malfunctioning pump with them in the hospital. patient has been infusing on their back up pump, no break in therapy. pharmacy is replacing malfunctioning pump. no further info, details or dates available. sq remodulin ms3 patient. did the reported product fault occur while in use with the pt? no; did the product issue cause or contribute to pt or clinical injury? no; is the actual device available for investigation? yes; did we [mfr] replace the device? yes; did the pt have a backup device they were able to switch to? yes. was the pt able to successfully continue their infusion? yes; is the infusion life-sustaining? yes. reported to (b)(6) by pt/caregiver.</p><p><b>Event Manufacturer Comments</b>:</p><hr></body></html>